<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Small Office New V1.2_4.0 FAIRBANKS AK USA TMY2-26411 WMO#=702610
  2009-10-26
  23:45:19 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 10/26/2009 11:45 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Small Office New V1.2_4.0</b></p>
<p>Environment: <b>FAIRBANKS AK USA TMY2-26411 WMO#=702610</b></p>
<p>Simulation Timestamp: <b>2009-10-26
  23:45:19</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      484.52</td>
    <td align="right">      947.89</td>
    <td align="right">      947.89</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      484.52</td>
    <td align="right">      947.89</td>
    <td align="right">      947.89</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1019.30</td>
    <td align="right">     1994.10</td>
    <td align="right">     1994.10</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1019.30</td>
    <td align="right">     1994.10</td>
    <td align="right">     1994.10</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.572</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.855</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      273.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        5.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       56.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       15.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       55.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      197.66</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.63</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      273.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        5.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       56.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       15.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">       55.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      140.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      117.61</td>
    <td align="right">      561.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      128.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      386.69</td>
    <td align="right">      561.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      140.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      117.61</td>
    <td align="right">      561.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      128.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      386.69</td>
    <td align="right">      561.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      197.66</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      197.66</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      197.66</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      197.66</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       17.63</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       17.63</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       17.63</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       89.50</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3277.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_ZNPEOPLE">CORE_ZN PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1PEOPLE">PERIMETER_ZN_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2PEOPLE">PERIMETER_ZN_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3PEOPLE">PERIMETER_ZN_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4PEOPLE">PERIMETER_ZN_4 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_ZN">CORE_ZN</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN">CORE_ZN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_ZN">CORE_ZN</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::CHUGACHELECT_LARGEGENSERV">CHUGACHELECT_LARGEGENSERV</a>   |  
<a href="#TariffReport::CHUGACHELECT_SMALLGENSERV">CHUGACHELECT_SMALLGENSERV</a>   |  
<a href="#TariffReport::AK_EIAMONTHLYRATEGAS">AK_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 10/26/2009 11:45 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">FAIRBANKS AK USA TMY2-26411 WMO#=702610</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       64.82</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -147.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      138.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      598.76</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      567.98</td>
    <td align="right">No</td>
    <td align="right">      720.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      149.66</td>
    <td align="right">Yes</td>
    <td align="right">      456.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">       20.64</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">       11.16</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">       16.73</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">       11.16</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1079.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2279.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">       59.68</td>
    <td align="right">      5.0967</td>
    <td align="right">       39.23</td>
    <td align="right">      3.8225</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">       59.68</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">      720.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -42.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.50</td>
    <td align="right">           0</td>
    <td align="right">        0.50</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       24.80</td>
    <td align="right">       10.30</td>
    <td align="right">       17.20</td>
    <td align="right">           0</td>
    <td align="right">        3.30</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_EAST</td>
    <td align="right">ATTIC-FLOOR-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.152</td>
    <td align="right">       0.158</td>
    <td align="right">       11.44</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_NORTH</td>
    <td align="right">ATTIC-FLOOR-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.152</td>
    <td align="right">       0.158</td>
    <td align="right">       16.97</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_SOUTH</td>
    <td align="right">ATTIC-FLOOR-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.152</td>
    <td align="right">       0.158</td>
    <td align="right">       16.97</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_WEST</td>
    <td align="right">ATTIC-FLOOR-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.152</td>
    <td align="right">       0.158</td>
    <td align="right">       11.44</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_EAST</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      101.87</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_NORTH</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      197.51</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_SOUTH</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      197.51</td>
    <td align="right">      180.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_WEST</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      101.87</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      149.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       84.45</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      113.45</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       56.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      113.45</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">       56.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       67.30</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        3.91</td>
    <td align="right">        3.91</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.615</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.68</td>
    <td align="right">        2.61</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.73</td>
    <td align="right">        2.61</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.95</td>
    <td align="right">        2.61</td>
    <td align="right">       0.702</td>
    <td align="right">       0.633</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5122.10</td>
    <td align="right">     4090.79</td>
    <td align="right">     1031.31</td>
    <td align="right">        0.80</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10912.50</td>
    <td align="right">     8715.33</td>
    <td align="right">     2197.18</td>
    <td align="right">        0.80</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5806.40</td>
    <td align="right">     4637.32</td>
    <td align="right">     1169.09</td>
    <td align="right">        0.80</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9075.18</td>
    <td align="right">     7247.94</td>
    <td align="right">     1827.24</td>
    <td align="right">        0.80</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6472.24</td>
    <td align="right">     5169.09</td>
    <td align="right">     1303.15</td>
    <td align="right">        0.80</td>
    <td align="right">        4.04</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    13088.06</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    19533.21</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    10675.58</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    17021.52</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    11585.83</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.31</td>
    <td align="right">      358.91</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.66</td>
    <td align="right">      764.64</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.35</td>
    <td align="right">      406.85</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.55</td>
    <td align="right">      635.90</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.39</td>
    <td align="right">      453.51</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        4.51</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     3957.97</td>
    <td align="right">       0.258</td>
    <td align="right">       0.309</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       15.43</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     7970.63</td>
    <td align="right">       0.549</td>
    <td align="right">       0.659</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     4241.24</td>
    <td align="right">       0.292</td>
    <td align="right">       0.351</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       20.01</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     2856.50</td>
    <td align="right">       0.197</td>
    <td align="right">       0.236</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:20:00</td>
    <td align="right">       18.41</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     4727.51</td>
    <td align="right">       0.326</td>
    <td align="right">       0.391</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       21.56</td>
    <td align="right">     0.00935</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     2797.71</td>
    <td align="right">       0.102</td>
    <td align="right">       0.122</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    13005.44</td>
    <td align="right">       0.472</td>
    <td align="right">       0.566</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     8037.42</td>
    <td align="right">       0.292</td>
    <td align="right">       0.350</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    12589.59</td>
    <td align="right">       0.457</td>
    <td align="right">       0.548</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     8037.42</td>
    <td align="right">       0.292</td>
    <td align="right">       0.350</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        0.66</td>
    <td align="right">        0.66</td>
    <td align="right">        0.57</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">        0.55</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     2781.17</td>
    <td align="right">     4916.50</td>
    <td align="right">     2781.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     3040.17</td>
    <td align="right">     4296.00</td>
    <td align="right">     2735.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     3136.17</td>
    <td align="right">     4486.00</td>
    <td align="right">     3000.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     3276.50</td>
    <td align="right">     4833.33</td>
    <td align="right">     3274.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     3220.00</td>
    <td align="right">     4500.67</td>
    <td align="right">     3052.67</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3762.83</td>
    <td align="right">     4931.33</td>
    <td align="right">     3277.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">       73.83</td>
    <td align="right">        0.00</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      662.67</td>
    <td align="right">        0.00</td>
    <td align="right">       66.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">      742.83</td>
    <td align="right">        0.00</td>
    <td align="right">       72.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      751.17</td>
    <td align="right">        0.00</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">      719.83</td>
    <td align="right">        0.00</td>
    <td align="right">       70.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1171.83</td>
    <td align="right">        0.00</td>
    <td align="right">       89.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN DIRECT AIR</td>
    <td align="right">    0.309426</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 DIRECT AIR</td>
    <td align="right">    0.659224</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 DIRECT AIR</td>
    <td align="right">    0.350765</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 DIRECT AIR</td>
    <td align="right">    0.548232</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 DIRECT AIR</td>
    <td align="right">    0.390988</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.309426</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.659224</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.350765</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.548232</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.390988</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.309426</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    0.659224</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.350765</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.548232</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    0.390988</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.309426</td>
    <td align="right">    0.080548</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">    0.659224</td>
    <td align="right">    0.061060</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">    0.350765</td>
    <td align="right">    0.036222</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.548232</td>
    <td align="right">    0.061060</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">    0.390988</td>
    <td align="right">    0.036222</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.309426</td>
    <td align="right">     5122.10</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">    0.659224</td>
    <td align="right">    10912.50</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">    0.350765</td>
    <td align="right">     5806.40</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">    0.548232</td>
    <td align="right">     9075.18</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">    0.390988</td>
    <td align="right">     6472.24</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">    13088.06</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">    19533.21</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">    10675.58</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">    17021.52</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">    11585.83</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">    0.309426</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">    0.659224</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">    0.350765</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">    0.548232</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">    0.390988</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.002362</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000003</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_ZN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.852</td>
    <td align="right">      12.318</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.870</td>
    <td align="right">      10.335</td>
    <td align="right">       0.000</td>
    <td align="right">     382.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.931</td>
    <td align="right">      16.123</td>
    <td align="right">       0.000</td>
    <td align="right">     424.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.152</td>
    <td align="right">      19.500</td>
    <td align="right">       0.000</td>
    <td align="right">     279.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      22.251</td>
    <td align="right">      27.812</td>
    <td align="right">       0.000</td>
    <td align="right">      50.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.423</td>
    <td align="right">      39.272</td>
    <td align="right">       0.000</td>
    <td align="right">       3.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.616</td>
    <td align="right">      47.471</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      22.987</td>
    <td align="right">      46.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      21.572</td>
    <td align="right">      35.670</td>
    <td align="right">       0.000</td>
    <td align="right">      82.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.044</td>
    <td align="right">      23.670</td>
    <td align="right">       0.000</td>
    <td align="right">     312.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.888</td>
    <td align="right">      15.019</td>
    <td align="right">       0.000</td>
    <td align="right">     408.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.871</td>
    <td align="right">      11.111</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.723</td>
    <td align="right">      25.610</td>
    <td align="right">       0.000</td>
    <td align="right">    2781.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.852</td>
    <td align="right">      10.335</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.616</td>
    <td align="right">      47.471</td>
    <td align="right">       0.000</td>
    <td align="right">     424.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.449</td>
    <td align="right">       7.183</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.507</td>
    <td align="right">       5.610</td>
    <td align="right">       0.000</td>
    <td align="right">     366.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.905</td>
    <td align="right">      11.186</td>
    <td align="right">       0.000</td>
    <td align="right">     332.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.634</td>
    <td align="right">      14.111</td>
    <td align="right">       0.000</td>
    <td align="right">     219.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      22.693</td>
    <td align="right">      22.911</td>
    <td align="right">       0.000</td>
    <td align="right">      86.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.516</td>
    <td align="right">      34.628</td>
    <td align="right">       0.000</td>
    <td align="right">      11.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.686</td>
    <td align="right">      41.907</td>
    <td align="right">       0.000</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.172</td>
    <td align="right">      39.948</td>
    <td align="right">       0.000</td>
    <td align="right">      10.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      21.983</td>
    <td align="right">      29.609</td>
    <td align="right">       0.000</td>
    <td align="right">     140.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      20.968</td>
    <td align="right">      18.605</td>
    <td align="right">       0.000</td>
    <td align="right">     324.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.466</td>
    <td align="right">      10.400</td>
    <td align="right">       0.000</td>
    <td align="right">     406.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.459</td>
    <td align="right">       6.542</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.727</td>
    <td align="right">      20.465</td>
    <td align="right">       0.000</td>
    <td align="right">    2735.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.449</td>
    <td align="right">       5.610</td>
    <td align="right">       0.000</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.686</td>
    <td align="right">      41.907</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.444</td>
    <td align="right">       7.164</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.441</td>
    <td align="right">       5.596</td>
    <td align="right">       0.000</td>
    <td align="right">     386.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.524</td>
    <td align="right">      11.317</td>
    <td align="right">       0.000</td>
    <td align="right">     443.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.239</td>
    <td align="right">      14.406</td>
    <td align="right">       0.000</td>
    <td align="right">     263.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      22.773</td>
    <td align="right">      22.859</td>
    <td align="right">       0.000</td>
    <td align="right">      63.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.625</td>
    <td align="right">      34.354</td>
    <td align="right">       0.000</td>
    <td align="right">       6.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.709</td>
    <td align="right">      41.966</td>
    <td align="right">       0.000</td>
    <td align="right">       1.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.055</td>
    <td align="right">      40.767</td>
    <td align="right">       0.000</td>
    <td align="right">      14.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      21.504</td>
    <td align="right">      30.409</td>
    <td align="right">       0.000</td>
    <td align="right">     188.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      20.688</td>
    <td align="right">      18.824</td>
    <td align="right">       0.000</td>
    <td align="right">     386.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.458</td>
    <td align="right">      10.371</td>
    <td align="right">       0.000</td>
    <td align="right">     411.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.456</td>
    <td align="right">       6.511</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.600</td>
    <td align="right">      20.627</td>
    <td align="right">       0.000</td>
    <td align="right">    3000.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.441</td>
    <td align="right">       5.596</td>
    <td align="right">       0.000</td>
    <td align="right">       1.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.709</td>
    <td align="right">      41.966</td>
    <td align="right">       0.000</td>
    <td align="right">     443.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.454</td>
    <td align="right">       7.205</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.445</td>
    <td align="right">       5.639</td>
    <td align="right">       0.000</td>
    <td align="right">     386.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.514</td>
    <td align="right">      11.376</td>
    <td align="right">       0.000</td>
    <td align="right">     456.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      20.767</td>
    <td align="right">      14.738</td>
    <td align="right">       0.000</td>
    <td align="right">     369.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      22.018</td>
    <td align="right">      23.656</td>
    <td align="right">       0.000</td>
    <td align="right">     135.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.454</td>
    <td align="right">      35.135</td>
    <td align="right">       0.000</td>
    <td align="right">      20.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.605</td>
    <td align="right">      43.305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      22.759</td>
    <td align="right">      41.868</td>
    <td align="right">       0.000</td>
    <td align="right">      22.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      21.157</td>
    <td align="right">      31.011</td>
    <td align="right">       0.000</td>
    <td align="right">     234.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      20.643</td>
    <td align="right">      18.922</td>
    <td align="right">       0.000</td>
    <td align="right">     399.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.464</td>
    <td align="right">      10.408</td>
    <td align="right">       0.000</td>
    <td align="right">     411.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.463</td>
    <td align="right">       6.547</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.416</td>
    <td align="right">      21.073</td>
    <td align="right">       0.000</td>
    <td align="right">    3274.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.445</td>
    <td align="right">       5.639</td>
    <td align="right">       0.000</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.605</td>
    <td align="right">      43.305</td>
    <td align="right">       0.000</td>
    <td align="right">     456.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.444</td>
    <td align="right">       7.150</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.449</td>
    <td align="right">       5.583</td>
    <td align="right">       0.000</td>
    <td align="right">     383.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.585</td>
    <td align="right">      11.234</td>
    <td align="right">       0.000</td>
    <td align="right">     425.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.164</td>
    <td align="right">      14.335</td>
    <td align="right">       0.000</td>
    <td align="right">     287.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      22.452</td>
    <td align="right">      23.122</td>
    <td align="right">       0.000</td>
    <td align="right">     103.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.589</td>
    <td align="right">      34.579</td>
    <td align="right">       0.000</td>
    <td align="right">      17.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.732</td>
    <td align="right">      42.296</td>
    <td align="right">       0.000</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.089</td>
    <td align="right">      40.484</td>
    <td align="right">       0.000</td>
    <td align="right">      14.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      21.607</td>
    <td align="right">      30.132</td>
    <td align="right">       0.000</td>
    <td align="right">     191.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      20.692</td>
    <td align="right">      18.799</td>
    <td align="right">       0.000</td>
    <td align="right">     381.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.458</td>
    <td align="right">      10.365</td>
    <td align="right">       0.000</td>
    <td align="right">     411.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.456</td>
    <td align="right">       6.505</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.583</td>
    <td align="right">      20.629</td>
    <td align="right">       0.000</td>
    <td align="right">    3052.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.444</td>
    <td align="right">       5.583</td>
    <td align="right">       0.000</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.732</td>
    <td align="right">      42.296</td>
    <td align="right">       0.000</td>
    <td align="right">     425.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ATTIC></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_ZNPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_ZN PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   6830.4523</td>
    <td align="right">      7.4196</td>
    <td align="right">     25.5270</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5120.0575</td>
    <td align="right">   2551.6456</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   5748.7988</td>
    <td align="right">      6.3053</td>
    <td align="right">     22.7533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   4564.0587</td>
    <td align="right">   2156.9047</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   5166.3198</td>
    <td align="right">      5.8869</td>
    <td align="right">     25.0593</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5027.8315</td>
    <td align="right">   1972.2829</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   3624.1196</td>
    <td align="right">      4.3122</td>
    <td align="right">     21.3991</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   4294.2787</td>
    <td align="right">   1411.6363</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   3151.8265</td>
    <td align="right">      3.9024</td>
    <td align="right">     21.7940</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   4374.0805</td>
    <td align="right">   1251.0900</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   3207.9767</td>
    <td align="right">      3.9952</td>
    <td align="right">     22.6701</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   4549.9739</td>
    <td align="right">   1276.9662</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   3177.3228</td>
    <td align="right">      3.9594</td>
    <td align="right">     22.5032</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   4516.5010</td>
    <td align="right">   1265.1305</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   3320.3161</td>
    <td align="right">      4.1320</td>
    <td align="right">     23.3986</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   4696.1812</td>
    <td align="right">   1321.2032</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   3176.0706</td>
    <td align="right">      3.8841</td>
    <td align="right">     20.9503</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   4204.5919</td>
    <td align="right">   1253.2743</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   4241.6878</td>
    <td align="right">      4.9659</td>
    <td align="right">     23.3481</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   4685.0943</td>
    <td align="right">   1639.6999</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   5619.1911</td>
    <td align="right">      6.2794</td>
    <td align="right">     24.6711</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   4949.3977</td>
    <td align="right">   2126.1571</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   6383.6010</td>
    <td align="right">      7.0126</td>
    <td align="right">     25.4967</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5114.4280</td>
    <td align="right">   2396.7764</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  53647.6831</td>
    <td align="right">     62.0550</td>
    <td align="right">    279.5709</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  56096.4749</td>
    <td align="right">  20622.7670</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   3151.8265</td>
    <td align="right">      3.8841</td>
    <td align="right">     20.9503</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   4204.5919</td>
    <td align="right">   1251.0900</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   6830.4523</td>
    <td align="right">      7.4196</td>
    <td align="right">     25.5270</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5120.0575</td>
    <td align="right">   2551.6456</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_ZN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       3.793</td>
    <td align="right">       0.535</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       3.767</td>
    <td align="right">       0.542</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       3.815</td>
    <td align="right">       0.537</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.546</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       3.804</td>
    <td align="right">       0.546</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       3.804</td>
    <td align="right">       0.550</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.552</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       3.815</td>
    <td align="right">       0.547</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.546</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       3.793</td>
    <td align="right">       0.543</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       3.857</td>
    <td align="right">       0.538</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.541</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       3.777</td>
    <td align="right">       0.544</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.535</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       3.857</td>
    <td align="right">       0.552</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       2.875</td>
    <td align="right">       0.534</td>
    <td align="right">       0.237</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       2.855</td>
    <td align="right">       0.541</td>
    <td align="right">       0.235</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       2.892</td>
    <td align="right">       0.537</td>
    <td align="right">       0.226</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.547</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       2.884</td>
    <td align="right">       0.546</td>
    <td align="right">       0.211</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       2.884</td>
    <td align="right">       0.549</td>
    <td align="right">       0.207</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.551</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       2.892</td>
    <td align="right">       0.547</td>
    <td align="right">       0.208</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.546</td>
    <td align="right">       0.211</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       2.875</td>
    <td align="right">       0.543</td>
    <td align="right">       0.219</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       2.924</td>
    <td align="right">       0.537</td>
    <td align="right">       0.230</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.540</td>
    <td align="right">       0.233</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       2.863</td>
    <td align="right">       0.543</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.534</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       2.924</td>
    <td align="right">       0.551</td>
    <td align="right">       0.237</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       1.706</td>
    <td align="right">       0.534</td>
    <td align="right">       0.250</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       1.694</td>
    <td align="right">       0.541</td>
    <td align="right">       0.248</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.537</td>
    <td align="right">       0.239</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.546</td>
    <td align="right">       0.228</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       1.711</td>
    <td align="right">       0.546</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       1.711</td>
    <td align="right">       0.549</td>
    <td align="right">       0.218</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.551</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.547</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.545</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       1.706</td>
    <td align="right">       0.542</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.537</td>
    <td align="right">       0.243</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.540</td>
    <td align="right">       0.246</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       1.699</td>
    <td align="right">       0.543</td>
    <td align="right">       0.232</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.534</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.551</td>
    <td align="right">       0.250</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       2.875</td>
    <td align="right">       0.534</td>
    <td align="right">       0.237</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       2.855</td>
    <td align="right">       0.541</td>
    <td align="right">       0.235</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       2.892</td>
    <td align="right">       0.537</td>
    <td align="right">       0.226</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.545</td>
    <td align="right">       0.216</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       2.884</td>
    <td align="right">       0.545</td>
    <td align="right">       0.210</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       2.884</td>
    <td align="right">       0.549</td>
    <td align="right">       0.207</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.551</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       2.892</td>
    <td align="right">       0.546</td>
    <td align="right">       0.208</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.545</td>
    <td align="right">       0.210</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       2.875</td>
    <td align="right">       0.542</td>
    <td align="right">       0.219</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       2.924</td>
    <td align="right">       0.537</td>
    <td align="right">       0.230</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.540</td>
    <td align="right">       0.233</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       2.863</td>
    <td align="right">       0.543</td>
    <td align="right">       0.219</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.534</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       2.924</td>
    <td align="right">       0.551</td>
    <td align="right">       0.237</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       1.706</td>
    <td align="right">       0.534</td>
    <td align="right">       0.250</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       1.694</td>
    <td align="right">       0.541</td>
    <td align="right">       0.248</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.537</td>
    <td align="right">       0.239</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.546</td>
    <td align="right">       0.228</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       1.711</td>
    <td align="right">       0.546</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       1.711</td>
    <td align="right">       0.549</td>
    <td align="right">       0.219</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.551</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.547</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.546</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       1.706</td>
    <td align="right">       0.542</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.537</td>
    <td align="right">       0.243</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.540</td>
    <td align="right">       0.246</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       1.699</td>
    <td align="right">       0.543</td>
    <td align="right">       0.232</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.534</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.551</td>
    <td align="right">       0.250</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_ZN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.157396E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.430049E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.191538E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.324826E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.261956E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.203680E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.234262E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.775103E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173085E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  460518.255</td>
    <td align="right">       0.000</td>
    <td align="right">0.538102E+08</td>
    <td align="right">0.163396E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.739243E+09</td>
    <td align="right">  855183.668</td>
    <td align="right">       0.000</td>
    <td align="right"> 1753391.309</td>
    <td align="right">   15896.357</td>
    <td align="right">  436091.485</td>
    <td align="right">0.547891E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.497599E+09</td>
    <td align="right"> 4839145.920</td>
    <td align="right">       0.000</td>
    <td align="right"> 2248704.542</td>
    <td align="right"> 5251896.285</td>
    <td align="right">       0.000</td>
    <td align="right">0.461277E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.115434E+10</td>
    <td align="right"> 1441211.105</td>
    <td align="right">       0.000</td>
    <td align="right"> 1062463.561</td>
    <td align="right">  458196.480</td>
    <td align="right">0.112311E+08</td>
    <td align="right">0.402655E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.196631E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1064.159</td>
    <td align="right">       0.000</td>
    <td align="right">0.192602E+09</td>
    <td align="right"> 7026607.404</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.223038E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.113376E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.215289E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.259347E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196887E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.357194E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.208920E+11</td>
    <td align="right"> 7135540.693</td>
    <td align="right">       0.000</td>
    <td align="right"> 5526141.825</td>
    <td align="right"> 5725989.122</td>
    <td align="right">0.179179E+11</td>
    <td align="right">0.158225E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.497599E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.261956E+10</td>
    <td align="right"> 4839145.920</td>
    <td align="right">       0.000</td>
    <td align="right"> 2248704.542</td>
    <td align="right"> 5251896.285</td>
    <td align="right">0.430049E+10</td>
    <td align="right">0.547891E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102858E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.415387E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346317E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   60868.854</td>
    <td align="right">       0.000</td>
    <td align="right">0.338182E+10</td>
    <td align="right">0.247734E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105007E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  381706.782</td>
    <td align="right">       0.000</td>
    <td align="right">0.210683E+10</td>
    <td align="right">0.216475E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101198E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1302619.454</td>
    <td align="right">       0.000</td>
    <td align="right">0.866677E+09</td>
    <td align="right">0.381164E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.666824E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3398570.182</td>
    <td align="right">       0.000</td>
    <td align="right">0.146974E+09</td>
    <td align="right">0.541011E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.298754E+09</td>
    <td align="right"> 8652722.905</td>
    <td align="right">       0.000</td>
    <td align="right"> 4641399.496</td>
    <td align="right">       0.000</td>
    <td align="right">0.249904E+08</td>
    <td align="right">0.462371E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.219330E+09</td>
    <td align="right">0.237928E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 5421677.106</td>
    <td align="right">       0.000</td>
    <td align="right"> 4339579.015</td>
    <td align="right">0.279779E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.480005E+09</td>
    <td align="right"> 5705875.068</td>
    <td align="right">       0.000</td>
    <td align="right"> 4719904.677</td>
    <td align="right">       0.000</td>
    <td align="right">0.382918E+08</td>
    <td align="right">0.432784E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.739233E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1536809.778</td>
    <td align="right">       0.000</td>
    <td align="right">0.439783E+09</td>
    <td align="right">0.323063E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.566013E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  291842.074</td>
    <td align="right">       0.000</td>
    <td align="right">0.170666E+10</td>
    <td align="right">0.109995E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229808E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.318778E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.402400E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.571119E+10</td>
    <td align="right">0.381514E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.217554E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.200820E+11</td>
    <td align="right">0.277142E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4339579.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105007E+10</td>
    <td align="right">0.237928E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 5421677.106</td>
    <td align="right">       0.000</td>
    <td align="right">0.415387E+10</td>
    <td align="right">0.541011E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.252495E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.174999E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.220445E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.191184E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.178063E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.532809E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  161376.098</td>
    <td align="right">       0.000</td>
    <td align="right">0.719002E+09</td>
    <td align="right">0.648295E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.462519E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2052099.036</td>
    <td align="right">       0.000</td>
    <td align="right">0.525565E+08</td>
    <td align="right">0.296779E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.136004E+09</td>
    <td align="right"> 3962856.230</td>
    <td align="right">       0.000</td>
    <td align="right"> 3622799.015</td>
    <td align="right">       0.000</td>
    <td align="right"> 8029904.739</td>
    <td align="right">0.324031E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104145E+09</td>
    <td align="right">0.122682E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3931096.906</td>
    <td align="right">       0.000</td>
    <td align="right"> 2000822.588</td>
    <td align="right">0.194416E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.324910E+09</td>
    <td align="right"> 2657750.531</td>
    <td align="right">       0.000</td>
    <td align="right"> 1553064.504</td>
    <td align="right">       0.000</td>
    <td align="right">0.258776E+08</td>
    <td align="right">0.225898E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.503327E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   20259.709</td>
    <td align="right">       0.000</td>
    <td align="right">0.332148E+09</td>
    <td align="right">0.271204E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155192E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.123910E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.202694E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.238671E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242759E+10</td>
    <td align="right">0.188888E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.113407E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.133024E+11</td>
    <td align="right">0.113307E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2000822.588</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.532809E+09</td>
    <td align="right">0.122682E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3931096.906</td>
    <td align="right">       0.000</td>
    <td align="right">0.252495E+10</td>
    <td align="right">0.324031E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.425831E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.374734E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.546507E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.327015E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.521145E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.164174E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.919548E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  348047.565</td>
    <td align="right">       0.000</td>
    <td align="right">0.249262E+09</td>
    <td align="right">0.107507E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.348697E+09</td>
    <td align="right"> 5271283.314</td>
    <td align="right">       0.000</td>
    <td align="right"> 1806007.857</td>
    <td align="right">       0.000</td>
    <td align="right">0.603794E+08</td>
    <td align="right">0.387557E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.276337E+09</td>
    <td align="right">0.152206E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2015777.130</td>
    <td align="right">       0.000</td>
    <td align="right"> 3859484.749</td>
    <td align="right">0.271759E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.667537E+09</td>
    <td align="right"> 3287524.981</td>
    <td align="right">       0.000</td>
    <td align="right">  661415.726</td>
    <td align="right">  620149.322</td>
    <td align="right">0.688288E+08</td>
    <td align="right">0.228851E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.655122E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.758029E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121051E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.222483E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.341870E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.402510E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.356409E+10</td>
    <td align="right">0.237794E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 4831248.278</td>
    <td align="right">  620149.322</td>
    <td align="right">0.237265E+11</td>
    <td align="right">0.995673E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3859484.749</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.919548E+09</td>
    <td align="right">0.152206E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2015777.130</td>
    <td align="right">  620149.322</td>
    <td align="right">0.425831E+10</td>
    <td align="right">0.387557E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.252439E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132060E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.220880E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242998E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5130.536</td>
    <td align="right">       0.000</td>
    <td align="right">0.172719E+10</td>
    <td align="right"> 4841010.222</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.479324E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  110325.392</td>
    <td align="right">       0.000</td>
    <td align="right">0.768820E+09</td>
    <td align="right">0.567340E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.474799E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  872124.306</td>
    <td align="right">       0.000</td>
    <td align="right">0.119015E+09</td>
    <td align="right">0.188694E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182278E+09</td>
    <td align="right"> 4780996.486</td>
    <td align="right">       0.000</td>
    <td align="right"> 2129657.361</td>
    <td align="right">       0.000</td>
    <td align="right">0.306069E+08</td>
    <td align="right">0.257040E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137201E+09</td>
    <td align="right">0.118298E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2148679.094</td>
    <td align="right">       0.000</td>
    <td align="right"> 3462236.629</td>
    <td align="right">0.173620E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.317283E+09</td>
    <td align="right"> 3071017.246</td>
    <td align="right">       0.000</td>
    <td align="right"> 1477497.911</td>
    <td align="right">       0.000</td>
    <td align="right">0.266931E+08</td>
    <td align="right">0.228017E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.430423E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  162303.407</td>
    <td align="right">       0.000</td>
    <td align="right">0.364917E+09</td>
    <td align="right">0.698276E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135991E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      30.282</td>
    <td align="right">       0.000</td>
    <td align="right">0.125710E+10</td>
    <td align="right">  384361.819</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.202655E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.238632E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.241350E+10</td>
    <td align="right">0.196818E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 6905748.289</td>
    <td align="right">       0.000</td>
    <td align="right">0.134439E+11</td>
    <td align="right">0.979158E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3462236.629</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.479324E+09</td>
    <td align="right">0.118298E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2148679.094</td>
    <td align="right">       0.000</td>
    <td align="right">0.252439E+10</td>
    <td align="right">0.257040E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.684672E+10</td>
    <td align="right"> 3538500.842</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.559007E+10</td>
    <td align="right"> 1376574.324</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.428293E+10</td>
    <td align="right"> 1881241.887</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.210627E+10</td>
    <td align="right"> 2287246.082</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719084E+09</td>
    <td align="right">0.818500E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.554986E+09</td>
    <td align="right">0.568680E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.502711E+09</td>
    <td align="right">0.826246E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.582484E+09</td>
    <td align="right">0.310690E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103877E+10</td>
    <td align="right"> 2238756.725</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.269480E+10</td>
    <td align="right"> 2077690.651</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.485443E+10</td>
    <td align="right"> 1784645.382</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.613921E+10</td>
    <td align="right"> 1641273.088</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.359125E+11</td>
    <td align="right">0.180429E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.502711E+09</td>
    <td align="right"> 1376574.324</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.684672E+10</td>
    <td align="right">0.826246E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147520E+11</td>
    <td align="right">0.120895E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109580E+11</td>
    <td align="right">0.211977E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677435E+10</td>
    <td align="right">0.776040E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296463E+10</td>
    <td align="right">0.353727E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136576E+10</td>
    <td align="right">0.960207E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.113932E+10</td>
    <td align="right">0.212118E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106342E+10</td>
    <td align="right">0.265891E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121969E+10</td>
    <td align="right">0.187786E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170954E+10</td>
    <td align="right">0.496082E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.451420E+10</td>
    <td align="right">0.100620E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.981975E+10</td>
    <td align="right">0.111303E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130859E+11</td>
    <td align="right">0.236162E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.693666E+11</td>
    <td align="right">0.871422E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106342E+10</td>
    <td align="right">0.111303E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.147520E+11</td>
    <td align="right">0.265891E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.944500E+10</td>
    <td align="right"> 3321222.990</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.766880E+10</td>
    <td align="right"> 9885511.358</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.515732E+10</td>
    <td align="right"> 9023299.756</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206230E+10</td>
    <td align="right">0.183371E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.699502E+09</td>
    <td align="right">0.396198E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.602801E+09</td>
    <td align="right">0.118722E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.567297E+09</td>
    <td align="right">0.138783E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.665269E+09</td>
    <td align="right">0.536794E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109559E+10</td>
    <td align="right">0.129797E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.329651E+10</td>
    <td align="right">0.179258E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.664851E+10</td>
    <td align="right">0.100350E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.826864E+10</td>
    <td align="right"> 4862441.781</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.461775E+11</td>
    <td align="right">0.359441E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.567297E+09</td>
    <td align="right"> 3321222.990</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.944500E+10</td>
    <td align="right">0.138783E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.149098E+11</td>
    <td align="right">0.105220E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124341E+11</td>
    <td align="right">0.165781E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.925982E+10</td>
    <td align="right">0.176896E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.414924E+10</td>
    <td align="right">0.139244E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130069E+10</td>
    <td align="right">0.128363E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.972897E+09</td>
    <td align="right">0.947194E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.889758E+09</td>
    <td align="right">0.114948E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107356E+10</td>
    <td align="right">0.383664E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199404E+10</td>
    <td align="right">0.122972E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.542473E+10</td>
    <td align="right">0.200548E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104599E+11</td>
    <td align="right"> 7907944.184</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129221E+11</td>
    <td align="right">0.144703E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.757907E+11</td>
    <td align="right">0.272214E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.889758E+09</td>
    <td align="right"> 7907944.184</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149098E+11</td>
    <td align="right">0.114948E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.947723E+10</td>
    <td align="right"> 3520967.491</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.766835E+10</td>
    <td align="right"> 7646690.923</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.516134E+10</td>
    <td align="right">0.135632E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.217191E+10</td>
    <td align="right">0.350453E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.841934E+09</td>
    <td align="right">0.279874E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.682476E+09</td>
    <td align="right">0.114159E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.630816E+09</td>
    <td align="right">0.126572E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.729506E+09</td>
    <td align="right">0.711999E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115204E+10</td>
    <td align="right">0.712221E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332735E+10</td>
    <td align="right">0.189632E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.667183E+10</td>
    <td align="right">0.123527E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.828396E+10</td>
    <td align="right"> 6563332.080</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.467987E+11</td>
    <td align="right">0.356806E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.630816E+09</td>
    <td align="right"> 3520967.491</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.947723E+10</td>
    <td align="right">0.126572E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.569178E+10</td>
    <td align="right">0.621843E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.522129E+10</td>
    <td align="right">0.488908E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.551519E+10</td>
    <td align="right">0.314391E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.427179E+10</td>
    <td align="right">0.116110E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.423085E+10</td>
    <td align="right">0.144306E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.525836E+10</td>
    <td align="right">0.224954E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539650E+10</td>
    <td align="right">0.876351E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.486939E+10</td>
    <td align="right">0.433854E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.375175E+10</td>
    <td align="right">0.423370E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.467324E+10</td>
    <td align="right">0.182812E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.547364E+10</td>
    <td align="right">0.412399E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.576109E+10</td>
    <td align="right">0.536900E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.601149E+11</td>
    <td align="right">0.273760E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.375175E+10</td>
    <td align="right">0.876351E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.576109E+10</td>
    <td align="right">0.621843E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.180411E+11</td>
    <td align="right">   12248.390</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160820E+11</td>
    <td align="right">   12248.390</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177161E+11</td>
    <td align="right">   12248.390</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.151314E+11</td>
    <td align="right">   12167.036</td>
    <td align="right">25-APR-13:30</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">     884.646</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154125E+11</td>
    <td align="right">   13796.220</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">    2513.830</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160323E+11</td>
    <td align="right">   15106.195</td>
    <td align="right">21-JUN-15:50</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">    3823.805</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.159144E+11</td>
    <td align="right">   15039.852</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">    3757.462</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165475E+11</td>
    <td align="right">   14986.175</td>
    <td align="right">15-AUG-14:30</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">    3703.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.148153E+11</td>
    <td align="right">   12439.001</td>
    <td align="right">08-SEP-15:39</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">    1156.611</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165084E+11</td>
    <td align="right">   12248.390</td>
    <td align="right">03-OCT-07:10</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174397E+11</td>
    <td align="right">   12248.390</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.180212E+11</td>
    <td align="right">   12248.390</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197662E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.148153E+11</td>
    <td align="right">   12167.036</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180411E+11</td>
    <td align="right">   15106.195</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">    3823.805</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.180411E+11</td>
    <td align="right">   12248.390</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160820E+11</td>
    <td align="right">   12248.390</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177161E+11</td>
    <td align="right">   12248.390</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.151314E+11</td>
    <td align="right">   12167.036</td>
    <td align="right">25-APR-13:30</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">     884.646</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154125E+11</td>
    <td align="right">   13796.220</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">    2513.830</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160323E+11</td>
    <td align="right">   15106.195</td>
    <td align="right">21-JUN-15:50</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">    3823.805</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.159144E+11</td>
    <td align="right">   15039.852</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">    3757.462</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165475E+11</td>
    <td align="right">   14986.175</td>
    <td align="right">15-AUG-14:30</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">    3703.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.148153E+11</td>
    <td align="right">   12439.001</td>
    <td align="right">08-SEP-15:39</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">    1156.611</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165084E+11</td>
    <td align="right">   12248.390</td>
    <td align="right">03-OCT-07:10</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174397E+11</td>
    <td align="right">   12248.390</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.180212E+11</td>
    <td align="right">   12248.390</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197662E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.148153E+11</td>
    <td align="right">   12167.036</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180411E+11</td>
    <td align="right">   15106.195</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2619.806</td>
    <td align="right">       0.000</td>
    <td align="right">    3823.805</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       45.83</td>
    <td align="right">       15.56</td>
    <td align="right">        3.67</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.17</td>
    <td align="right">       16.44</td>
    <td align="right">        3.83</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.67</td>
    <td align="right">       20.46</td>
    <td align="right">        2.67</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.50</td>
    <td align="right">       20.62</td>
    <td align="right">        0.50</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.17</td>
    <td align="right">       20.65</td>
    <td align="right">        1.17</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.33</td>
    <td align="right">       20.57</td>
    <td align="right">        3.33</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.00</td>
    <td align="right">       20.48</td>
    <td align="right">        4.00</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       73.83</td>
    <td align="right">       16.55</td>
    <td align="right">       19.33</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       45.83</td>
    <td align="right">       20.80</td>
    <td align="right">        4.00</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      137.50</td>
    <td align="right">       14.14</td>
    <td align="right">       13.00</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      110.33</td>
    <td align="right">       14.38</td>
    <td align="right">       11.33</td>
    <td align="right">       16.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       85.83</td>
    <td align="right">       14.86</td>
    <td align="right">        8.83</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.83</td>
    <td align="right">       15.27</td>
    <td align="right">        2.17</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.50</td>
    <td align="right">       16.30</td>
    <td align="right">        0.50</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       66.00</td>
    <td align="right">       15.20</td>
    <td align="right">        5.67</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.33</td>
    <td align="right">       14.57</td>
    <td align="right">       11.00</td>
    <td align="right">       16.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      121.33</td>
    <td align="right">       14.39</td>
    <td align="right">       13.50</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      662.67</td>
    <td align="right">       14.56</td>
    <td align="right">       66.00</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      137.50</td>
    <td align="right">       16.30</td>
    <td align="right">       13.50</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      142.17</td>
    <td align="right">       14.01</td>
    <td align="right">       12.33</td>
    <td align="right">       16.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      116.00</td>
    <td align="right">       14.25</td>
    <td align="right">       11.83</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      106.00</td>
    <td align="right">       14.75</td>
    <td align="right">       11.67</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       44.00</td>
    <td align="right">       15.18</td>
    <td align="right">        3.67</td>
    <td align="right">       18.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.00</td>
    <td align="right">       15.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.83</td>
    <td align="right">       15.69</td>
    <td align="right">        0.50</td>
    <td align="right">       20.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       78.83</td>
    <td align="right">       15.13</td>
    <td align="right">        6.83</td>
    <td align="right">       17.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      114.33</td>
    <td align="right">       14.52</td>
    <td align="right">       11.83</td>
    <td align="right">       16.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      130.67</td>
    <td align="right">       14.36</td>
    <td align="right">       13.50</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      742.83</td>
    <td align="right">       14.50</td>
    <td align="right">       72.17</td>
    <td align="right">       16.68</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      142.17</td>
    <td align="right">       15.69</td>
    <td align="right">       13.50</td>
    <td align="right">       20.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      139.17</td>
    <td align="right">       14.13</td>
    <td align="right">       12.33</td>
    <td align="right">       16.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      117.33</td>
    <td align="right">       14.34</td>
    <td align="right">       12.33</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      105.00</td>
    <td align="right">       14.76</td>
    <td align="right">       11.00</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       51.17</td>
    <td align="right">       15.17</td>
    <td align="right">        4.17</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.17</td>
    <td align="right">       15.42</td>
    <td align="right">        0.17</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.50</td>
    <td align="right">       15.72</td>
    <td align="right">        0.50</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       86.83</td>
    <td align="right">       15.16</td>
    <td align="right">        6.17</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      112.50</td>
    <td align="right">       14.59</td>
    <td align="right">       11.83</td>
    <td align="right">       16.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      128.50</td>
    <td align="right">       14.46</td>
    <td align="right">       13.00</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      751.17</td>
    <td align="right">       14.59</td>
    <td align="right">       71.50</td>
    <td align="right">       16.79</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      139.17</td>
    <td align="right">       15.72</td>
    <td align="right">       13.00</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      141.67</td>
    <td align="right">       14.05</td>
    <td align="right">       12.33</td>
    <td align="right">       16.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      115.67</td>
    <td align="right">       14.26</td>
    <td align="right">       11.50</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       98.33</td>
    <td align="right">       14.77</td>
    <td align="right">       11.33</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       41.50</td>
    <td align="right">       15.13</td>
    <td align="right">        2.67</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.67</td>
    <td align="right">       15.79</td>
    <td align="right">        0.50</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       80.67</td>
    <td align="right">       15.14</td>
    <td align="right">        6.83</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.83</td>
    <td align="right">       14.51</td>
    <td align="right">       11.83</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      125.50</td>
    <td align="right">       14.33</td>
    <td align="right">       13.50</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      719.83</td>
    <td align="right">       14.50</td>
    <td align="right">       70.50</td>
    <td align="right">       16.74</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      141.67</td>
    <td align="right">       15.79</td>
    <td align="right">       13.50</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -25.9</td>
    <td align="right">       -26.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -25.9</td>
    <td align="right">       -26.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -16.3</td>
    <td align="right">       -16.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -16.3</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        1.27</td>
    <td align="right">        -1.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        1.27</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">        9.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">        9.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       12.07</td>
    <td align="right">        9.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       12.07</td>
    <td align="right">        9.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.05</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.05</td>
    <td align="right">       13.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        9.48</td>
    <td align="right">        8.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        9.48</td>
    <td align="right">        8.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -18.3</td>
    <td align="right">       -18.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -18.3</td>
    <td align="right">       -18.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -19.9</td>
    <td align="right">       -20.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -19.9</td>
    <td align="right">       -20.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.05</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.05</td>
    <td align="right">       13.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171910E+09</td>
    <td align="right">     3906.66</td>
    <td align="right">12-JAN-14:39</td>
    <td align="right">       -42.4</td>
    <td align="right">       -42.5</td>
    <td align="right">0.214677E+09</td>
    <td align="right">      285.83</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">       -38.2</td>
    <td align="right">       -38.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277517E+09</td>
    <td align="right">     1537.92</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">        1.70</td>
    <td align="right">        -2.5</td>
    <td align="right">0.195186E+09</td>
    <td align="right">      302.08</td>
    <td align="right">28-FEB-16:40</td>
    <td align="right">        2.07</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.607687E+09</td>
    <td align="right">     3287.13</td>
    <td align="right">13-MAR-16:05</td>
    <td align="right">       -20.0</td>
    <td align="right">       -20.7</td>
    <td align="right">0.235120E+09</td>
    <td align="right">      316.75</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">        7.80</td>
    <td align="right">        4.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.877491E+09</td>
    <td align="right">     1771.34</td>
    <td align="right">29-APR-08:50</td>
    <td align="right">        -2.3</td>
    <td align="right">        -3.5</td>
    <td align="right">0.213175E+09</td>
    <td align="right">      362.28</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.912391E+09</td>
    <td align="right">     1478.26</td>
    <td align="right">04-MAY-06:10</td>
    <td align="right">        0.87</td>
    <td align="right">        -0.3</td>
    <td align="right">0.264832E+09</td>
    <td align="right">      386.17</td>
    <td align="right">31-MAY-10:50</td>
    <td align="right">       16.42</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.847972E+09</td>
    <td align="right">     1489.74</td>
    <td align="right">16-JUN-15:30</td>
    <td align="right">       18.60</td>
    <td align="right">       11.74</td>
    <td align="right">0.293039E+09</td>
    <td align="right">      386.61</td>
    <td align="right">02-JUN-14:30</td>
    <td align="right">       10.30</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.853879E+09</td>
    <td align="right">     1670.83</td>
    <td align="right">12-JUL-15:00</td>
    <td align="right">       24.40</td>
    <td align="right">       13.70</td>
    <td align="right">0.272669E+09</td>
    <td align="right">      386.17</td>
    <td align="right">03-JUL-15:50</td>
    <td align="right">       19.22</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.843346E+09</td>
    <td align="right">     1418.39</td>
    <td align="right">29-AUG-06:30</td>
    <td align="right">        2.25</td>
    <td align="right">        1.43</td>
    <td align="right">0.294120E+09</td>
    <td align="right">      386.24</td>
    <td align="right">29-AUG-14:09</td>
    <td align="right">       16.28</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.820298E+09</td>
    <td align="right">     1472.04</td>
    <td align="right">08-SEP-07:49</td>
    <td align="right">        2.02</td>
    <td align="right">        1.12</td>
    <td align="right">0.225286E+09</td>
    <td align="right">      383.98</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.678514E+09</td>
    <td align="right">     1796.42</td>
    <td align="right">12-OCT-12:50</td>
    <td align="right">        -1.4</td>
    <td align="right">        -3.6</td>
    <td align="right">0.218675E+09</td>
    <td align="right">      356.63</td>
    <td align="right">03-OCT-15:39</td>
    <td align="right">       12.07</td>
    <td align="right">        6.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355018E+09</td>
    <td align="right">     2440.00</td>
    <td align="right">24-NOV-13:39</td>
    <td align="right">        -9.7</td>
    <td align="right">        -9.9</td>
    <td align="right">0.212726E+09</td>
    <td align="right">      285.76</td>
    <td align="right">27-NOV-08:09</td>
    <td align="right">       -18.1</td>
    <td align="right">       -18.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.198144E+09</td>
    <td align="right">     1026.40</td>
    <td align="right">14-DEC-13:50</td>
    <td align="right">       -23.0</td>
    <td align="right">       -23.4</td>
    <td align="right">0.206934E+09</td>
    <td align="right">      285.77</td>
    <td align="right">26-DEC-08:09</td>
    <td align="right">       -23.0</td>
    <td align="right">       -23.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.744417E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.284644E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.171910E+09</td>
    <td align="right">     1026.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -42.4</td>
    <td align="right">       -42.5</td>
    <td align="right">0.195186E+09</td>
    <td align="right">      285.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.2</td>
    <td align="right">       -38.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.912391E+09</td>
    <td align="right">     3906.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       13.70</td>
    <td align="right">0.294120E+09</td>
    <td align="right">      386.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.22</td>
    <td align="right">       17.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 26486375.44</td>
    <td align="right">     1772.40</td>
    <td align="right">28-JAN-06:14</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.5</td>
    <td align="right">0.162119E+09</td>
    <td align="right">      216.62</td>
    <td align="right">02-JAN-11:20</td>
    <td align="right">       -38.9</td>
    <td align="right">       -39.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151670E+09</td>
    <td align="right">     2232.89</td>
    <td align="right">15-FEB-13:25</td>
    <td align="right">       -18.4</td>
    <td align="right">       -19.1</td>
    <td align="right">0.148985E+09</td>
    <td align="right">      292.74</td>
    <td align="right">28-FEB-13:50</td>
    <td align="right">        2.15</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.678708E+09</td>
    <td align="right">     3053.79</td>
    <td align="right">29-MAR-14:09</td>
    <td align="right">        3.07</td>
    <td align="right">        0.24</td>
    <td align="right">0.188355E+09</td>
    <td align="right">      293.46</td>
    <td align="right">20-MAR-15:50</td>
    <td align="right">        -6.1</td>
    <td align="right">        -8.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.872934E+09</td>
    <td align="right">     4144.02</td>
    <td align="right">21-APR-13:50</td>
    <td align="right">        5.78</td>
    <td align="right">        0.47</td>
    <td align="right">0.176982E+09</td>
    <td align="right">      293.51</td>
    <td align="right">17-APR-12:39</td>
    <td align="right">        6.97</td>
    <td align="right">        2.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105419E+10</td>
    <td align="right">     5274.45</td>
    <td align="right">25-MAY-13:33</td>
    <td align="right">       18.85</td>
    <td align="right">        8.90</td>
    <td align="right">0.211373E+09</td>
    <td align="right">      292.93</td>
    <td align="right">11-MAY-13:39</td>
    <td align="right">        9.10</td>
    <td align="right">        4.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.166091E+10</td>
    <td align="right">     5409.85</td>
    <td align="right">15-JUN-13:30</td>
    <td align="right">       23.30</td>
    <td align="right">       11.43</td>
    <td align="right">0.224642E+09</td>
    <td align="right">      292.84</td>
    <td align="right">14-JUN-08:09</td>
    <td align="right">       13.27</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.197193E+10</td>
    <td align="right">     5795.38</td>
    <td align="right">12-JUL-13:44</td>
    <td align="right">       23.70</td>
    <td align="right">       13.33</td>
    <td align="right">0.207959E+09</td>
    <td align="right">      292.85</td>
    <td align="right">05-JUL-15:39</td>
    <td align="right">       11.10</td>
    <td align="right">        9.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157476E+10</td>
    <td align="right">     5938.92</td>
    <td align="right">15-AUG-13:50</td>
    <td align="right">       26.42</td>
    <td align="right">       15.34</td>
    <td align="right">0.226885E+09</td>
    <td align="right">      292.76</td>
    <td align="right">18-AUG-09:30</td>
    <td align="right">       13.90</td>
    <td align="right">       12.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.684238E+09</td>
    <td align="right">     3921.53</td>
    <td align="right">08-SEP-14:20</td>
    <td align="right">       12.77</td>
    <td align="right">        8.53</td>
    <td align="right">0.180217E+09</td>
    <td align="right">      293.38</td>
    <td align="right">25-SEP-15:00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.308899E+09</td>
    <td align="right">     3532.98</td>
    <td align="right">03-OCT-13:00</td>
    <td align="right">       11.70</td>
    <td align="right">        6.57</td>
    <td align="right">0.171411E+09</td>
    <td align="right">      293.49</td>
    <td align="right">04-OCT-13:09</td>
    <td align="right">       11.60</td>
    <td align="right">        5.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 63095343.23</td>
    <td align="right">     1908.10</td>
    <td align="right">03-NOV-13:35</td>
    <td align="right">       -20.0</td>
    <td align="right">       -20.5</td>
    <td align="right">0.160602E+09</td>
    <td align="right">      216.62</td>
    <td align="right">06-NOV-09:09</td>
    <td align="right">       -25.2</td>
    <td align="right">       -25.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 11291901.51</td>
    <td align="right">     2163.04</td>
    <td align="right">18-DEC-06:14</td>
    <td align="right">        -1.3</td>
    <td align="right">        -2.7</td>
    <td align="right">0.156239E+09</td>
    <td align="right">      216.62</td>
    <td align="right">29-DEC-11:30</td>
    <td align="right">       -38.3</td>
    <td align="right">       -38.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.905911E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.221577E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11291901.51</td>
    <td align="right">     1772.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.0</td>
    <td align="right">       -20.5</td>
    <td align="right">0.148985E+09</td>
    <td align="right">      216.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.9</td>
    <td align="right">       -39.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197193E+10</td>
    <td align="right">     5938.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.42</td>
    <td align="right">       15.34</td>
    <td align="right">0.226885E+09</td>
    <td align="right">      293.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.90</td>
    <td align="right">       12.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1038190.87</td>
    <td align="right">     1038.90</td>
    <td align="right">19-JAN-06:14</td>
    <td align="right">        2.38</td>
    <td align="right">        -0.6</td>
    <td align="right"> 96165787.13</td>
    <td align="right">      128.50</td>
    <td align="right">02-JAN-11:20</td>
    <td align="right">       -38.9</td>
    <td align="right">       -39.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  5853157.08</td>
    <td align="right">      924.45</td>
    <td align="right">25-FEB-06:14</td>
    <td align="right">       -16.8</td>
    <td align="right">       -17.5</td>
    <td align="right"> 87355720.59</td>
    <td align="right">      128.50</td>
    <td align="right">03-FEB-09:00</td>
    <td align="right">       -41.8</td>
    <td align="right">       -41.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50998709.71</td>
    <td align="right">     1456.89</td>
    <td align="right">24-MAR-09:20</td>
    <td align="right">       -26.3</td>
    <td align="right">       -26.6</td>
    <td align="right">0.105227E+09</td>
    <td align="right">      141.50</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">        7.80</td>
    <td align="right">        4.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.224742E+09</td>
    <td align="right">     1441.35</td>
    <td align="right">28-APR-05:13</td>
    <td align="right">        -1.4</td>
    <td align="right">        -2.8</td>
    <td align="right">0.101934E+09</td>
    <td align="right">      174.11</td>
    <td align="right">24-APR-15:20</td>
    <td align="right">        9.93</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.524100E+09</td>
    <td align="right">     2632.57</td>
    <td align="right">24-MAY-08:52</td>
    <td align="right">       14.03</td>
    <td align="right">        6.29</td>
    <td align="right">0.128597E+09</td>
    <td align="right">      174.16</td>
    <td align="right">03-MAY-13:09</td>
    <td align="right">       12.20</td>
    <td align="right">        5.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.967889E+09</td>
    <td align="right">     3085.14</td>
    <td align="right">15-JUN-08:02</td>
    <td align="right">       19.40</td>
    <td align="right">       10.60</td>
    <td align="right">0.134891E+09</td>
    <td align="right">      173.79</td>
    <td align="right">07-JUN-15:20</td>
    <td align="right">       11.47</td>
    <td align="right">        6.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103908E+10</td>
    <td align="right">     3325.29</td>
    <td align="right">07-JUL-08:07</td>
    <td align="right">       19.40</td>
    <td align="right">       13.90</td>
    <td align="right">0.123780E+09</td>
    <td align="right">      173.66</td>
    <td align="right">03-JUL-12:20</td>
    <td align="right">       17.07</td>
    <td align="right">       11.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.444156E+09</td>
    <td align="right">     2400.15</td>
    <td align="right">16-AUG-09:35</td>
    <td align="right">       16.10</td>
    <td align="right">       12.60</td>
    <td align="right">0.134181E+09</td>
    <td align="right">      173.83</td>
    <td align="right">22-AUG-14:09</td>
    <td align="right">       15.68</td>
    <td align="right">       13.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111690E+09</td>
    <td align="right">      934.39</td>
    <td align="right">30-SEP-05:14</td>
    <td align="right">        -4.5</td>
    <td align="right">        -5.0</td>
    <td align="right">0.102691E+09</td>
    <td align="right">      173.87</td>
    <td align="right">15-SEP-14:50</td>
    <td align="right">       13.80</td>
    <td align="right">        8.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 40305108.94</td>
    <td align="right">     1196.32</td>
    <td align="right">12-OCT-05:14</td>
    <td align="right">        -2.9</td>
    <td align="right">        -4.0</td>
    <td align="right"> 97717932.20</td>
    <td align="right">      161.41</td>
    <td align="right">03-OCT-15:30</td>
    <td align="right">       12.25</td>
    <td align="right">        6.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4509576.81</td>
    <td align="right">     1124.98</td>
    <td align="right">14-NOV-06:14</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.5</td>
    <td align="right"> 95269535.21</td>
    <td align="right">      128.50</td>
    <td align="right">06-NOV-09:09</td>
    <td align="right">       -25.2</td>
    <td align="right">       -25.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1754934.53</td>
    <td align="right">      905.19</td>
    <td align="right">13-DEC-06:14</td>
    <td align="right">       -15.3</td>
    <td align="right">       -16.1</td>
    <td align="right"> 92680966.89</td>
    <td align="right">      128.50</td>
    <td align="right">29-DEC-11:39</td>
    <td align="right">       -38.3</td>
    <td align="right">       -38.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.341612E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.130049E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1038190.87</td>
    <td align="right">      905.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.3</td>
    <td align="right">       -26.6</td>
    <td align="right"> 87355720.59</td>
    <td align="right">      128.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -41.8</td>
    <td align="right">       -41.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103908E+10</td>
    <td align="right">     3325.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">       13.90</td>
    <td align="right">0.134891E+09</td>
    <td align="right">      174.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.07</td>
    <td align="right">       13.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3171040.66</td>
    <td align="right">     1752.19</td>
    <td align="right">28-JAN-06:14</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.5</td>
    <td align="right">0.162128E+09</td>
    <td align="right">      216.62</td>
    <td align="right">02-JAN-11:20</td>
    <td align="right">       -38.9</td>
    <td align="right">       -39.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  6035272.00</td>
    <td align="right">     1733.75</td>
    <td align="right">25-FEB-06:14</td>
    <td align="right">       -16.8</td>
    <td align="right">       -17.5</td>
    <td align="right">0.147264E+09</td>
    <td align="right">      216.62</td>
    <td align="right">03-FEB-10:20</td>
    <td align="right">       -41.7</td>
    <td align="right">       -41.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 14883466.62</td>
    <td align="right">     1830.18</td>
    <td align="right">09-MAR-06:14</td>
    <td align="right">        0.60</td>
    <td align="right">        0.56</td>
    <td align="right">0.177082E+09</td>
    <td align="right">      223.91</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">        7.80</td>
    <td align="right">        4.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.138888E+09</td>
    <td align="right">     2188.66</td>
    <td align="right">27-APR-05:13</td>
    <td align="right">        -1.4</td>
    <td align="right">        -4.2</td>
    <td align="right">0.158545E+09</td>
    <td align="right">      268.12</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.269034E+09</td>
    <td align="right">     2187.95</td>
    <td align="right">13-MAY-05:13</td>
    <td align="right">        -0.5</td>
    <td align="right">        -2.7</td>
    <td align="right">0.197397E+09</td>
    <td align="right">      293.02</td>
    <td align="right">23-MAY-09:00</td>
    <td align="right">       15.60</td>
    <td align="right">        7.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.659788E+09</td>
    <td align="right">     1735.78</td>
    <td align="right">21-JUN-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.62</td>
    <td align="right">0.222862E+09</td>
    <td align="right">      293.41</td>
    <td align="right">02-JUN-10:09</td>
    <td align="right">       10.60</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.697208E+09</td>
    <td align="right">     1767.86</td>
    <td align="right">12-JUL-15:00</td>
    <td align="right">       24.40</td>
    <td align="right">       13.70</td>
    <td align="right">0.206639E+09</td>
    <td align="right">      293.05</td>
    <td align="right">11-JUL-07:10</td>
    <td align="right">       16.38</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.308928E+09</td>
    <td align="right">     1565.12</td>
    <td align="right">28-AUG-05:15</td>
    <td align="right">        2.20</td>
    <td align="right">        1.54</td>
    <td align="right">0.219454E+09</td>
    <td align="right">      293.00</td>
    <td align="right">14-AUG-09:09</td>
    <td align="right">       15.87</td>
    <td align="right">       13.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103909E+09</td>
    <td align="right">     1760.46</td>
    <td align="right">30-SEP-05:14</td>
    <td align="right">        -4.5</td>
    <td align="right">        -5.0</td>
    <td align="right">0.165390E+09</td>
    <td align="right">      285.56</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">       10.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 26210514.30</td>
    <td align="right">     1995.32</td>
    <td align="right">02-OCT-05:15</td>
    <td align="right">        5.92</td>
    <td align="right">        4.73</td>
    <td align="right">0.163256E+09</td>
    <td align="right">      242.81</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">       11.70</td>
    <td align="right">        6.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2842727.80</td>
    <td align="right">     1862.12</td>
    <td align="right">16-NOV-06:14</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.8</td>
    <td align="right">0.160603E+09</td>
    <td align="right">      216.62</td>
    <td align="right">06-NOV-09:20</td>
    <td align="right">       -24.9</td>
    <td align="right">       -25.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  4682945.75</td>
    <td align="right">     1921.10</td>
    <td align="right">19-DEC-06:14</td>
    <td align="right">        -5.0</td>
    <td align="right">        -5.8</td>
    <td align="right">0.156246E+09</td>
    <td align="right">      216.62</td>
    <td align="right">29-DEC-11:00</td>
    <td align="right">       -38.3</td>
    <td align="right">       -38.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.223558E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.213687E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2842727.80</td>
    <td align="right">     1565.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.8</td>
    <td align="right">       -17.5</td>
    <td align="right">0.147264E+09</td>
    <td align="right">      216.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -41.7</td>
    <td align="right">       -41.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.697208E+09</td>
    <td align="right">     2188.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       16.62</td>
    <td align="right">0.222862E+09</td>
    <td align="right">      293.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.38</td>
    <td align="right">       13.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   878947.40</td>
    <td align="right">     1000.40</td>
    <td align="right">19-JAN-06:14</td>
    <td align="right">        2.38</td>
    <td align="right">        -0.6</td>
    <td align="right"> 96165727.92</td>
    <td align="right">      128.50</td>
    <td align="right">02-JAN-11:20</td>
    <td align="right">       -38.9</td>
    <td align="right">       -39.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  7978242.10</td>
    <td align="right">      771.90</td>
    <td align="right">28-FEB-06:14</td>
    <td align="right">       -12.2</td>
    <td align="right">       -13.2</td>
    <td align="right"> 87467250.05</td>
    <td align="right">      150.53</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">        1.70</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 79674342.39</td>
    <td align="right">     1381.93</td>
    <td align="right">28-MAR-05:14</td>
    <td align="right">        -8.8</td>
    <td align="right">        -9.3</td>
    <td align="right">0.105605E+09</td>
    <td align="right">      160.49</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">        7.80</td>
    <td align="right">        4.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198755E+09</td>
    <td align="right">     1685.07</td>
    <td align="right">18-APR-05:13</td>
    <td align="right">        -3.0</td>
    <td align="right">        -4.9</td>
    <td align="right"> 97063723.64</td>
    <td align="right">      173.65</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.315417E+09</td>
    <td align="right">     2008.88</td>
    <td align="right">24-MAY-16:00</td>
    <td align="right">       20.00</td>
    <td align="right">        8.77</td>
    <td align="right">0.120534E+09</td>
    <td align="right">      173.85</td>
    <td align="right">25-MAY-09:09</td>
    <td align="right">       11.57</td>
    <td align="right">        6.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.867567E+09</td>
    <td align="right">     3053.72</td>
    <td align="right">15-JUN-18:10</td>
    <td align="right">       25.60</td>
    <td align="right">       12.09</td>
    <td align="right">0.132961E+09</td>
    <td align="right">      173.99</td>
    <td align="right">29-JUN-12:09</td>
    <td align="right">       12.30</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.876052E+09</td>
    <td align="right">     2619.92</td>
    <td align="right">12-JUL-17:30</td>
    <td align="right">       25.00</td>
    <td align="right">       13.74</td>
    <td align="right">0.123297E+09</td>
    <td align="right">      173.74</td>
    <td align="right">06-JUL-10:50</td>
    <td align="right">       16.52</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.548172E+09</td>
    <td align="right">     2342.88</td>
    <td align="right">16-AUG-16:49</td>
    <td align="right">       21.02</td>
    <td align="right">       13.47</td>
    <td align="right">0.132976E+09</td>
    <td align="right">      173.85</td>
    <td align="right">03-AUG-09:09</td>
    <td align="right">       11.88</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127943E+09</td>
    <td align="right">     1226.89</td>
    <td align="right">08-SEP-15:00</td>
    <td align="right">       14.40</td>
    <td align="right">        9.02</td>
    <td align="right">0.101732E+09</td>
    <td align="right">      173.66</td>
    <td align="right">01-SEP-15:30</td>
    <td align="right">       15.30</td>
    <td align="right">       10.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 32707099.26</td>
    <td align="right">     1308.53</td>
    <td align="right">13-OCT-05:14</td>
    <td align="right">        -9.4</td>
    <td align="right">        -9.8</td>
    <td align="right"> 97590655.08</td>
    <td align="right">      172.94</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">       11.70</td>
    <td align="right">        6.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  5402628.22</td>
    <td align="right">     1088.43</td>
    <td align="right">14-NOV-06:14</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.5</td>
    <td align="right"> 95269623.11</td>
    <td align="right">      128.50</td>
    <td align="right">06-NOV-09:09</td>
    <td align="right">       -25.2</td>
    <td align="right">       -25.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2866173.89</td>
    <td align="right">      648.93</td>
    <td align="right">19-DEC-06:14</td>
    <td align="right">        -5.0</td>
    <td align="right">        -5.8</td>
    <td align="right"> 92680908.36</td>
    <td align="right">      128.50</td>
    <td align="right">29-DEC-11:00</td>
    <td align="right">       -38.3</td>
    <td align="right">       -38.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306341E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128334E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   878947.40</td>
    <td align="right">      648.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.2</td>
    <td align="right">       -13.2</td>
    <td align="right"> 87467250.05</td>
    <td align="right">      128.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.9</td>
    <td align="right">       -39.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.876052E+09</td>
    <td align="right">     3053.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       13.74</td>
    <td align="right">0.132976E+09</td>
    <td align="right">      173.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.52</td>
    <td align="right">       11.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -25.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -16.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        9.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -19.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154379E+10</td>
    <td align="right">    13599.83</td>
    <td align="right">01-JAN-00:49</td>
    <td align="right">       -37.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105531E+10</td>
    <td align="right">    12342.36</td>
    <td align="right">06-FEB-06:10</td>
    <td align="right">       -20.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.655728E+09</td>
    <td align="right">    11959.28</td>
    <td align="right">13-MAR-05:10</td>
    <td align="right">       -24.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.256828E+09</td>
    <td align="right">    11552.54</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 61170355.00</td>
    <td align="right">     8277.80</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 38387870.56</td>
    <td align="right">     1850.18</td>
    <td align="right">05-JUN-05:10</td>
    <td align="right">        6.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 37040429.27</td>
    <td align="right">      360.49</td>
    <td align="right">21-JUL-05:30</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 47698510.17</td>
    <td align="right">     4308.97</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.113354E+09</td>
    <td align="right">    11277.37</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.415850E+09</td>
    <td align="right">    11721.69</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">       -14.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.850585E+09</td>
    <td align="right">    12066.31</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">       -23.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117754E+10</td>
    <td align="right">    12121.75</td>
    <td align="right">26-DEC-06:10</td>
    <td align="right">       -20.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.625328E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37040429.27</td>
    <td align="right">      360.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -37.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154379E+10</td>
    <td align="right">    13599.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104622E+11</td>
    <td align="right">    21056.42</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">       -37.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.731453E+10</td>
    <td align="right">    20250.74</td>
    <td align="right">05-FEB-05:40</td>
    <td align="right">       -43.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.404795E+10</td>
    <td align="right">    19717.97</td>
    <td align="right">14-MAR-04:49</td>
    <td align="right">       -32.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131038E+10</td>
    <td align="right">    19226.04</td>
    <td align="right">02-APR-06:30</td>
    <td align="right">       -19.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247984E+09</td>
    <td align="right">    16965.99</td>
    <td align="right">22-MAY-05:10</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 83430816.36</td>
    <td align="right">     8773.92</td>
    <td align="right">05-JUN-05:10</td>
    <td align="right">        6.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 71233197.06</td>
    <td align="right">     7013.94</td>
    <td align="right">06-JUL-05:10</td>
    <td align="right">        7.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127798E+09</td>
    <td align="right">    10734.95</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.493600E+09</td>
    <td align="right">    18246.54</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240698E+10</td>
    <td align="right">    18986.95</td>
    <td align="right">31-OCT-05:10</td>
    <td align="right">       -18.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.645488E+10</td>
    <td align="right">    19783.53</td>
    <td align="right">05-NOV-08:50</td>
    <td align="right">       -29.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.903457E+10</td>
    <td align="right">    20029.54</td>
    <td align="right">29-DEC-05:40</td>
    <td align="right">       -38.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.420556E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 71233197.06</td>
    <td align="right">     7013.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104622E+11</td>
    <td align="right">    21056.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.689059E+10</td>
    <td align="right">    11466.33</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">       -37.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.543329E+10</td>
    <td align="right">    11153.51</td>
    <td align="right">05-FEB-05:40</td>
    <td align="right">       -43.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.324388E+10</td>
    <td align="right">    10900.40</td>
    <td align="right">25-MAR-04:49</td>
    <td align="right">       -34.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.997665E+09</td>
    <td align="right">    10622.22</td>
    <td align="right">10-APR-04:00</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105134E+09</td>
    <td align="right">     9567.83</td>
    <td align="right">13-MAY-05:10</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 29389029.85</td>
    <td align="right">     4162.45</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 30299411.62</td>
    <td align="right">     3621.59</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 87252733.71</td>
    <td align="right">     7208.03</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.387959E+09</td>
    <td align="right">    10083.76</td>
    <td align="right">30-SEP-05:10</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196112E+10</td>
    <td align="right">    10666.34</td>
    <td align="right">22-OCT-06:40</td>
    <td align="right">       -20.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.462228E+10</td>
    <td align="right">    10901.22</td>
    <td align="right">05-NOV-08:39</td>
    <td align="right">       -29.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.587164E+10</td>
    <td align="right">    11055.96</td>
    <td align="right">29-DEC-05:40</td>
    <td align="right">       -38.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296605E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29389029.85</td>
    <td align="right">     3621.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.689059E+10</td>
    <td align="right">    11466.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106257E+11</td>
    <td align="right">    18338.15</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">       -37.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.867503E+10</td>
    <td align="right">    17804.65</td>
    <td align="right">05-FEB-05:40</td>
    <td align="right">       -43.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.597345E+10</td>
    <td align="right">    17433.95</td>
    <td align="right">25-MAR-04:49</td>
    <td align="right">       -34.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.217695E+10</td>
    <td align="right">    17060.14</td>
    <td align="right">09-APR-05:10</td>
    <td align="right">       -20.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.304443E+09</td>
    <td align="right">    15377.64</td>
    <td align="right">13-MAY-05:10</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 75146827.12</td>
    <td align="right">     9048.24</td>
    <td align="right">05-JUN-05:10</td>
    <td align="right">        6.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 60938098.97</td>
    <td align="right">     5945.76</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180369E+09</td>
    <td align="right">    12134.52</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.764936E+09</td>
    <td align="right">    16139.76</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.314678E+10</td>
    <td align="right">    16970.29</td>
    <td align="right">22-OCT-22:10</td>
    <td align="right">       -16.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.705687E+10</td>
    <td align="right">    17398.18</td>
    <td align="right">05-NOV-08:39</td>
    <td align="right">       -29.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.889563E+10</td>
    <td align="right">    17623.56</td>
    <td align="right">29-DEC-05:40</td>
    <td align="right">       -38.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.479362E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 60938098.97</td>
    <td align="right">     5945.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106257E+11</td>
    <td align="right">    18338.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.691311E+10</td>
    <td align="right">    12452.46</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">       -37.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.542641E+10</td>
    <td align="right">    12030.06</td>
    <td align="right">05-FEB-05:40</td>
    <td align="right">       -43.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.326502E+10</td>
    <td align="right">    11747.96</td>
    <td align="right">25-MAR-04:49</td>
    <td align="right">       -34.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106658E+10</td>
    <td align="right">    11483.69</td>
    <td align="right">09-APR-05:00</td>
    <td align="right">       -21.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.172819E+09</td>
    <td align="right">    10242.65</td>
    <td align="right">13-MAY-05:10</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 52115209.15</td>
    <td align="right">     5539.47</td>
    <td align="right">05-JUN-05:10</td>
    <td align="right">        6.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 42323194.51</td>
    <td align="right">     4110.13</td>
    <td align="right">06-JUL-05:10</td>
    <td align="right">        7.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 87747570.29</td>
    <td align="right">     6708.83</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.393306E+09</td>
    <td align="right">    10852.40</td>
    <td align="right">30-SEP-05:10</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197873E+10</td>
    <td align="right">    11489.17</td>
    <td align="right">22-OCT-06:40</td>
    <td align="right">       -20.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463741E+10</td>
    <td align="right">    11750.97</td>
    <td align="right">05-NOV-08:39</td>
    <td align="right">       -29.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.587838E+10</td>
    <td align="right">    11925.37</td>
    <td align="right">29-DEC-05:40</td>
    <td align="right">       -38.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.299139E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 42323194.51</td>
    <td align="right">     4110.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.691311E+10</td>
    <td align="right">    12452.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138493E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.162218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125624E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.146827E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149276E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133334E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143885E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.165218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143189E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.162088E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134030E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149276E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.133334E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138493E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136870E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.158544E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134030E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.159762E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165983E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.192634E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125624E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146827E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149276E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.952310E+09</td>
    <td align="right">     1098.65</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109074E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108547E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103756E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125826E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146029E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.952310E+09</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.622796E+09</td>
    <td align="right">      651.73</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.564922E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.599595E+09</td>
    <td align="right">      651.73</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.647041E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.742976E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.643912E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.728898E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.602723E+09</td>
    <td align="right">      651.73</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.599595E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.622796E+09</td>
    <td align="right">      651.73</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.615497E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.712964E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.602723E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.746417E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.866261E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.564922E+09</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.952310E+09</td>
    <td align="right">     1098.65</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109074E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108547E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103756E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125826E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146029E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.952310E+09</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.622796E+09</td>
    <td align="right">      651.73</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.564922E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.599595E+09</td>
    <td align="right">      651.73</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.647041E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.742976E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.643912E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.728898E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.602723E+09</td>
    <td align="right">      651.73</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.599595E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.622796E+09</td>
    <td align="right">      651.73</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.615497E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.712964E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.602723E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.746417E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.866261E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.564922E+09</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_ZN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.691408E+09</td>
    <td align="right">0.138493E+10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.628078E+09</td>
    <td align="right">0.125624E+10</td>
    <td align="right">0.146827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.754737E+09</td>
    <td align="right">0.149276E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.666354E+09</td>
    <td align="right">0.133334E+10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.723072E+09</td>
    <td align="right">0.143885E+10</td>
    <td align="right">0.165218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.723072E+09</td>
    <td align="right">0.143189E+10</td>
    <td align="right">0.162088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.666354E+09</td>
    <td align="right">0.134030E+10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.754737E+09</td>
    <td align="right">0.149276E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.666354E+09</td>
    <td align="right">0.133334E+10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.691408E+09</td>
    <td align="right">0.138493E+10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.684796E+09</td>
    <td align="right">0.136870E+10</td>
    <td align="right">0.158544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.666354E+09</td>
    <td align="right">0.134030E+10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.831672E+10</td>
    <td align="right">0.165983E+11</td>
    <td align="right">0.192634E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.628078E+09</td>
    <td align="right">0.125624E+10</td>
    <td align="right">0.146827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.754737E+09</td>
    <td align="right">0.149276E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.524132E+09</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.555795E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476124E+09</td>
    <td align="right">0.952310E+09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.474321E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.396584E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.261569E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.548136E+09</td>
    <td align="right">0.109074E+10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.146468E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.548136E+09</td>
    <td align="right">0.108547E+10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">  2537236.90</td>
    <td align="right">0.907736E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">  6825147.99</td>
    <td align="right">0.821894E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">  1221180.98</td>
    <td align="right">0.103594E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.152824E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.524132E+09</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.264614E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.519120E+09</td>
    <td align="right">0.103756E+10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.420047E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.488055E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.630462E+10</td>
    <td align="right">0.125826E+11</td>
    <td align="right">0.146029E+11</td>
    <td align="right"> 10583565.87</td>
    <td align="right">0.343683E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.476124E+09</td>
    <td align="right">0.952310E+09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.821894E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">  6825147.99</td>
    <td align="right">0.555795E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.310922E+09</td>
    <td align="right">0.622796E+09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.347847E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282443E+09</td>
    <td align="right">0.564922E+09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296702E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.246208E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.599595E+09</td>
    <td align="right">0.704361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.159094E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325161E+09</td>
    <td align="right">0.647041E+09</td>
    <td align="right">0.742976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.906346E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325161E+09</td>
    <td align="right">0.643912E+09</td>
    <td align="right">0.728898E+09</td>
    <td align="right">  1591984.29</td>
    <td align="right">0.573691E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.602723E+09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">  4738250.66</td>
    <td align="right">0.503861E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">   803351.42</td>
    <td align="right">0.625065E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.599595E+09</td>
    <td align="right">0.704361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.914693E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.310922E+09</td>
    <td align="right">0.622796E+09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.163162E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307949E+09</td>
    <td align="right">0.615497E+09</td>
    <td align="right">0.712964E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.262983E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.602723E+09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.305638E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373998E+10</td>
    <td align="right">0.746417E+10</td>
    <td align="right">0.866261E+10</td>
    <td align="right">  7133586.37</td>
    <td align="right">0.213400E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.282443E+09</td>
    <td align="right">0.564922E+09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.503861E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">  4738250.66</td>
    <td align="right">0.347847E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.524132E+09</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.555731E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476124E+09</td>
    <td align="right">0.952310E+09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.473676E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.392833E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.249569E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.548136E+09</td>
    <td align="right">0.109074E+10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.136650E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.548136E+09</td>
    <td align="right">0.108547E+10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">  2532554.30</td>
    <td align="right">0.878405E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">  9664158.51</td>
    <td align="right">0.770928E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">  2961715.70</td>
    <td align="right">0.962107E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142434E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.524132E+09</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.259892E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.519120E+09</td>
    <td align="right">0.103756E+10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.419931E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.488147E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.630462E+10</td>
    <td align="right">0.125826E+11</td>
    <td align="right">0.146029E+11</td>
    <td align="right"> 15158428.51</td>
    <td align="right">0.338001E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.476124E+09</td>
    <td align="right">0.952310E+09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.770928E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">  9664158.51</td>
    <td align="right">0.555731E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.310922E+09</td>
    <td align="right">0.622796E+09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.347948E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282443E+09</td>
    <td align="right">0.564922E+09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296728E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.246794E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.599595E+09</td>
    <td align="right">0.704361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.160248E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325161E+09</td>
    <td align="right">0.647041E+09</td>
    <td align="right">0.742976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.908350E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325161E+09</td>
    <td align="right">0.643912E+09</td>
    <td align="right">0.728898E+09</td>
    <td align="right">  1583039.14</td>
    <td align="right">0.580981E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.602723E+09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">  3600658.59</td>
    <td align="right">0.519565E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">   789875.02</td>
    <td align="right">0.645192E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.599595E+09</td>
    <td align="right">0.704361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.929601E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.310922E+09</td>
    <td align="right">0.622796E+09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.163348E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307949E+09</td>
    <td align="right">0.615497E+09</td>
    <td align="right">0.712964E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.263006E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.602723E+09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.305663E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373998E+10</td>
    <td align="right">0.746417E+10</td>
    <td align="right">0.866261E+10</td>
    <td align="right">  5973572.75</td>
    <td align="right">0.214210E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.282443E+09</td>
    <td align="right">0.564922E+09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.519565E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">  3600658.59</td>
    <td align="right">0.347948E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.249128E+10</td>
    <td align="right"> 19409353.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148991E+10</td>
    <td align="right">0.286374E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.552411E+09</td>
    <td align="right">0.187400E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217944E+09</td>
    <td align="right">0.382956E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146820E+09</td>
    <td align="right">0.405708E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 49163258.36</td>
    <td align="right">0.430721E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 55043185.72</td>
    <td align="right">0.420814E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.155111E+09</td>
    <td align="right">0.305971E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.533754E+09</td>
    <td align="right">0.153819E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.801947E+09</td>
    <td align="right">0.539892E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211306E+10</td>
    <td align="right"> 18208566.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.283330E+10</td>
    <td align="right">   202400.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114397E+11</td>
    <td align="right">0.237380E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 49163258.36</td>
    <td align="right">   202400.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.283330E+10</td>
    <td align="right">0.430721E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102709E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.930560E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108441E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.990381E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105575E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104268E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100345E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108441E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.990381E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102709E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100899E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100345E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122486E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.930560E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108441E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.473027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.207845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.568328E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">  8493234.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.429070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.155507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.520668E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 14616400.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.509855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135684E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.548445E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 30744717.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.455404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.955760E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.416556E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.106229E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.624229E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.377252E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.458333E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.489065E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.347180E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.377252E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.148584E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.483386E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.358389E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.181261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.509855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.834044E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.392342E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.945966E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.455404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.360301E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.148735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.473027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156434E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.463265E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 40595580.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.187617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.546252E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 11124635.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.457780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222566E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.574790E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 13187574.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.566919E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.150609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.550384E+11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.507648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.429070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.347180E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.358389E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">  8493234.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.509855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222566E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.574790E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.181261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.621843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.111721E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.488908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.101231E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.314391E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.114254E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116110E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.108382E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112988E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.224954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.109649E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 87635126.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.108870E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.433854E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.110770E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.423370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104899E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182812E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.109187E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.412399E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.107274E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.536900E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110929E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.273760E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.131016E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 87635126.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.101231E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.621843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.114254E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4950.05</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2619.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4950.05</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2619.81</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4950.05</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2619.81</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4950.05</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2619.81</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4950.05</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2619.81</td>
    <td align="right">04-MAY-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4950.05</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2619.81</td>
    <td align="right">01-JUN-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4950.05</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2619.81</td>
    <td align="right">01-JUL-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4950.05</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2619.81</td>
    <td align="right">01-AUG-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4950.05</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2619.81</td>
    <td align="right">02-SEP-09:39</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4950.05</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2619.81</td>
    <td align="right">10-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4950.05</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2619.81</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4950.05</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2619.81</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     4950.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2619.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4950.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2619.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">     5527.53</td>
    <td align="right">     1178.25</td>
    <td align="right">        0.00</td>
    <td align="right">     6705.78</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       10.81</td>
    <td align="right">        2.31</td>
    <td align="right">        0.00</td>
    <td align="right">       13.12</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       10.81</td>
    <td align="right">        2.31</td>
    <td align="right">        0.00</td>
    <td align="right">       13.12</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">CHUGACHELECT_LARGEGENSERV</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     5986.91</td>
  </tr>
  <tr>
    <td align="right">CHUGACHELECT_SMALLGENSERV</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     5527.53</td>
  </tr>
  <tr>
    <td align="right">AK_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     1178.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::CHUGACHELECT_LARGEGENSERV></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> CHUGACHELECT_LARGEGENSERV</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND20KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      304.72</td>
    <td align="right">      271.63</td>
    <td align="right">      299.23</td>
    <td align="right">      255.57</td>
    <td align="right">      260.32</td>
    <td align="right">      270.79</td>
    <td align="right">      268.80</td>
    <td align="right">      279.49</td>
    <td align="right">      250.23</td>
    <td align="right">      278.83</td>
    <td align="right">      294.56</td>
    <td align="right">      304.38</td>
    <td align="right">     3338.56</td>
    <td align="right">      304.72</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      142.69</td>
    <td align="right">      142.69</td>
    <td align="right">      138.94</td>
    <td align="right">      141.56</td>
    <td align="right">      160.41</td>
    <td align="right">      175.93</td>
    <td align="right">      175.14</td>
    <td align="right">      174.45</td>
    <td align="right">      144.86</td>
    <td align="right">      142.69</td>
    <td align="right">      142.69</td>
    <td align="right">      142.69</td>
    <td align="right">     1824.76</td>
    <td align="right">      175.93</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">      706.20</td>
    <td align="right">       58.85</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      506.26</td>
    <td align="right">      473.17</td>
    <td align="right">      497.02</td>
    <td align="right">      455.98</td>
    <td align="right">      479.58</td>
    <td align="right">      505.57</td>
    <td align="right">      502.79</td>
    <td align="right">      512.79</td>
    <td align="right">      453.94</td>
    <td align="right">      480.38</td>
    <td align="right">      496.11</td>
    <td align="right">      505.93</td>
    <td align="right">     5869.52</td>
    <td align="right">      512.79</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      506.26</td>
    <td align="right">      473.17</td>
    <td align="right">      497.02</td>
    <td align="right">      455.98</td>
    <td align="right">      479.58</td>
    <td align="right">      505.57</td>
    <td align="right">      502.79</td>
    <td align="right">      512.79</td>
    <td align="right">      453.94</td>
    <td align="right">      480.38</td>
    <td align="right">      496.11</td>
    <td align="right">      505.93</td>
    <td align="right">     5869.52</td>
    <td align="right">      512.79</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       10.13</td>
    <td align="right">        9.46</td>
    <td align="right">        9.94</td>
    <td align="right">        9.12</td>
    <td align="right">        9.59</td>
    <td align="right">       10.11</td>
    <td align="right">       10.06</td>
    <td align="right">       10.26</td>
    <td align="right">        9.08</td>
    <td align="right">        9.61</td>
    <td align="right">        9.92</td>
    <td align="right">       10.12</td>
    <td align="right">      117.39</td>
    <td align="right">       10.26</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      516.39</td>
    <td align="right">      482.64</td>
    <td align="right">      506.96</td>
    <td align="right">      465.10</td>
    <td align="right">      489.17</td>
    <td align="right">      515.68</td>
    <td align="right">      512.84</td>
    <td align="right">      523.05</td>
    <td align="right">      463.02</td>
    <td align="right">      489.98</td>
    <td align="right">      506.03</td>
    <td align="right">      516.05</td>
    <td align="right">     5986.91</td>
    <td align="right">      523.05</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ENERGYCHARGE ($)</td>
    <td align="right">      304.72</td>
    <td align="right">      271.63</td>
    <td align="right">      299.23</td>
    <td align="right">      255.57</td>
    <td align="right">      260.32</td>
    <td align="right">      270.79</td>
    <td align="right">      268.80</td>
    <td align="right">      279.49</td>
    <td align="right">      250.23</td>
    <td align="right">      278.83</td>
    <td align="right">      294.56</td>
    <td align="right">      304.38</td>
    <td align="right">     3338.56</td>
    <td align="right">      304.72</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DEMANDCHARGE ($)</td>
    <td align="right">      142.69</td>
    <td align="right">      142.69</td>
    <td align="right">      138.94</td>
    <td align="right">      141.56</td>
    <td align="right">      160.41</td>
    <td align="right">      175.93</td>
    <td align="right">      175.14</td>
    <td align="right">      174.45</td>
    <td align="right">      144.86</td>
    <td align="right">      142.69</td>
    <td align="right">      142.69</td>
    <td align="right">      142.69</td>
    <td align="right">     1824.76</td>
    <td align="right">      175.93</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">       10.13</td>
    <td align="right">        9.46</td>
    <td align="right">        9.94</td>
    <td align="right">        9.12</td>
    <td align="right">        9.59</td>
    <td align="right">       10.11</td>
    <td align="right">       10.06</td>
    <td align="right">       10.26</td>
    <td align="right">        9.08</td>
    <td align="right">        9.61</td>
    <td align="right">        9.92</td>
    <td align="right">       10.12</td>
    <td align="right">      117.39</td>
    <td align="right">       10.26</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      506.26</td>
    <td align="right">      473.17</td>
    <td align="right">      497.02</td>
    <td align="right">      455.98</td>
    <td align="right">      479.58</td>
    <td align="right">      505.57</td>
    <td align="right">      502.79</td>
    <td align="right">      512.79</td>
    <td align="right">      453.94</td>
    <td align="right">      480.38</td>
    <td align="right">      496.11</td>
    <td align="right">      505.93</td>
    <td align="right">     5869.52</td>
    <td align="right">      512.79</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     5011.81</td>
    <td align="right">     4467.57</td>
    <td align="right">     4921.53</td>
    <td align="right">     4203.49</td>
    <td align="right">     4281.61</td>
    <td align="right">     4453.78</td>
    <td align="right">     4421.01</td>
    <td align="right">     4596.90</td>
    <td align="right">     4115.70</td>
    <td align="right">     4586.04</td>
    <td align="right">     4844.76</td>
    <td align="right">     5006.30</td>
    <td align="right">    54910.50</td>
    <td align="right">     5011.81</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       11.93</td>
    <td align="right">       12.15</td>
    <td align="right">       13.77</td>
    <td align="right">       15.10</td>
    <td align="right">       15.03</td>
    <td align="right">       14.97</td>
    <td align="right">       12.43</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">      156.63</td>
    <td align="right">       15.10</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND20KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     5011.81</td>
    <td align="right">     4467.57</td>
    <td align="right">     4921.53</td>
    <td align="right">     4203.49</td>
    <td align="right">     4281.61</td>
    <td align="right">     4453.78</td>
    <td align="right">     4421.01</td>
    <td align="right">     4596.90</td>
    <td align="right">     4115.70</td>
    <td align="right">     4586.04</td>
    <td align="right">     4844.76</td>
    <td align="right">     5006.30</td>
    <td align="right">    54910.50</td>
    <td align="right">     5011.81</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       11.93</td>
    <td align="right">       12.15</td>
    <td align="right">       13.77</td>
    <td align="right">       15.10</td>
    <td align="right">       15.03</td>
    <td align="right">       14.97</td>
    <td align="right">       12.43</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">      156.63</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     5011.81</td>
    <td align="right">     4467.57</td>
    <td align="right">     4921.53</td>
    <td align="right">     4203.49</td>
    <td align="right">     4281.61</td>
    <td align="right">     4453.78</td>
    <td align="right">     4421.01</td>
    <td align="right">     4596.90</td>
    <td align="right">     4115.70</td>
    <td align="right">     4586.04</td>
    <td align="right">     4844.76</td>
    <td align="right">     5006.30</td>
    <td align="right">    54910.50</td>
    <td align="right">     5011.81</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       11.93</td>
    <td align="right">       12.15</td>
    <td align="right">       13.77</td>
    <td align="right">       15.10</td>
    <td align="right">       15.03</td>
    <td align="right">       14.97</td>
    <td align="right">       12.43</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">      156.63</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       11.93</td>
    <td align="right">       12.15</td>
    <td align="right">       13.77</td>
    <td align="right">       15.10</td>
    <td align="right">       15.03</td>
    <td align="right">       14.97</td>
    <td align="right">       12.43</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">      156.63</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       11.93</td>
    <td align="right">       12.15</td>
    <td align="right">       13.77</td>
    <td align="right">       15.10</td>
    <td align="right">       15.03</td>
    <td align="right">       14.97</td>
    <td align="right">       12.43</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">      156.63</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       11.93</td>
    <td align="right">       12.15</td>
    <td align="right">       13.77</td>
    <td align="right">       15.10</td>
    <td align="right">       15.03</td>
    <td align="right">       14.97</td>
    <td align="right">       12.43</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">      156.63</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     5011.81</td>
    <td align="right">     4467.57</td>
    <td align="right">     4921.53</td>
    <td align="right">     4203.49</td>
    <td align="right">     4281.61</td>
    <td align="right">     4453.78</td>
    <td align="right">     4421.01</td>
    <td align="right">     4596.90</td>
    <td align="right">     4115.70</td>
    <td align="right">     4586.04</td>
    <td align="right">     4844.76</td>
    <td align="right">     5006.30</td>
    <td align="right">    54910.50</td>
    <td align="right">     5011.81</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       11.93</td>
    <td align="right">       12.15</td>
    <td align="right">       13.77</td>
    <td align="right">       15.10</td>
    <td align="right">       15.03</td>
    <td align="right">       14.97</td>
    <td align="right">       12.43</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">      156.63</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     5011.81</td>
    <td align="right">     4467.57</td>
    <td align="right">     4921.53</td>
    <td align="right">     4203.49</td>
    <td align="right">     4281.61</td>
    <td align="right">     4453.78</td>
    <td align="right">     4421.01</td>
    <td align="right">     4596.90</td>
    <td align="right">     4115.70</td>
    <td align="right">     4586.04</td>
    <td align="right">     4844.76</td>
    <td align="right">     5006.30</td>
    <td align="right">    54910.50</td>
    <td align="right">     5011.81</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       11.93</td>
    <td align="right">       12.15</td>
    <td align="right">       13.77</td>
    <td align="right">       15.10</td>
    <td align="right">       15.03</td>
    <td align="right">       14.97</td>
    <td align="right">       12.43</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">      156.63</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     5011.81</td>
    <td align="right">     4467.57</td>
    <td align="right">     4921.53</td>
    <td align="right">     4203.49</td>
    <td align="right">     4281.61</td>
    <td align="right">     4453.78</td>
    <td align="right">     4421.01</td>
    <td align="right">     4596.90</td>
    <td align="right">     4115.70</td>
    <td align="right">     4586.04</td>
    <td align="right">     4844.76</td>
    <td align="right">     5006.30</td>
    <td align="right">    54910.50</td>
    <td align="right">     5011.81</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       11.93</td>
    <td align="right">       12.15</td>
    <td align="right">       13.77</td>
    <td align="right">       15.10</td>
    <td align="right">       15.03</td>
    <td align="right">       14.97</td>
    <td align="right">       12.43</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">      156.63</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>ENERGYCHARGE                                                                                         FROM TotalEnergy</b><br><br>
<b>DEMANDCHARGE                                                                                         FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM DEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::CHUGACHELECT_SMALLGENSERV></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> CHUGACHELECT_SMALLGENSERV</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      474.62</td>
    <td align="right">      423.08</td>
    <td align="right">      466.07</td>
    <td align="right">      398.07</td>
    <td align="right">      405.47</td>
    <td align="right">      421.77</td>
    <td align="right">      418.67</td>
    <td align="right">      435.33</td>
    <td align="right">      389.76</td>
    <td align="right">      434.30</td>
    <td align="right">      458.80</td>
    <td align="right">      474.10</td>
    <td align="right">     5200.02</td>
    <td align="right">      474.62</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">      219.12</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      492.88</td>
    <td align="right">      441.34</td>
    <td align="right">      484.33</td>
    <td align="right">      416.33</td>
    <td align="right">      423.73</td>
    <td align="right">      440.03</td>
    <td align="right">      436.93</td>
    <td align="right">      453.59</td>
    <td align="right">      408.02</td>
    <td align="right">      452.56</td>
    <td align="right">      477.06</td>
    <td align="right">      492.36</td>
    <td align="right">     5419.14</td>
    <td align="right">      492.88</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      492.88</td>
    <td align="right">      441.34</td>
    <td align="right">      484.33</td>
    <td align="right">      416.33</td>
    <td align="right">      423.73</td>
    <td align="right">      440.03</td>
    <td align="right">      436.93</td>
    <td align="right">      453.59</td>
    <td align="right">      408.02</td>
    <td align="right">      452.56</td>
    <td align="right">      477.06</td>
    <td align="right">      492.36</td>
    <td align="right">     5419.14</td>
    <td align="right">      492.88</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        9.86</td>
    <td align="right">        8.83</td>
    <td align="right">        9.69</td>
    <td align="right">        8.33</td>
    <td align="right">        8.47</td>
    <td align="right">        8.80</td>
    <td align="right">        8.74</td>
    <td align="right">        9.07</td>
    <td align="right">        8.16</td>
    <td align="right">        9.05</td>
    <td align="right">        9.54</td>
    <td align="right">        9.85</td>
    <td align="right">      108.38</td>
    <td align="right">        9.86</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      502.74</td>
    <td align="right">      450.17</td>
    <td align="right">      494.02</td>
    <td align="right">      424.66</td>
    <td align="right">      432.20</td>
    <td align="right">      448.83</td>
    <td align="right">      445.67</td>
    <td align="right">      462.66</td>
    <td align="right">      416.18</td>
    <td align="right">      461.61</td>
    <td align="right">      486.60</td>
    <td align="right">      502.20</td>
    <td align="right">     5527.53</td>
    <td align="right">      502.74</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ENERGYCHARGE ($)</td>
    <td align="right">      474.62</td>
    <td align="right">      423.08</td>
    <td align="right">      466.07</td>
    <td align="right">      398.07</td>
    <td align="right">      405.47</td>
    <td align="right">      421.77</td>
    <td align="right">      418.67</td>
    <td align="right">      435.33</td>
    <td align="right">      389.76</td>
    <td align="right">      434.30</td>
    <td align="right">      458.80</td>
    <td align="right">      474.10</td>
    <td align="right">     5200.02</td>
    <td align="right">      474.62</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">        9.86</td>
    <td align="right">        8.83</td>
    <td align="right">        9.69</td>
    <td align="right">        8.33</td>
    <td align="right">        8.47</td>
    <td align="right">        8.80</td>
    <td align="right">        8.74</td>
    <td align="right">        9.07</td>
    <td align="right">        8.16</td>
    <td align="right">        9.05</td>
    <td align="right">        9.54</td>
    <td align="right">        9.85</td>
    <td align="right">      108.38</td>
    <td align="right">        9.86</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      492.88</td>
    <td align="right">      441.34</td>
    <td align="right">      484.33</td>
    <td align="right">      416.33</td>
    <td align="right">      423.73</td>
    <td align="right">      440.03</td>
    <td align="right">      436.93</td>
    <td align="right">      453.59</td>
    <td align="right">      408.02</td>
    <td align="right">      452.56</td>
    <td align="right">      477.06</td>
    <td align="right">      492.36</td>
    <td align="right">     5419.14</td>
    <td align="right">      492.88</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     5011.81</td>
    <td align="right">     4467.57</td>
    <td align="right">     4921.53</td>
    <td align="right">     4203.49</td>
    <td align="right">     4281.61</td>
    <td align="right">     4453.78</td>
    <td align="right">     4421.01</td>
    <td align="right">     4596.90</td>
    <td align="right">     4115.70</td>
    <td align="right">     4586.04</td>
    <td align="right">     4844.76</td>
    <td align="right">     5006.30</td>
    <td align="right">    54910.50</td>
    <td align="right">     5011.81</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND20KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     5011.81</td>
    <td align="right">     4467.57</td>
    <td align="right">     4921.53</td>
    <td align="right">     4203.49</td>
    <td align="right">     4281.61</td>
    <td align="right">     4453.78</td>
    <td align="right">     4421.01</td>
    <td align="right">     4596.90</td>
    <td align="right">     4115.70</td>
    <td align="right">     4586.04</td>
    <td align="right">     4844.76</td>
    <td align="right">     5006.30</td>
    <td align="right">    54910.50</td>
    <td align="right">     5011.81</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       11.93</td>
    <td align="right">       12.15</td>
    <td align="right">       13.77</td>
    <td align="right">       15.10</td>
    <td align="right">       15.03</td>
    <td align="right">       14.97</td>
    <td align="right">       12.43</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">      156.63</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     5011.81</td>
    <td align="right">     4467.57</td>
    <td align="right">     4921.53</td>
    <td align="right">     4203.49</td>
    <td align="right">     4281.61</td>
    <td align="right">     4453.78</td>
    <td align="right">     4421.01</td>
    <td align="right">     4596.90</td>
    <td align="right">     4115.70</td>
    <td align="right">     4586.04</td>
    <td align="right">     4844.76</td>
    <td align="right">     5006.30</td>
    <td align="right">    54910.50</td>
    <td align="right">     5011.81</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       11.93</td>
    <td align="right">       12.15</td>
    <td align="right">       13.77</td>
    <td align="right">       15.10</td>
    <td align="right">       15.03</td>
    <td align="right">       14.97</td>
    <td align="right">       12.43</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">      156.63</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       11.93</td>
    <td align="right">       12.15</td>
    <td align="right">       13.77</td>
    <td align="right">       15.10</td>
    <td align="right">       15.03</td>
    <td align="right">       14.97</td>
    <td align="right">       12.43</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">      156.63</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       11.93</td>
    <td align="right">       12.15</td>
    <td align="right">       13.77</td>
    <td align="right">       15.10</td>
    <td align="right">       15.03</td>
    <td align="right">       14.97</td>
    <td align="right">       12.43</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">      156.63</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       11.93</td>
    <td align="right">       12.15</td>
    <td align="right">       13.77</td>
    <td align="right">       15.10</td>
    <td align="right">       15.03</td>
    <td align="right">       14.97</td>
    <td align="right">       12.43</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">      156.63</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     5011.81</td>
    <td align="right">     4467.57</td>
    <td align="right">     4921.53</td>
    <td align="right">     4203.49</td>
    <td align="right">     4281.61</td>
    <td align="right">     4453.78</td>
    <td align="right">     4421.01</td>
    <td align="right">     4596.90</td>
    <td align="right">     4115.70</td>
    <td align="right">     4586.04</td>
    <td align="right">     4844.76</td>
    <td align="right">     5006.30</td>
    <td align="right">    54910.50</td>
    <td align="right">     5011.81</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       11.93</td>
    <td align="right">       12.15</td>
    <td align="right">       13.77</td>
    <td align="right">       15.10</td>
    <td align="right">       15.03</td>
    <td align="right">       14.97</td>
    <td align="right">       12.43</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">      156.63</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     5011.81</td>
    <td align="right">     4467.57</td>
    <td align="right">     4921.53</td>
    <td align="right">     4203.49</td>
    <td align="right">     4281.61</td>
    <td align="right">     4453.78</td>
    <td align="right">     4421.01</td>
    <td align="right">     4596.90</td>
    <td align="right">     4115.70</td>
    <td align="right">     4586.04</td>
    <td align="right">     4844.76</td>
    <td align="right">     5006.30</td>
    <td align="right">    54910.50</td>
    <td align="right">     5011.81</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       11.93</td>
    <td align="right">       12.15</td>
    <td align="right">       13.77</td>
    <td align="right">       15.10</td>
    <td align="right">       15.03</td>
    <td align="right">       14.97</td>
    <td align="right">       12.43</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">      156.63</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     5011.81</td>
    <td align="right">     4467.57</td>
    <td align="right">     4921.53</td>
    <td align="right">     4203.49</td>
    <td align="right">     4281.61</td>
    <td align="right">     4453.78</td>
    <td align="right">     4421.01</td>
    <td align="right">     4596.90</td>
    <td align="right">     4115.70</td>
    <td align="right">     4586.04</td>
    <td align="right">     4844.76</td>
    <td align="right">     5006.30</td>
    <td align="right">    54910.50</td>
    <td align="right">     5011.81</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       11.93</td>
    <td align="right">       12.15</td>
    <td align="right">       13.77</td>
    <td align="right">       15.10</td>
    <td align="right">       15.03</td>
    <td align="right">       14.97</td>
    <td align="right">       12.43</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">      156.63</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>ENERGYCHARGE                                                                                         FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM ENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::AK_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> AK_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-10-26
    23:45:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      263.99</td>
    <td align="right">      214.74</td>
    <td align="right">      137.11</td>
    <td align="right">       52.22</td>
    <td align="right">       10.61</td>
    <td align="right">        5.54</td>
    <td align="right">        5.02</td>
    <td align="right">        6.63</td>
    <td align="right">       23.73</td>
    <td align="right">       87.04</td>
    <td align="right">      149.59</td>
    <td align="right">      198.93</td>
    <td align="right">     1155.15</td>
    <td align="right">      263.99</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      263.99</td>
    <td align="right">      214.74</td>
    <td align="right">      137.11</td>
    <td align="right">       52.22</td>
    <td align="right">       10.61</td>
    <td align="right">        5.54</td>
    <td align="right">        5.02</td>
    <td align="right">        6.63</td>
    <td align="right">       23.73</td>
    <td align="right">       87.04</td>
    <td align="right">      149.59</td>
    <td align="right">      198.93</td>
    <td align="right">     1155.15</td>
    <td align="right">      263.99</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      263.99</td>
    <td align="right">      214.74</td>
    <td align="right">      137.11</td>
    <td align="right">       52.22</td>
    <td align="right">       10.61</td>
    <td align="right">        5.54</td>
    <td align="right">        5.02</td>
    <td align="right">        6.63</td>
    <td align="right">       23.73</td>
    <td align="right">       87.04</td>
    <td align="right">      149.59</td>
    <td align="right">      198.93</td>
    <td align="right">     1155.15</td>
    <td align="right">      263.99</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        5.28</td>
    <td align="right">        4.29</td>
    <td align="right">        2.74</td>
    <td align="right">        1.04</td>
    <td align="right">      0.2122</td>
    <td align="right">      0.1107</td>
    <td align="right">      0.1003</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.4747</td>
    <td align="right">        1.74</td>
    <td align="right">        2.99</td>
    <td align="right">        3.98</td>
    <td align="right">       23.10</td>
    <td align="right">        5.28</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      269.27</td>
    <td align="right">      219.03</td>
    <td align="right">      139.86</td>
    <td align="right">       53.26</td>
    <td align="right">       10.82</td>
    <td align="right">        5.65</td>
    <td align="right">        5.12</td>
    <td align="right">        6.77</td>
    <td align="right">       24.21</td>
    <td align="right">       88.78</td>
    <td align="right">      152.58</td>
    <td align="right">      202.91</td>
    <td align="right">     1178.25</td>
    <td align="right">      269.27</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      263.99</td>
    <td align="right">      214.74</td>
    <td align="right">      137.11</td>
    <td align="right">       52.22</td>
    <td align="right">       10.61</td>
    <td align="right">        5.54</td>
    <td align="right">        5.02</td>
    <td align="right">        6.63</td>
    <td align="right">       23.73</td>
    <td align="right">       87.04</td>
    <td align="right">      149.59</td>
    <td align="right">      198.93</td>
    <td align="right">     1155.15</td>
    <td align="right">      263.99</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">        5.28</td>
    <td align="right">        4.29</td>
    <td align="right">        2.74</td>
    <td align="right">        1.04</td>
    <td align="right">      0.2122</td>
    <td align="right">      0.1107</td>
    <td align="right">      0.1003</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.4747</td>
    <td align="right">        1.74</td>
    <td align="right">        2.99</td>
    <td align="right">        3.98</td>
    <td align="right">       23.10</td>
    <td align="right">        5.28</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      263.99</td>
    <td align="right">      214.74</td>
    <td align="right">      137.11</td>
    <td align="right">       52.22</td>
    <td align="right">       10.61</td>
    <td align="right">        5.54</td>
    <td align="right">        5.02</td>
    <td align="right">        6.63</td>
    <td align="right">       23.73</td>
    <td align="right">       87.04</td>
    <td align="right">      149.59</td>
    <td align="right">      198.93</td>
    <td align="right">     1155.15</td>
    <td align="right">      263.99</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       60.00</td>
    <td align="right">       47.30</td>
    <td align="right">       30.88</td>
    <td align="right">       12.03</td>
    <td align="right">        2.44</td>
    <td align="right">        1.25</td>
    <td align="right">        1.11</td>
    <td align="right">        1.46</td>
    <td align="right">        5.01</td>
    <td align="right">       18.36</td>
    <td align="right">       40.10</td>
    <td align="right">       51.94</td>
    <td align="right">      271.89</td>
    <td align="right">       60.00</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       60.00</td>
    <td align="right">       47.30</td>
    <td align="right">       30.88</td>
    <td align="right">       12.03</td>
    <td align="right">        2.44</td>
    <td align="right">        1.25</td>
    <td align="right">        1.11</td>
    <td align="right">        1.46</td>
    <td align="right">        5.01</td>
    <td align="right">       18.36</td>
    <td align="right">       40.10</td>
    <td align="right">       51.94</td>
    <td align="right">      271.89</td>
    <td align="right">       60.00</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.2984</td>
    <td align="right">      0.2035</td>
    <td align="right">      0.1642</td>
    <td align="right">      0.1329</td>
    <td align="right">      0.0920</td>
    <td align="right">      0.0286</td>
    <td align="right">      0.0220</td>
    <td align="right">      0.0629</td>
    <td align="right">      0.0949</td>
    <td align="right">      0.1424</td>
    <td align="right">      0.1668</td>
    <td align="right">      0.1898</td>
    <td align="right">        1.60</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">       60.00</td>
    <td align="right">       47.30</td>
    <td align="right">       30.88</td>
    <td align="right">       12.03</td>
    <td align="right">        2.44</td>
    <td align="right">        1.25</td>
    <td align="right">        1.11</td>
    <td align="right">        1.46</td>
    <td align="right">        5.01</td>
    <td align="right">       18.36</td>
    <td align="right">       40.10</td>
    <td align="right">       51.94</td>
    <td align="right">      271.89</td>
    <td align="right">       60.00</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.2984</td>
    <td align="right">      0.2035</td>
    <td align="right">      0.1642</td>
    <td align="right">      0.1329</td>
    <td align="right">      0.0920</td>
    <td align="right">      0.0286</td>
    <td align="right">      0.0220</td>
    <td align="right">      0.0629</td>
    <td align="right">      0.0949</td>
    <td align="right">      0.1424</td>
    <td align="right">      0.1668</td>
    <td align="right">      0.1898</td>
    <td align="right">        1.60</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.2984</td>
    <td align="right">      0.2035</td>
    <td align="right">      0.1642</td>
    <td align="right">      0.1329</td>
    <td align="right">      0.0920</td>
    <td align="right">      0.0286</td>
    <td align="right">      0.0220</td>
    <td align="right">      0.0629</td>
    <td align="right">      0.0949</td>
    <td align="right">      0.1424</td>
    <td align="right">      0.1668</td>
    <td align="right">      0.1898</td>
    <td align="right">        1.60</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.2984</td>
    <td align="right">      0.2035</td>
    <td align="right">      0.1642</td>
    <td align="right">      0.1329</td>
    <td align="right">      0.0920</td>
    <td align="right">      0.0286</td>
    <td align="right">      0.0220</td>
    <td align="right">      0.0629</td>
    <td align="right">      0.0949</td>
    <td align="right">      0.1424</td>
    <td align="right">      0.1668</td>
    <td align="right">      0.1898</td>
    <td align="right">        1.60</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.2984</td>
    <td align="right">      0.2035</td>
    <td align="right">      0.1642</td>
    <td align="right">      0.1329</td>
    <td align="right">      0.0920</td>
    <td align="right">      0.0286</td>
    <td align="right">      0.0220</td>
    <td align="right">      0.0629</td>
    <td align="right">      0.0949</td>
    <td align="right">      0.1424</td>
    <td align="right">      0.1668</td>
    <td align="right">      0.1898</td>
    <td align="right">        1.60</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">       60.00</td>
    <td align="right">       47.30</td>
    <td align="right">       30.88</td>
    <td align="right">       12.03</td>
    <td align="right">        2.44</td>
    <td align="right">        1.25</td>
    <td align="right">        1.11</td>
    <td align="right">        1.46</td>
    <td align="right">        5.01</td>
    <td align="right">       18.36</td>
    <td align="right">       40.10</td>
    <td align="right">       51.94</td>
    <td align="right">      271.89</td>
    <td align="right">       60.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.2984</td>
    <td align="right">      0.2035</td>
    <td align="right">      0.1642</td>
    <td align="right">      0.1329</td>
    <td align="right">      0.0920</td>
    <td align="right">      0.0286</td>
    <td align="right">      0.0220</td>
    <td align="right">      0.0629</td>
    <td align="right">      0.0949</td>
    <td align="right">      0.1424</td>
    <td align="right">      0.1668</td>
    <td align="right">      0.1898</td>
    <td align="right">        1.60</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">       60.00</td>
    <td align="right">       47.30</td>
    <td align="right">       30.88</td>
    <td align="right">       12.03</td>
    <td align="right">        2.44</td>
    <td align="right">        1.25</td>
    <td align="right">        1.11</td>
    <td align="right">        1.46</td>
    <td align="right">        5.01</td>
    <td align="right">       18.36</td>
    <td align="right">       40.10</td>
    <td align="right">       51.94</td>
    <td align="right">      271.89</td>
    <td align="right">       60.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.2984</td>
    <td align="right">      0.2035</td>
    <td align="right">      0.1642</td>
    <td align="right">      0.1329</td>
    <td align="right">      0.0920</td>
    <td align="right">      0.0286</td>
    <td align="right">      0.0220</td>
    <td align="right">      0.0629</td>
    <td align="right">      0.0949</td>
    <td align="right">      0.1424</td>
    <td align="right">      0.1668</td>
    <td align="right">      0.1898</td>
    <td align="right">        1.60</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">       60.00</td>
    <td align="right">       47.30</td>
    <td align="right">       30.88</td>
    <td align="right">       12.03</td>
    <td align="right">        2.44</td>
    <td align="right">        1.25</td>
    <td align="right">        1.11</td>
    <td align="right">        1.46</td>
    <td align="right">        5.01</td>
    <td align="right">       18.36</td>
    <td align="right">       40.10</td>
    <td align="right">       51.94</td>
    <td align="right">      271.89</td>
    <td align="right">       60.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.2984</td>
    <td align="right">      0.2035</td>
    <td align="right">      0.1642</td>
    <td align="right">      0.1329</td>
    <td align="right">      0.0920</td>
    <td align="right">      0.0286</td>
    <td align="right">      0.0220</td>
    <td align="right">      0.0629</td>
    <td align="right">      0.0949</td>
    <td align="right">      0.1424</td>
    <td align="right">      0.1668</td>
    <td align="right">      0.1898</td>
    <td align="right">        1.60</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AK_MONTHLYGASRATES</td>
    <td align="right">        4.40</td>
    <td align="right">        4.54</td>
    <td align="right">        4.44</td>
    <td align="right">        4.34</td>
    <td align="right">        4.35</td>
    <td align="right">        4.42</td>
    <td align="right">        4.50</td>
    <td align="right">        4.54</td>
    <td align="right">        4.74</td>
    <td align="right">        4.74</td>
    <td align="right">        3.73</td>
    <td align="right">        3.83</td>
    <td align="right">       52.57</td>
    <td align="right">        4.74</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          AK_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
