<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Retail New V1.0_3.0 MIAMI FL USA TMY2-12839 WMO#=722020
  2008-11-13
  21:46:02 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.0</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Retail New V1.0_3.0</b></p>
<p>Environment: <b>MIAMI FL USA TMY2-12839 WMO#=722020</b></p>
<p>Simulation Timestamp: <b>2008-11-13
  21:46:02</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy (GJ)</td>
    <td align="right">Energy Per Total Building Area (MJ/m2)</td>
    <td align="right">Energy Per Conditioned Building Area (MJ/m2)</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1852.75</td>
    <td align="right">      807.65</td>
    <td align="right">      807.65</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1852.75</td>
    <td align="right">      807.65</td>
    <td align="right">      807.65</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     6134.53</td>
    <td align="right">     2674.17</td>
    <td align="right">     2674.17</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     6134.53</td>
    <td align="right">     2674.17</td>
    <td align="right">     2674.17</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.02</td>
    <td align="right">        4.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      718.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      500.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       49.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      198.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      380.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1847.79</td>
    <td align="right">        4.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.02</td>
    <td align="right">        4.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      718.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      500.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       49.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      198.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      380.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      239.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      479.01</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       86.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      805.49</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      239.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      479.01</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       86.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      805.49</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Percent Electricity (%)</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1847.79</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1847.79</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1847.79</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1847.79</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat (GJ)</td>
    <td align="right">Percent Heat (%)</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water (m3)</td>
    <td align="right">Percent Water (%)</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility (Hours)</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4509.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#OUTDOORAIRSUMMARY::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-COOLING::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-HEATING::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SPACELOADS::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SPACELOADS::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#SPACELOADS::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SPACELOADS::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::FPL_GSLD-1_GENERALSERVICELARGEDEMAND">FPL_GSLD-1_GENERALSERVICELARGEDEMAND</a>   |  
<a href="#TariffReport::FPL_GSD-1_GENERALSERVICEDEMAND">FPL_GSD-1_GENERALSERVICEDEMAND</a>   |  
<a href="#TariffReport::FPL_GS-1_NONDEMAND">FPL_GS-1_NONDEMAND</a>   |  
<a href="#TariffReport::FL_EIAMONTHLYRATEGAS">FL_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.0</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">MIAMI FL USA TMY2-12839 WMO#=722020</td>
  </tr>
  <tr>
    <td align="right">Latitude (deg)</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">Longitude (deg)</td>
    <td align="right">      -80.27</td>
  </tr>
  <tr>
    <td align="right">Elevation (m)</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       -5.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle (deg)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated (hrs)</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area (m2)</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio (%)</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area (m2)</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Skylight Area (m2)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio (%)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume (m3)</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">Window Glass Area (m2)</td>
    <td align="right">Lighting (W/m2)</td>
    <td align="right">People (m2/person)</td>
    <td align="right">Plug and Process(W/m2)</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      379.89</td>
    <td align="right">Yes</td>
    <td align="right">     2317.33</td>
    <td align="right">        1.00</td>
    <td align="right">      416.17</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6100</td>
    <td align="right">       27.86</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     1600.48</td>
    <td align="right">Yes</td>
    <td align="right">     9762.95</td>
    <td align="right">        1.00</td>
    <td align="right">      356.86</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">       38.05</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">       38.05</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">       73.20</td>
    <td align="right">        1.00</td>
    <td align="right">       24.38</td>
    <td align="right">        7.83</td>
    <td align="right">     11.8400</td>
    <td align="right">       11.61</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb (C)</td>
    <td align="right">Daily Temperature Range (C)</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed (m/s)</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.40</td>
    <td align="right">      340.00</td>
  </tr>
  <tr>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.10</td>
    <td align="right">        6.70</td>
    <td align="right">       25.30</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.70</td>
    <td align="right">      140.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film (W/m2-K)</td>
    <td align="right">U-Factor no Film (W/m2-K)</td>
    <td align="right">Gross Area (m2)</td>
    <td align="right">Azimuth (deg)</td>
    <td align="right">Tilt (deg)</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">       42.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">      330.83</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">       42.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_ROOF</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">      178.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">      178.43</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">     1600.48</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">     1600.48</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">      153.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_WEST</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">       36.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_ROOF</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALLL_EAST</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">       36.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">      153.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_ROOF</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">       24.38</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_ROOF</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of Opening (m2)</td>
    <td align="right">U-Factor</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       38.05</td>
    <td align="right">        6.88</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       38.05</td>
    <td align="right">        6.88</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">        7.83</td>
    <td align="right">        6.88</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    49855.94</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   222496.27</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    27071.42</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    24254.75</td>
    <td align="right">        2.96</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency (W/W)</td>
    <td align="right">Delta Pressure (pa)</td>
    <td align="right">Max Flow Rate (m3/s)</td>
    <td align="right">Rated Power (W)</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.07</td>
    <td align="right">      125.00</td>
    <td align="right">        0.10</td>
    <td align="right">      189.36</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        2.55</td>
    <td align="right">     3636.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        9.09</td>
    <td align="right">    12979.42</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.34</td>
    <td align="right">     1915.48</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.04</td>
    <td align="right">     1484.51</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head (pa)</td>
    <td align="right">Power (W)</td>
    <td align="right">Motor Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume (m3)</td>
    <td align="right">Input(W)</td>
    <td align="right">Thermal Efficiency (W/W)</td>
    <td align="right">Recovery Efficiency (W/W)</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">    35018.04</td>
    <td align="right">       2.121</td>
    <td align="right">       2.546</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       26.87</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">   127175.33</td>
    <td align="right">       7.571</td>
    <td align="right">       9.086</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       26.87</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">    17986.34</td>
    <td align="right">       1.117</td>
    <td align="right">       1.341</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       26.87</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">    14144.58</td>
    <td align="right">       0.866</td>
    <td align="right">       1.039</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       26.87</td>
    <td align="right">     0.01717</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">    37977.92</td>
    <td align="right">       1.281</td>
    <td align="right">       1.537</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">    89922.43</td>
    <td align="right">       3.000</td>
    <td align="right">       3.601</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">    17388.63</td>
    <td align="right">       0.591</td>
    <td align="right">       0.709</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">    17380.99</td>
    <td align="right">       0.591</td>
    <td align="right">       0.709</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">     2400.29</td>
    <td align="right">       0.083</td>
    <td align="right">       0.100</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling (m3/s)</td>
    <td align="right">User cooling (m3/s)</td>
    <td align="right">Calculated heating (m3/s)</td>
    <td align="right">User heating (m3/s)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        2.55</td>
    <td align="right">        2.55</td>
    <td align="right">        1.54</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        9.09</td>
    <td align="right">        9.09</td>
    <td align="right">        3.60</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        1.34</td>
    <td align="right">        1.34</td>
    <td align="right">        0.71</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
    <td align="right">        0.71</td>
    <td align="right">        0.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air (m3/s)</td>
    <td align="right">Maximum Outdoor Air (m3/s)</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit (C)</td>
    <td align="right">Outdoor Air Enthalpy Limit (C)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person(m3/s-person)</td>
    <td align="right">Outdoor Air Per Area (m3/s-m2)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes (hr)</td>
    <td align="right">Summer Clothes (hr)</td>
    <td align="right">Summer or Winter Clothes (hr)</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">     3940.67</td>
    <td align="right">     1021.67</td>
    <td align="right">      524.50</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     4298.50</td>
    <td align="right">     1903.33</td>
    <td align="right">     1615.67</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     4615.00</td>
    <td align="right">      656.33</td>
    <td align="right">      517.17</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     4564.83</td>
    <td align="right">      967.67</td>
    <td align="right">      776.50</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">     4742.50</td>
    <td align="right">     4623.50</td>
    <td align="right">     4488.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4764.17</td>
    <td align="right">     4810.83</td>
    <td align="right">     4509.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating (hr)</td>
    <td align="right">During Cooling (hr)</td>
    <td align="right">During Occupied Heating (hr)</td>
    <td align="right">During Occupied Cooling (hr)</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">        0.83</td>
    <td align="right">       37.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">        0.33</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">        0.83</td>
    <td align="right">       39.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">        0.83</td>
    <td align="right">       29.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        1.00</td>
    <td align="right">       46.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE DIRECT AIR</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL DIRECT AIR</td>
    <td align="right">        9.09</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE DIRECT AIR</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL DIRECT AIR</td>
    <td align="right">        1.04</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER</td>
    <td align="right">    0.099860</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">    0.099860</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER COIL</td>
    <td align="right">     2329.70</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        9.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.04</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        9.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        1.04</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">        2.55</td>
    <td align="right">    0.284917</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        9.09</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        1.34</td>
    <td align="right">    0.226215</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">        1.04</td>
    <td align="right">    0.226215</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        2.55</td>
    <td align="right">    49855.94</td>
    <td align="right">    0.741754</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        9.09</td>
    <td align="right">   222496.27</td>
    <td align="right">    0.679521</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.34</td>
    <td align="right">    27071.42</td>
    <td align="right">    0.732437</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.04</td>
    <td align="right">    24254.75</td>
    <td align="right">    0.691744</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE</td>
    <td align="right">        2.55</td>
    <td align="right">        2.55</td>
    <td align="right">        2.55</td>
    <td align="right">        2.55</td>
    <td align="right">    40598.68</td>
    <td align="right">        1.00</td>
    <td align="right">    49855.94</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE</td>
    <td align="right">        9.09</td>
    <td align="right">        9.09</td>
    <td align="right">        9.09</td>
    <td align="right">        9.09</td>
    <td align="right">   121415.72</td>
    <td align="right">        1.00</td>
    <td align="right">   222496.27</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE</td>
    <td align="right">        1.34</td>
    <td align="right">        1.34</td>
    <td align="right">        1.34</td>
    <td align="right">        1.34</td>
    <td align="right">    20104.01</td>
    <td align="right">        1.00</td>
    <td align="right">    27071.42</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
    <td align="right">    20155.10</td>
    <td align="right">        1.00</td>
    <td align="right">    24254.75</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">        9.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.04</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    40598.68</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   121415.72</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    20104.01</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    20155.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   188297.70</td>
    <td align="right">   188297.70</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   188297.70</td>
    <td align="right">   188297.70</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">       82.08</td>
    <td align="right">       82.08</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     4587.99</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     4587.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       83.94</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">    15201.47</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      205.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:IEAD_R-15 CI_ROOF</td>
    <td align="right">     2293.99</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">    78891.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:STANDARD_INT-WALL</td>
    <td align="right">      734.81</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">      734.81</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:MASS_NR_EXT-WALL</td>
    <td align="right">     1093.08</td>
    <td align="right">m2</td>
    <td align="right">       28.93</td>
    <td align="right">    31623.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">     2293.99</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">    57028.66</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:MASS_NR_EXPOSEDFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       27.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ASHRAE 90.1-2004_SEC 5.5-5_ATTIC FLOOR_ATTICFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">DOOR:SWINGING_NR_DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING_NR_DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">INFILTRATION:BACK_SPACE</td>
    <td align="right">        0.24</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">PEOPLE:BACK_SPACE</td>
    <td align="right">       13.64</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">LIGHTING EQUIP:BACK_SPACE</td>
    <td align="right">        3.27</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">ELECTRICEQUIPMENT:BACK_SPACE:MISCPLUG</td>
    <td align="right">        3.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">INFILTRATION:CORE_RETAIL</td>
    <td align="right">        0.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">PEOPLE:CORE_RETAIL</td>
    <td align="right">      137.80</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      137.80</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">LIGHTING EQUIP:CORE_RETAIL</td>
    <td align="right">       29.27</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">ELECTRICEQUIPMENT:CORE_RETAIL:MISCPLUG</td>
    <td align="right">        5.17</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">INFILTRATION:POINT_OF_SALE</td>
    <td align="right">        0.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">PEOPLE:POINT_OF_SALE</td>
    <td align="right">       12.98</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.98</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">LIGHTING EQUIP:POINT_OF_SALE</td>
    <td align="right">        2.76</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">ELECTRICEQUIPMENT:POINT_OF_SALE:MISCPLUG</td>
    <td align="right">        3.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">INFILTRATION:FRONT_RETAIL</td>
    <td align="right">        0.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">PEOPLE:FRONT_RETAIL</td>
    <td align="right">       12.98</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.98</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">LIGHTING EQUIP:FRONT_RETAIL</td>
    <td align="right">        2.76</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">ELECTRICEQUIPMENT:FRONT_RETAIL:MISCPLUG</td>
    <td align="right">        0.49</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">INFILTRATION:FRONT_ENTRY</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">PEOPLE:FRONT_ENTRY</td>
    <td align="right">        1.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">LIGHTING EQUIP:FRONT_ENTRY</td>
    <td align="right">        0.14</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   188297.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BACK_SPACE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      23.577</td>
    <td align="right">      53.412</td>
    <td align="right">      23.742</td>
    <td align="right">     158.000</td>
    <td align="right">       0.280</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      23.809</td>
    <td align="right">      51.316</td>
    <td align="right">      24.278</td>
    <td align="right">      59.333</td>
    <td align="right">       0.352</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      23.865</td>
    <td align="right">      49.627</td>
    <td align="right">      24.747</td>
    <td align="right">      53.667</td>
    <td align="right">       0.394</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.999</td>
    <td align="right">      50.207</td>
    <td align="right">      25.695</td>
    <td align="right">      11.333</td>
    <td align="right">       0.510</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      24.000</td>
    <td align="right">      56.470</td>
    <td align="right">      26.027</td>
    <td align="right">     108.333</td>
    <td align="right">      -0.271</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      24.000</td>
    <td align="right">      56.094</td>
    <td align="right">      26.392</td>
    <td align="right">      74.667</td>
    <td align="right">      -0.222</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.000</td>
    <td align="right">      57.993</td>
    <td align="right">      26.494</td>
    <td align="right">      99.000</td>
    <td align="right">      -0.195</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      24.000</td>
    <td align="right">      57.355</td>
    <td align="right">      26.427</td>
    <td align="right">      88.333</td>
    <td align="right">      -0.209</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      24.001</td>
    <td align="right">      60.423</td>
    <td align="right">      25.816</td>
    <td align="right">     175.000</td>
    <td align="right">      -0.273</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      24.000</td>
    <td align="right">      57.571</td>
    <td align="right">      25.582</td>
    <td align="right">     112.667</td>
    <td align="right">       0.550</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.995</td>
    <td align="right">      54.384</td>
    <td align="right">      24.960</td>
    <td align="right">      67.333</td>
    <td align="right">       0.466</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      23.903</td>
    <td align="right">      50.607</td>
    <td align="right">      24.179</td>
    <td align="right">      41.333</td>
    <td align="right">       0.351</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.930</td>
    <td align="right">      54.641</td>
    <td align="right">      25.370</td>
    <td align="right">    1049.000</td>
    <td align="right">       0.142</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      23.577</td>
    <td align="right">      49.627</td>
    <td align="right">      23.742</td>
    <td align="right">      11.333</td>
    <td align="right">      -0.273</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      24.001</td>
    <td align="right">      60.423</td>
    <td align="right">      26.494</td>
    <td align="right">     175.000</td>
    <td align="right">       0.550</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_RETAIL></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      23.592</td>
    <td align="right">      55.486</td>
    <td align="right">      24.583</td>
    <td align="right">     177.667</td>
    <td align="right">       0.378</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      23.779</td>
    <td align="right">      53.331</td>
    <td align="right">      25.021</td>
    <td align="right">     103.333</td>
    <td align="right">       0.433</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      23.810</td>
    <td align="right">      52.462</td>
    <td align="right">      25.319</td>
    <td align="right">     143.667</td>
    <td align="right">       0.461</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.980</td>
    <td align="right">      53.749</td>
    <td align="right">      25.883</td>
    <td align="right">      73.000</td>
    <td align="right">       0.551</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      24.000</td>
    <td align="right">      62.965</td>
    <td align="right">      25.999</td>
    <td align="right">     347.333</td>
    <td align="right">      -0.230</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      24.000</td>
    <td align="right">      63.745</td>
    <td align="right">      26.131</td>
    <td align="right">     373.000</td>
    <td align="right">      -0.206</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.000</td>
    <td align="right">      66.741</td>
    <td align="right">      26.190</td>
    <td align="right">     481.667</td>
    <td align="right">      -0.177</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      24.000</td>
    <td align="right">      65.356</td>
    <td align="right">      26.231</td>
    <td align="right">     390.000</td>
    <td align="right">      -0.181</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      24.000</td>
    <td align="right">      67.198</td>
    <td align="right">      25.895</td>
    <td align="right">     517.000</td>
    <td align="right">      -0.215</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.994</td>
    <td align="right">      63.099</td>
    <td align="right">      25.797</td>
    <td align="right">     375.000</td>
    <td align="right">       0.609</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.973</td>
    <td align="right">      57.279</td>
    <td align="right">      25.426</td>
    <td align="right">     175.667</td>
    <td align="right">       0.529</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      23.854</td>
    <td align="right">      52.001</td>
    <td align="right">      24.934</td>
    <td align="right">      74.000</td>
    <td align="right">       0.426</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.916</td>
    <td align="right">      59.497</td>
    <td align="right">      25.622</td>
    <td align="right">    3231.333</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      23.592</td>
    <td align="right">      52.001</td>
    <td align="right">      24.583</td>
    <td align="right">      73.000</td>
    <td align="right">      -0.230</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      24.000</td>
    <td align="right">      67.198</td>
    <td align="right">      26.231</td>
    <td align="right">     517.000</td>
    <td align="right">       0.609</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      23.769</td>
    <td align="right">      49.853</td>
    <td align="right">      25.976</td>
    <td align="right">      64.333</td>
    <td align="right">       0.503</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      23.916</td>
    <td align="right">      48.299</td>
    <td align="right">      26.491</td>
    <td align="right">      18.333</td>
    <td align="right">       0.565</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      23.903</td>
    <td align="right">      48.232</td>
    <td align="right">      26.474</td>
    <td align="right">      32.333</td>
    <td align="right">       0.561</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.991</td>
    <td align="right">      50.351</td>
    <td align="right">      26.891</td>
    <td align="right">      14.333</td>
    <td align="right">       0.629</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      24.000</td>
    <td align="right">      58.736</td>
    <td align="right">      26.646</td>
    <td align="right">     149.667</td>
    <td align="right">      -0.168</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      24.000</td>
    <td align="right">      59.424</td>
    <td align="right">      26.855</td>
    <td align="right">     138.000</td>
    <td align="right">      -0.134</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.000</td>
    <td align="right">      61.465</td>
    <td align="right">      27.049</td>
    <td align="right">     167.667</td>
    <td align="right">      -0.092</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.999</td>
    <td align="right">      59.517</td>
    <td align="right">      27.337</td>
    <td align="right">     129.333</td>
    <td align="right">      -0.064</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.999</td>
    <td align="right">      60.429</td>
    <td align="right">      27.114</td>
    <td align="right">     187.000</td>
    <td align="right">      -0.090</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.999</td>
    <td align="right">      55.984</td>
    <td align="right">      27.321</td>
    <td align="right">      83.000</td>
    <td align="right">       0.713</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.998</td>
    <td align="right">      51.686</td>
    <td align="right">      27.015</td>
    <td align="right">      33.667</td>
    <td align="right">       0.652</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      23.955</td>
    <td align="right">      47.331</td>
    <td align="right">      26.498</td>
    <td align="right">      16.667</td>
    <td align="right">       0.564</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.961</td>
    <td align="right">      54.322</td>
    <td align="right">      26.807</td>
    <td align="right">    1034.333</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      23.769</td>
    <td align="right">      47.331</td>
    <td align="right">      25.976</td>
    <td align="right">      14.333</td>
    <td align="right">      -0.168</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      24.000</td>
    <td align="right">      61.465</td>
    <td align="right">      27.337</td>
    <td align="right">     187.000</td>
    <td align="right">       0.713</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAIL></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      23.614</td>
    <td align="right">      50.955</td>
    <td align="right">      25.647</td>
    <td align="right">      92.000</td>
    <td align="right">       0.455</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      23.828</td>
    <td align="right">      48.863</td>
    <td align="right">      26.195</td>
    <td align="right">      36.333</td>
    <td align="right">       0.526</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      23.830</td>
    <td align="right">      48.892</td>
    <td align="right">      26.182</td>
    <td align="right">      68.000</td>
    <td align="right">       0.526</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.976</td>
    <td align="right">      50.467</td>
    <td align="right">      26.633</td>
    <td align="right">      31.000</td>
    <td align="right">       0.602</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.999</td>
    <td align="right">      59.859</td>
    <td align="right">      26.427</td>
    <td align="right">     218.000</td>
    <td align="right">      -0.191</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      24.000</td>
    <td align="right">      60.162</td>
    <td align="right">      26.645</td>
    <td align="right">     199.667</td>
    <td align="right">      -0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.000</td>
    <td align="right">      62.188</td>
    <td align="right">      26.836</td>
    <td align="right">     236.333</td>
    <td align="right">      -0.117</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.999</td>
    <td align="right">      60.102</td>
    <td align="right">      27.084</td>
    <td align="right">     182.333</td>
    <td align="right">      -0.096</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      24.000</td>
    <td align="right">      61.313</td>
    <td align="right">      26.883</td>
    <td align="right">     253.333</td>
    <td align="right">      -0.116</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.995</td>
    <td align="right">      56.418</td>
    <td align="right">      27.090</td>
    <td align="right">     140.000</td>
    <td align="right">       0.692</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.992</td>
    <td align="right">      51.979</td>
    <td align="right">      26.768</td>
    <td align="right">      66.667</td>
    <td align="right">       0.628</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      23.905</td>
    <td align="right">      47.750</td>
    <td align="right">      26.207</td>
    <td align="right">      29.333</td>
    <td align="right">       0.530</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.928</td>
    <td align="right">      54.961</td>
    <td align="right">      26.551</td>
    <td align="right">    1553.000</td>
    <td align="right">       0.270</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      23.614</td>
    <td align="right">      47.750</td>
    <td align="right">      25.647</td>
    <td align="right">      29.333</td>
    <td align="right">      -0.191</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      24.000</td>
    <td align="right">      62.188</td>
    <td align="right">      27.090</td>
    <td align="right">     253.333</td>
    <td align="right">       0.692</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      27.205</td>
    <td align="right">      62.747</td>
    <td align="right">      27.023</td>
    <td align="right">     661.667</td>
    <td align="right">       1.255</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      27.834</td>
    <td align="right">      62.744</td>
    <td align="right">      27.704</td>
    <td align="right">     604.333</td>
    <td align="right">       1.424</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      27.587</td>
    <td align="right">      64.352</td>
    <td align="right">      27.462</td>
    <td align="right">     697.000</td>
    <td align="right">       1.372</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      28.054</td>
    <td align="right">      65.657</td>
    <td align="right">      27.906</td>
    <td align="right">     679.333</td>
    <td align="right">       1.502</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      27.492</td>
    <td align="right">      83.105</td>
    <td align="right">      27.328</td>
    <td align="right">     825.000</td>
    <td align="right">       0.884</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      27.874</td>
    <td align="right">      84.117</td>
    <td align="right">      27.688</td>
    <td align="right">     816.000</td>
    <td align="right">       1.029</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      28.239</td>
    <td align="right">      88.808</td>
    <td align="right">      28.059</td>
    <td align="right">     830.000</td>
    <td align="right">       1.207</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      28.806</td>
    <td align="right">      86.166</td>
    <td align="right">      28.632</td>
    <td align="right">     844.000</td>
    <td align="right">       1.396</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      28.661</td>
    <td align="right">      84.680</td>
    <td align="right">      28.507</td>
    <td align="right">     810.000</td>
    <td align="right">       1.330</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      29.150</td>
    <td align="right">      75.699</td>
    <td align="right">      28.989</td>
    <td align="right">     798.667</td>
    <td align="right">       1.882</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      28.718</td>
    <td align="right">      66.839</td>
    <td align="right">      28.539</td>
    <td align="right">     742.667</td>
    <td align="right">       1.679</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      27.863</td>
    <td align="right">      60.634</td>
    <td align="right">      27.709</td>
    <td align="right">     668.333</td>
    <td align="right">       1.405</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      28.123</td>
    <td align="right">      73.898</td>
    <td align="right">      27.962</td>
    <td align="right">    8977.000</td>
    <td align="right">       1.362</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      27.205</td>
    <td align="right">      60.634</td>
    <td align="right">      27.023</td>
    <td align="right">     604.333</td>
    <td align="right">       0.884</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      29.150</td>
    <td align="right">      88.808</td>
    <td align="right">      28.989</td>
    <td align="right">     844.000</td>
    <td align="right">       1.882</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  22617.4305</td>
    <td align="right">     39.7263</td>
    <td align="right">    151.1751</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">  18709.8652</td>
    <td align="right">   9751.3854</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  21102.2487</td>
    <td align="right">     37.1907</td>
    <td align="right">    142.0373</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">  17579.0407</td>
    <td align="right">   9110.7225</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  24681.4620</td>
    <td align="right">     43.4990</td>
    <td align="right">    166.1309</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  20560.9516</td>
    <td align="right">  10656.0471</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  26305.2766</td>
    <td align="right">     46.3921</td>
    <td align="right">    177.3071</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  21944.1779</td>
    <td align="right">  11360.2530</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  29633.4678</td>
    <td align="right">     52.2617</td>
    <td align="right">    199.7403</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  24720.5949</td>
    <td align="right">  12797.5727</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  30728.4315</td>
    <td align="right">     54.1928</td>
    <td align="right">    207.1208</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  25634.0268</td>
    <td align="right">  13270.4461</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  32553.0981</td>
    <td align="right">     57.4108</td>
    <td align="right">    219.4197</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  27156.1856</td>
    <td align="right">  14058.4505</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  33058.0495</td>
    <td align="right">     58.3014</td>
    <td align="right">    222.8232</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  27577.4222</td>
    <td align="right">  14276.5199</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  30048.1679</td>
    <td align="right">     52.9931</td>
    <td align="right">    202.5356</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  25066.5428</td>
    <td align="right">  12976.6660</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  28478.5427</td>
    <td align="right">     50.2249</td>
    <td align="right">    191.9557</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  23757.1426</td>
    <td align="right">  12298.8043</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  24602.2464</td>
    <td align="right">     43.3887</td>
    <td align="right">    165.8281</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  20523.4896</td>
    <td align="right">  10624.7787</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  22400.0983</td>
    <td align="right">     39.5005</td>
    <td align="right">    150.9502</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">  18682.1450</td>
    <td align="right">   9673.3138</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 326208.5199</td>
    <td align="right">    575.0821</td>
    <td align="right">   2197.0240</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0100</td>
    <td align="right"> 271911.5849</td>
    <td align="right"> 140854.9599</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  21102.2487</td>
    <td align="right">     37.1907</td>
    <td align="right">    142.0373</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">  17579.0407</td>
    <td align="right">   9110.7225</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  33058.0495</td>
    <td align="right">     58.3014</td>
    <td align="right">    222.8232</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  27577.4222</td>
    <td align="right">  14276.5199</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BACK_SPACE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       6.523</td>
    <td align="right">       0.443</td>
    <td align="right">       0.011</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       6.558</td>
    <td align="right">       0.443</td>
    <td align="right">       0.010</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       6.683</td>
    <td align="right">       0.443</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       6.583</td>
    <td align="right">       0.443</td>
    <td align="right">       0.009</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       6.604</td>
    <td align="right">       0.443</td>
    <td align="right">       0.009</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       6.672</td>
    <td align="right">       0.443</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       6.517</td>
    <td align="right">       0.443</td>
    <td align="right">       0.011</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       6.683</td>
    <td align="right">       0.443</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       6.583</td>
    <td align="right">       0.443</td>
    <td align="right">       0.009</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       6.523</td>
    <td align="right">       0.443</td>
    <td align="right">       0.011</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       6.511</td>
    <td align="right">       0.443</td>
    <td align="right">       0.011</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       6.517</td>
    <td align="right">       0.443</td>
    <td align="right">       0.011</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       6.580</td>
    <td align="right">       0.443</td>
    <td align="right">       0.009</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       6.511</td>
    <td align="right">       0.443</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       6.683</td>
    <td align="right">       0.443</td>
    <td align="right">       0.011</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_RETAIL></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      65.905</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      66.262</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      67.529</td>
    <td align="right">       0.885</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      66.519</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      66.725</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      67.415</td>
    <td align="right">       0.885</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      65.846</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      67.529</td>
    <td align="right">       0.885</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      66.519</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      65.905</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      65.792</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      65.846</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      66.489</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      65.792</td>
    <td align="right">       0.885</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      67.529</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::POINT_OF_SALE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       6.210</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       6.244</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       6.363</td>
    <td align="right">       0.885</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       6.268</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       6.287</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       6.352</td>
    <td align="right">       0.885</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       6.204</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       6.363</td>
    <td align="right">       0.885</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       6.268</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       6.210</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       6.199</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       6.204</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       6.265</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       6.199</td>
    <td align="right">       0.885</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       6.363</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FRONT_RETAIL></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       6.210</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       6.244</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       6.363</td>
    <td align="right">       0.885</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       6.268</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       6.287</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       6.352</td>
    <td align="right">       0.885</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       6.204</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       6.363</td>
    <td align="right">       0.885</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       6.268</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       6.210</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       6.199</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       6.204</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       6.265</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       6.199</td>
    <td align="right">       0.885</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       6.363</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FRONT_ENTRY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       0.494</td>
    <td align="right">       0.000</td>
    <td align="right">       0.029</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       0.497</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       0.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       0.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       0.505</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       0.494</td>
    <td align="right">       0.000</td>
    <td align="right">       0.029</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       0.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       0.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       0.494</td>
    <td align="right">       0.000</td>
    <td align="right">       0.029</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       0.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.030</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       0.494</td>
    <td align="right">       0.000</td>
    <td align="right">       0.029</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       0.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       0.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       0.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.030</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BACK_SPACE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.842812E+09</td>
    <td align="right">0.211921E+10</td>
    <td align="right">  841622.688</td>
    <td align="right">  698646.491</td>
    <td align="right">91444131.455</td>
    <td align="right">0.320114E+09</td>
    <td align="right">0.229379E+09</td>
    <td align="right">   37635.619</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.599548E+09</td>
    <td align="right">0.214882E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1312327.072</td>
    <td align="right">27552687.079</td>
    <td align="right">87459100.250</td>
    <td align="right">0.370118E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.650397E+09</td>
    <td align="right">0.304814E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2525617.640</td>
    <td align="right"> 8790629.648</td>
    <td align="right">25657871.663</td>
    <td align="right">0.410396E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">44405306.238</td>
    <td align="right">0.481816E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2289704.964</td>
    <td align="right"> 3749857.901</td>
    <td align="right">       0.000</td>
    <td align="right">0.244096E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 8520554.370</td>
    <td align="right">0.839998E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1991628.427</td>
    <td align="right"> 5441568.110</td>
    <td align="right">       0.000</td>
    <td align="right">42771252.811</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    4212.963</td>
    <td align="right">0.100549E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3102276.631</td>
    <td align="right"> 9168476.418</td>
    <td align="right">       0.000</td>
    <td align="right">  121893.071</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.121665E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1061286.438</td>
    <td align="right"> 6745880.433</td>
    <td align="right">       0.000</td>
    <td align="right">  211230.040</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.114694E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1133221.920</td>
    <td align="right"> 6221673.353</td>
    <td align="right">       0.000</td>
    <td align="right">  121511.341</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   21112.819</td>
    <td align="right">0.987905E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1285747.972</td>
    <td align="right">24837428.801</td>
    <td align="right">       0.000</td>
    <td align="right"> 1194247.362</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">21562445.563</td>
    <td align="right">0.709025E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2259176.392</td>
    <td align="right"> 5706381.524</td>
    <td align="right">       0.000</td>
    <td align="right">69939685.726</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.155796E+09</td>
    <td align="right">0.366908E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  887647.305</td>
    <td align="right">16489278.967</td>
    <td align="right">       0.000</td>
    <td align="right">59510563.993</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.550842E+09</td>
    <td align="right">0.156292E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1939775.576</td>
    <td align="right">29146698.774</td>
    <td align="right"> 3008720.856</td>
    <td align="right">0.626480E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.287391E+10</td>
    <td align="right">0.764263E+11</td>
    <td align="right">  841622.688</td>
    <td align="right">20487056.828</td>
    <td align="right">0.235295E+09</td>
    <td align="right">0.436239E+09</td>
    <td align="right">0.205434E+10</td>
    <td align="right">   37635.619</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.156292E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  698646.491</td>
    <td align="right"> 3749857.901</td>
    <td align="right">       0.000</td>
    <td align="right">  121511.341</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.842812E+09</td>
    <td align="right">0.121665E+11</td>
    <td align="right">  841622.688</td>
    <td align="right"> 3102276.631</td>
    <td align="right">91444131.455</td>
    <td align="right">0.320114E+09</td>
    <td align="right">0.626480E+09</td>
    <td align="right">   37635.619</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_RETAIL></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.760435E+10</td>
    <td align="right">0.149104E+11</td>
    <td align="right">  561475.775</td>
    <td align="right"> 6075518.807</td>
    <td align="right">96299397.343</td>
    <td align="right">0.215360E+10</td>
    <td align="right">0.258868E+10</td>
    <td align="right">    6800.080</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.455058E+10</td>
    <td align="right">0.148006E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 9298251.347</td>
    <td align="right">40243197.409</td>
    <td align="right">0.519705E+09</td>
    <td align="right">0.369074E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.495256E+10</td>
    <td align="right">0.202621E+11</td>
    <td align="right">       0.000</td>
    <td align="right">12363942.765</td>
    <td align="right">37053493.960</td>
    <td align="right">0.469561E+09</td>
    <td align="right">0.361591E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109677E+10</td>
    <td align="right">0.335317E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 7345561.638</td>
    <td align="right">55384062.631</td>
    <td align="right">       0.000</td>
    <td align="right">0.122201E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104444E+09</td>
    <td align="right">0.573385E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 5291032.095</td>
    <td align="right">92126160.905</td>
    <td align="right">       0.000</td>
    <td align="right">0.527149E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   98431.897</td>
    <td align="right">0.690232E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 5643847.406</td>
    <td align="right">0.145047E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2354205.019</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   18561.003</td>
    <td align="right">0.842483E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1232599.205</td>
    <td align="right">0.163276E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1673896.712</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.797406E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1221196.462</td>
    <td align="right">0.146941E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 1663249.449</td>
    <td align="right">0.695875E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1812672.414</td>
    <td align="right">0.175674E+09</td>
    <td align="right">       0.000</td>
    <td align="right">11782090.455</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.425659E+09</td>
    <td align="right">0.484499E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 7752371.531</td>
    <td align="right">77472468.796</td>
    <td align="right">       0.000</td>
    <td align="right">0.425709E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128205E+10</td>
    <td align="right">0.256281E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 4116256.745</td>
    <td align="right">0.101860E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.617033E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.433038E+10</td>
    <td align="right">0.107310E+11</td>
    <td align="right">       0.000</td>
    <td align="right">15286507.274</td>
    <td align="right">61580929.316</td>
    <td align="right">0.103122E+09</td>
    <td align="right">0.514109E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243486E+11</td>
    <td align="right">0.528252E+12</td>
    <td align="right">  561475.775</td>
    <td align="right">77439757.689</td>
    <td align="right">0.119296E+10</td>
    <td align="right">0.324598E+10</td>
    <td align="right">0.178441E+11</td>
    <td align="right">    6800.080</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.107310E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1221196.462</td>
    <td align="right">37053493.960</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.760435E+10</td>
    <td align="right">0.842483E+11</td>
    <td align="right">  561475.775</td>
    <td align="right">15286507.274</td>
    <td align="right">0.175674E+09</td>
    <td align="right">0.215360E+10</td>
    <td align="right">0.514109E+10</td>
    <td align="right">    6800.080</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::POINT_OF_SALE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.526897E+09</td>
    <td align="right">0.231222E+10</td>
    <td align="right">    9321.177</td>
    <td align="right"> 2698709.755</td>
    <td align="right">  562307.963</td>
    <td align="right">0.148055E+09</td>
    <td align="right">0.444487E+09</td>
    <td align="right">   10497.300</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.303911E+09</td>
    <td align="right">0.213282E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3255200.296</td>
    <td align="right"> 1862379.921</td>
    <td align="right">14524237.247</td>
    <td align="right">0.466333E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.299753E+09</td>
    <td align="right">0.264161E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3528838.237</td>
    <td align="right"> 2068890.072</td>
    <td align="right">43042202.890</td>
    <td align="right">0.472503E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">58282684.616</td>
    <td align="right">0.379883E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1987412.973</td>
    <td align="right"> 3051229.739</td>
    <td align="right">       0.000</td>
    <td align="right">0.150057E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 8062327.883</td>
    <td align="right">0.624003E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1121439.154</td>
    <td align="right"> 4776186.153</td>
    <td align="right">       0.000</td>
    <td align="right">39345132.495</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   35729.583</td>
    <td align="right">0.735276E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1530004.054</td>
    <td align="right"> 8280100.399</td>
    <td align="right">       0.000</td>
    <td align="right">  571320.974</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.900162E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  614832.847</td>
    <td align="right"> 6724620.782</td>
    <td align="right">       0.000</td>
    <td align="right">  399658.388</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.870566E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1051306.092</td>
    <td align="right"> 4293838.934</td>
    <td align="right">       0.000</td>
    <td align="right">  260694.779</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  133898.213</td>
    <td align="right">0.789167E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1588119.796</td>
    <td align="right"> 8855265.105</td>
    <td align="right">       0.000</td>
    <td align="right">  791777.210</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">17978517.992</td>
    <td align="right">0.597377E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2616207.941</td>
    <td align="right"> 2829125.150</td>
    <td align="right">       0.000</td>
    <td align="right">42104636.192</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">41684927.185</td>
    <td align="right">0.341183E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1493274.127</td>
    <td align="right"> 3923601.370</td>
    <td align="right">       0.000</td>
    <td align="right">0.101257E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254482E+09</td>
    <td align="right">0.167290E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5282799.867</td>
    <td align="right">  274664.789</td>
    <td align="right">       0.000</td>
    <td align="right">0.497427E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151122E+10</td>
    <td align="right">0.611357E+11</td>
    <td align="right">    9321.177</td>
    <td align="right">26768145.139</td>
    <td align="right">47502210.378</td>
    <td align="right">0.205621E+09</td>
    <td align="right">0.221554E+10</td>
    <td align="right">   10497.300</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.167290E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  614832.847</td>
    <td align="right">  274664.789</td>
    <td align="right">       0.000</td>
    <td align="right">  260694.779</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.526897E+09</td>
    <td align="right">0.900162E+10</td>
    <td align="right">    9321.177</td>
    <td align="right"> 5282799.867</td>
    <td align="right"> 8855265.105</td>
    <td align="right">0.148055E+09</td>
    <td align="right">0.497427E+09</td>
    <td align="right">   10497.300</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::FRONT_RETAIL></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.517206E+09</td>
    <td align="right">0.221890E+10</td>
    <td align="right">   20394.614</td>
    <td align="right"> 1592462.412</td>
    <td align="right"> 1380258.631</td>
    <td align="right">0.262253E+09</td>
    <td align="right">0.310443E+09</td>
    <td align="right">   16762.842</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.383939E+09</td>
    <td align="right">0.209778E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2076906.314</td>
    <td align="right"> 1697498.387</td>
    <td align="right">55486023.115</td>
    <td align="right">0.334413E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.407720E+09</td>
    <td align="right">0.255707E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2185468.769</td>
    <td align="right"> 2389754.046</td>
    <td align="right">92421339.770</td>
    <td align="right">0.307371E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100968E+09</td>
    <td align="right">0.378116E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1256463.112</td>
    <td align="right"> 3477236.912</td>
    <td align="right">       0.000</td>
    <td align="right">0.108819E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">18217855.510</td>
    <td align="right">0.601846E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  646903.538</td>
    <td align="right"> 5575992.648</td>
    <td align="right">       0.000</td>
    <td align="right">51380468.497</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   58096.835</td>
    <td align="right">0.719461E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1078240.041</td>
    <td align="right"> 8426250.503</td>
    <td align="right">       0.000</td>
    <td align="right">  573091.684</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   10968.981</td>
    <td align="right">0.883786E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  371596.704</td>
    <td align="right"> 9144562.238</td>
    <td align="right">       0.000</td>
    <td align="right">  344787.244</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   33712.403</td>
    <td align="right">0.857113E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  655294.928</td>
    <td align="right"> 4753787.942</td>
    <td align="right">       0.000</td>
    <td align="right">  244958.751</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  365463.278</td>
    <td align="right">0.770090E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1135101.966</td>
    <td align="right">10671261.647</td>
    <td align="right">       0.000</td>
    <td align="right"> 1485341.483</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">31496818.871</td>
    <td align="right">0.588545E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1978473.037</td>
    <td align="right"> 3552137.742</td>
    <td align="right">       0.000</td>
    <td align="right">35758094.948</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">89079561.704</td>
    <td align="right">0.336354E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1008246.136</td>
    <td align="right"> 4246822.145</td>
    <td align="right">       0.000</td>
    <td align="right">62435734.123</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.331847E+09</td>
    <td align="right">0.162252E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3344246.169</td>
    <td align="right">  261852.438</td>
    <td align="right">12003352.462</td>
    <td align="right">0.391926E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.188094E+10</td>
    <td align="right">0.598494E+11</td>
    <td align="right">   20394.614</td>
    <td align="right">17329403.125</td>
    <td align="right">55577415.279</td>
    <td align="right">0.422163E+09</td>
    <td align="right">0.160519E+10</td>
    <td align="right">   16762.842</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   10968.981</td>
    <td align="right">0.162252E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  371596.704</td>
    <td align="right">  261852.438</td>
    <td align="right">       0.000</td>
    <td align="right">  244958.751</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.517206E+09</td>
    <td align="right">0.883786E+10</td>
    <td align="right">   20394.614</td>
    <td align="right"> 3344246.169</td>
    <td align="right">10671261.647</td>
    <td align="right">0.262253E+09</td>
    <td align="right">0.391926E+09</td>
    <td align="right">   16762.842</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::FRONT_ENTRY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.626129E+10</td>
    <td align="right">0.109242E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.534105E+10</td>
    <td align="right">0.118679E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.595157E+10</td>
    <td align="right">0.165573E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.569503E+10</td>
    <td align="right">0.235454E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.587832E+10</td>
    <td align="right">0.316677E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.573430E+10</td>
    <td align="right">0.357735E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.583904E+10</td>
    <td align="right">0.399295E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.593068E+10</td>
    <td align="right">0.390174E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.569503E+10</td>
    <td align="right">0.311940E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.582595E+10</td>
    <td align="right">0.265161E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.561648E+10</td>
    <td align="right">0.174892E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.584554E+10</td>
    <td align="right">0.108747E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.696143E+11</td>
    <td align="right">0.295357E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.534105E+10</td>
    <td align="right">0.108747E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.626129E+10</td>
    <td align="right">0.399295E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.227217E+11</td>
    <td align="right">0.568663E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192246E+11</td>
    <td align="right">0.597513E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215561E+11</td>
    <td align="right">0.782238E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.203258E+11</td>
    <td align="right">0.106590E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209799E+11</td>
    <td align="right">0.142668E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.204660E+11</td>
    <td align="right">0.158245E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208398E+11</td>
    <td align="right">0.179993E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211668E+11</td>
    <td align="right">0.177719E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203258E+11</td>
    <td align="right">0.153083E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207930E+11</td>
    <td align="right">0.126421E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200454E+11</td>
    <td align="right">0.868697E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.209046E+11</td>
    <td align="right">0.554183E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249350E+12</td>
    <td align="right">0.138185E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.192246E+11</td>
    <td align="right">0.554183E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.227217E+11</td>
    <td align="right">0.179993E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.327430E+10</td>
    <td align="right">0.141162E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.279859E+10</td>
    <td align="right">0.141228E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315690E+10</td>
    <td align="right">0.161640E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299964E+10</td>
    <td align="right">0.187488E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.309618E+10</td>
    <td align="right">0.218296E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.302033E+10</td>
    <td align="right">0.236683E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.307550E+10</td>
    <td align="right">0.269162E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.312377E+10</td>
    <td align="right">0.280668E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299964E+10</td>
    <td align="right">0.253984E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.306860E+10</td>
    <td align="right">0.240243E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.295827E+10</td>
    <td align="right">0.186379E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.307550E+10</td>
    <td align="right">0.145446E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.366472E+11</td>
    <td align="right">0.246238E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.279859E+10</td>
    <td align="right">0.141162E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.327430E+10</td>
    <td align="right">0.280668E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.271424E+10</td>
    <td align="right">0.112053E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.220191E+10</td>
    <td align="right">0.113295E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250443E+10</td>
    <td align="right">0.129222E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232474E+10</td>
    <td align="right">0.155854E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.239955E+10</td>
    <td align="right">0.183607E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.234077E+10</td>
    <td align="right">0.203725E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.238352E+10</td>
    <td align="right">0.235253E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.242093E+10</td>
    <td align="right">0.244549E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.232474E+10</td>
    <td align="right">0.220021E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.237818E+10</td>
    <td align="right">0.206841E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229267E+10</td>
    <td align="right">0.154677E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.239103E+10</td>
    <td align="right">0.113555E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286767E+11</td>
    <td align="right">0.207265E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220191E+10</td>
    <td align="right">0.112053E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.271424E+10</td>
    <td align="right">0.244549E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.636831E+11</td>
    <td align="right">0.363226E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.619986E+11</td>
    <td align="right">0.568508E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.746842E+11</td>
    <td align="right">0.658514E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.878713E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104468E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112001E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122362E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122730E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108943E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.983033E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.781157E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.636966E+11</td>
    <td align="right">98620187.290</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109886E+13</td>
    <td align="right">0.495791E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.619986E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.122730E+12</td>
    <td align="right">0.363226E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127144E+12</td>
    <td align="right">  112583.246</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   47413.973</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119459E+12</td>
    <td align="right">  118847.217</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   53677.944</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.139723E+12</td>
    <td align="right">  121657.450</td>
    <td align="right">13-MAR-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   56488.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.149123E+12</td>
    <td align="right">  128573.235</td>
    <td align="right">15-APR-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   63403.962</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167990E+12</td>
    <td align="right">  136953.061</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   71783.787</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.174197E+12</td>
    <td align="right">  144807.141</td>
    <td align="right">28-JUN-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   79637.868</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.184541E+12</td>
    <td align="right">  142162.997</td>
    <td align="right">13-JUL-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   76993.724</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.187404E+12</td>
    <td align="right">  143168.827</td>
    <td align="right">21-AUG-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   77999.554</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170341E+12</td>
    <td align="right">  137517.030</td>
    <td align="right">11-SEP-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   72347.757</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.161443E+12</td>
    <td align="right">  134481.051</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   69311.778</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139469E+12</td>
    <td align="right">  121701.075</td>
    <td align="right">01-NOV-17:40</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   53364.518</td>
    <td align="right">    3167.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126956E+12</td>
    <td align="right">  112859.800</td>
    <td align="right">15-DEC-17:30</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   44523.243</td>
    <td align="right">    3167.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184779E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119459E+12</td>
    <td align="right">  112583.246</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   44523.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187404E+12</td>
    <td align="right">  144807.141</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   79637.868</td>
    <td align="right">    3167.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127144E+12</td>
    <td align="right">  112583.246</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   47413.973</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119459E+12</td>
    <td align="right">  118847.217</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   53677.944</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.139723E+12</td>
    <td align="right">  121657.450</td>
    <td align="right">13-MAR-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   56488.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.149123E+12</td>
    <td align="right">  128573.235</td>
    <td align="right">15-APR-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   63403.962</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167990E+12</td>
    <td align="right">  136953.061</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   71783.787</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.174197E+12</td>
    <td align="right">  144807.141</td>
    <td align="right">28-JUN-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   79637.868</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.184541E+12</td>
    <td align="right">  142162.997</td>
    <td align="right">13-JUL-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   76993.724</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.187404E+12</td>
    <td align="right">  143168.827</td>
    <td align="right">21-AUG-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   77999.554</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170341E+12</td>
    <td align="right">  137517.030</td>
    <td align="right">11-SEP-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   72347.757</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.161443E+12</td>
    <td align="right">  134481.051</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   69311.778</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139469E+12</td>
    <td align="right">  121701.075</td>
    <td align="right">01-NOV-17:40</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   53364.518</td>
    <td align="right">    3167.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126956E+12</td>
    <td align="right">  112859.800</td>
    <td align="right">15-DEC-17:30</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   44523.243</td>
    <td align="right">    3167.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184779E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119459E+12</td>
    <td align="right">  112583.246</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   44523.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187404E+12</td>
    <td align="right">  144807.141</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   20016.080</td>
    <td align="right">       0.000</td>
    <td align="right">   79637.868</td>
    <td align="right">    3167.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BACK_SPACE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.67</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       24.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">       24.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.83</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.00</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">       24.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_RETAIL></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.33</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.33</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.17</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::POINT_OF_SALE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.67</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       24.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.83</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.83</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       24.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FRONT_RETAIL></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.67</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       24.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.83</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.00</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       24.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FRONT_ENTRY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.67</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.408774E+10</td>
    <td align="right">    24059.19</td>
    <td align="right">25-JAN-06:10</td>
    <td align="right">       21.10</td>
    <td align="right">       19.57</td>
    <td align="right">473220435.97</td>
    <td align="right">      566.25</td>
    <td align="right">14-JAN-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.492231E+10</td>
    <td align="right">    26577.16</td>
    <td align="right">21-FEB-06:10</td>
    <td align="right">       23.30</td>
    <td align="right">       20.65</td>
    <td align="right">442781098.40</td>
    <td align="right">      560.73</td>
    <td align="right">04-FEB-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.746436E+10</td>
    <td align="right">    31976.40</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       22.20</td>
    <td align="right">       18.83</td>
    <td align="right">507479620.74</td>
    <td align="right">      562.01</td>
    <td align="right">21-MAR-14:09</td>
    <td align="right">       22.80</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117575E+11</td>
    <td align="right">    38251.31</td>
    <td align="right">28-APR-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       17.41</td>
    <td align="right">484383820.19</td>
    <td align="right">      550.63</td>
    <td align="right">03-APR-14:09</td>
    <td align="right">       29.40</td>
    <td align="right">       23.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147609E+11</td>
    <td align="right">    32094.61</td>
    <td align="right">29-MAY-07:10</td>
    <td align="right">       24.68</td>
    <td align="right">       20.16</td>
    <td align="right">501500247.29</td>
    <td align="right">      550.62</td>
    <td align="right">20-MAY-11:09</td>
    <td align="right">       29.50</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172338E+11</td>
    <td align="right">    33869.67</td>
    <td align="right">03-JUN-05:10</td>
    <td align="right">       24.40</td>
    <td align="right">       19.54</td>
    <td align="right">494560348.00</td>
    <td align="right">      550.63</td>
    <td align="right">12-JUN-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.184311E+11</td>
    <td align="right">    26305.11</td>
    <td align="right">20-JUL-05:10</td>
    <td align="right">       26.70</td>
    <td align="right">       23.91</td>
    <td align="right">491340488.04</td>
    <td align="right">      550.64</td>
    <td align="right">05-JUL-14:09</td>
    <td align="right">       30.58</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182451E+11</td>
    <td align="right">    29812.66</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">       26.02</td>
    <td align="right">       22.30</td>
    <td align="right">512400984.48</td>
    <td align="right">      550.63</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127881E+11</td>
    <td align="right">    25752.12</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">       25.68</td>
    <td align="right">       23.30</td>
    <td align="right">484419374.38</td>
    <td align="right">      550.63</td>
    <td align="right">02-SEP-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112815E+11</td>
    <td align="right">    28367.95</td>
    <td align="right">12-OCT-05:10</td>
    <td align="right">       22.43</td>
    <td align="right">       20.48</td>
    <td align="right">490598842.03</td>
    <td align="right">      550.62</td>
    <td align="right">07-OCT-15:09</td>
    <td align="right">       30.93</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.717906E+10</td>
    <td align="right">    33087.69</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">       23.90</td>
    <td align="right">       18.57</td>
    <td align="right">472006453.72</td>
    <td align="right">      550.63</td>
    <td align="right">03-NOV-15:09</td>
    <td align="right">       26.52</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.422045E+10</td>
    <td align="right">     8282.23</td>
    <td align="right">13-DEC-17:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.81</td>
    <td align="right">488882362.79</td>
    <td align="right">      563.16</td>
    <td align="right">02-DEC-13:20</td>
    <td align="right">       23.17</td>
    <td align="right">       16.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132372E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.584357E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.408774E+10</td>
    <td align="right">     8282.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
    <td align="right">       17.41</td>
    <td align="right">442781098.40</td>
    <td align="right">      550.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.70</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.184311E+11</td>
    <td align="right">    38251.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       23.91</td>
    <td align="right">512400984.48</td>
    <td align="right">      566.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       25.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252751E+11</td>
    <td align="right">   119500.84</td>
    <td align="right">25-JAN-06:10</td>
    <td align="right">       21.10</td>
    <td align="right">       19.57</td>
    <td align="right">0.480860E+10</td>
    <td align="right">     5563.57</td>
    <td align="right">09-JAN-15:09</td>
    <td align="right">       26.42</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.271729E+11</td>
    <td align="right">   115820.59</td>
    <td align="right">25-FEB-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.28</td>
    <td align="right">0.447440E+10</td>
    <td align="right">     5563.50</td>
    <td align="right">24-FEB-15:09</td>
    <td align="right">       26.60</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.361132E+11</td>
    <td align="right">   137621.49</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       22.20</td>
    <td align="right">       18.83</td>
    <td align="right">0.511411E+10</td>
    <td align="right">     5563.52</td>
    <td align="right">18-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       21.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.445017E+11</td>
    <td align="right">   158084.21</td>
    <td align="right">28-APR-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       17.41</td>
    <td align="right">0.489037E+10</td>
    <td align="right">     5563.75</td>
    <td align="right">03-APR-14:09</td>
    <td align="right">       29.40</td>
    <td align="right">       23.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.492738E+11</td>
    <td align="right">   127736.14</td>
    <td align="right">29-MAY-07:10</td>
    <td align="right">       24.68</td>
    <td align="right">       20.16</td>
    <td align="right">0.506715E+10</td>
    <td align="right">     5563.70</td>
    <td align="right">01-MAY-14:09</td>
    <td align="right">       27.62</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.522830E+11</td>
    <td align="right">   138882.31</td>
    <td align="right">03-JUN-05:10</td>
    <td align="right">       24.40</td>
    <td align="right">       19.54</td>
    <td align="right">0.499703E+10</td>
    <td align="right">     5563.79</td>
    <td align="right">08-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.550787E+11</td>
    <td align="right">   106851.19</td>
    <td align="right">20-JUL-05:10</td>
    <td align="right">       26.70</td>
    <td align="right">       23.91</td>
    <td align="right">0.496443E+10</td>
    <td align="right">     5563.59</td>
    <td align="right">07-JUL-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.572663E+11</td>
    <td align="right">   120543.23</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">       26.02</td>
    <td align="right">       22.30</td>
    <td align="right">0.517728E+10</td>
    <td align="right">     5563.67</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.461412E+11</td>
    <td align="right">   108160.55</td>
    <td align="right">14-SEP-05:10</td>
    <td align="right">       24.50</td>
    <td align="right">       22.80</td>
    <td align="right">0.489435E+10</td>
    <td align="right">     5563.68</td>
    <td align="right">28-SEP-14:09</td>
    <td align="right">       24.50</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.436055E+11</td>
    <td align="right">   124174.38</td>
    <td align="right">12-OCT-05:10</td>
    <td align="right">       22.43</td>
    <td align="right">       20.48</td>
    <td align="right">0.495611E+10</td>
    <td align="right">     5563.56</td>
    <td align="right">07-OCT-15:09</td>
    <td align="right">       30.93</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.335650E+11</td>
    <td align="right">   141132.08</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">       23.90</td>
    <td align="right">       18.57</td>
    <td align="right">0.476505E+10</td>
    <td align="right">     5563.58</td>
    <td align="right">30-NOV-15:09</td>
    <td align="right">       27.62</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.263397E+11</td>
    <td align="right">    54077.96</td>
    <td align="right">13-DEC-06:10</td>
    <td align="right">       22.80</td>
    <td align="right">       20.82</td>
    <td align="right">0.493228E+10</td>
    <td align="right">     5563.53</td>
    <td align="right">15-DEC-15:09</td>
    <td align="right">       26.27</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.496616E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.590412E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.252751E+11</td>
    <td align="right">    54077.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
    <td align="right">       17.41</td>
    <td align="right">0.447440E+10</td>
    <td align="right">     5563.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.50</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.572663E+11</td>
    <td align="right">   158084.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       23.91</td>
    <td align="right">0.517728E+10</td>
    <td align="right">     5563.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       24.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.861704E+10</td>
    <td align="right">    18916.64</td>
    <td align="right">26-JAN-06:10</td>
    <td align="right">       20.00</td>
    <td align="right">       16.88</td>
    <td align="right">459918143.01</td>
    <td align="right">      524.23</td>
    <td align="right">13-JAN-15:09</td>
    <td align="right">       18.98</td>
    <td align="right">       15.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.880514E+10</td>
    <td align="right">    15973.42</td>
    <td align="right">25-FEB-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.28</td>
    <td align="right">425131960.60</td>
    <td align="right">      524.23</td>
    <td align="right">11-FEB-14:09</td>
    <td align="right">       17.20</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.978371E+10</td>
    <td align="right">    18347.97</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       22.20</td>
    <td align="right">       18.83</td>
    <td align="right">485543044.05</td>
    <td align="right">      524.23</td>
    <td align="right">18-MAR-10:00</td>
    <td align="right">       22.80</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106357E+11</td>
    <td align="right">    20941.60</td>
    <td align="right">28-APR-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       17.41</td>
    <td align="right">461048603.41</td>
    <td align="right">      524.22</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       28.30</td>
    <td align="right">       22.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101904E+11</td>
    <td align="right">    17162.88</td>
    <td align="right">29-MAY-07:10</td>
    <td align="right">       24.68</td>
    <td align="right">       20.16</td>
    <td align="right">477449682.88</td>
    <td align="right">      524.24</td>
    <td align="right">01-MAY-14:09</td>
    <td align="right">       27.62</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108198E+11</td>
    <td align="right">    17672.38</td>
    <td align="right">03-JUN-05:10</td>
    <td align="right">       24.40</td>
    <td align="right">       19.54</td>
    <td align="right">470841802.74</td>
    <td align="right">      524.24</td>
    <td align="right">08-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118073E+11</td>
    <td align="right">    13795.61</td>
    <td align="right">20-JUL-05:10</td>
    <td align="right">       26.70</td>
    <td align="right">       23.91</td>
    <td align="right">467769728.72</td>
    <td align="right">      524.23</td>
    <td align="right">05-JUL-14:09</td>
    <td align="right">       30.58</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132166E+11</td>
    <td align="right">    16350.48</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">       26.02</td>
    <td align="right">       22.30</td>
    <td align="right">487814469.60</td>
    <td align="right">      524.22</td>
    <td align="right">23-AUG-14:30</td>
    <td align="right">       28.35</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.117802E+11</td>
    <td align="right">    14652.36</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">       25.68</td>
    <td align="right">       23.30</td>
    <td align="right">461161592.26</td>
    <td align="right">      524.23</td>
    <td align="right">28-SEP-14:09</td>
    <td align="right">       24.50</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126793E+11</td>
    <td align="right">    17688.05</td>
    <td align="right">28-OCT-05:10</td>
    <td align="right">       19.18</td>
    <td align="right">       16.75</td>
    <td align="right">467049121.96</td>
    <td align="right">      524.22</td>
    <td align="right">14-OCT-10:09</td>
    <td align="right">       23.83</td>
    <td align="right">       23.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108452E+11</td>
    <td align="right">    19082.86</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">       23.90</td>
    <td align="right">       18.57</td>
    <td align="right">449360308.81</td>
    <td align="right">      524.22</td>
    <td align="right">03-NOV-15:09</td>
    <td align="right">       26.52</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.939065E+10</td>
    <td align="right">    14537.97</td>
    <td align="right">20-DEC-06:10</td>
    <td align="right">       19.47</td>
    <td align="right">       17.90</td>
    <td align="right">467149972.40</td>
    <td align="right">      524.23</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">       12.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128571E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.558024E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.861704E+10</td>
    <td align="right">    13795.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.18</td>
    <td align="right">       16.75</td>
    <td align="right">425131960.60</td>
    <td align="right">      524.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.20</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132166E+11</td>
    <td align="right">    20941.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       23.91</td>
    <td align="right">487814469.60</td>
    <td align="right">      524.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       25.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.646542E+10</td>
    <td align="right">    16070.79</td>
    <td align="right">26-JAN-06:10</td>
    <td align="right">       20.00</td>
    <td align="right">       16.88</td>
    <td align="right">454070879.95</td>
    <td align="right">      524.23</td>
    <td align="right">04-JAN-15:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.669958E+10</td>
    <td align="right">    13488.79</td>
    <td align="right">25-FEB-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.28</td>
    <td align="right">422816961.52</td>
    <td align="right">      524.23</td>
    <td align="right">11-FEB-16:19</td>
    <td align="right">       16.70</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.735835E+10</td>
    <td align="right">    15422.41</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       22.20</td>
    <td align="right">       18.83</td>
    <td align="right">482849970.74</td>
    <td align="right">      524.23</td>
    <td align="right">18-MAR-10:00</td>
    <td align="right">       22.80</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.820480E+10</td>
    <td align="right">    17420.82</td>
    <td align="right">28-APR-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       17.41</td>
    <td align="right">460692458.63</td>
    <td align="right">      524.22</td>
    <td align="right">08-APR-10:09</td>
    <td align="right">       25.68</td>
    <td align="right">       18.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.781548E+10</td>
    <td align="right">    14418.70</td>
    <td align="right">29-MAY-07:10</td>
    <td align="right">       24.68</td>
    <td align="right">       20.16</td>
    <td align="right">477434688.57</td>
    <td align="right">      524.24</td>
    <td align="right">25-MAY-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.847568E+10</td>
    <td align="right">    14917.82</td>
    <td align="right">03-JUN-05:10</td>
    <td align="right">       24.40</td>
    <td align="right">       19.54</td>
    <td align="right">470842398.84</td>
    <td align="right">      524.24</td>
    <td align="right">08-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.940827E+10</td>
    <td align="right">    11669.86</td>
    <td align="right">15-JUL-05:10</td>
    <td align="right">       26.78</td>
    <td align="right">       23.26</td>
    <td align="right">467769814.90</td>
    <td align="right">      524.24</td>
    <td align="right">05-JUL-14:09</td>
    <td align="right">       30.58</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105688E+11</td>
    <td align="right">    13643.17</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">       26.02</td>
    <td align="right">       22.30</td>
    <td align="right">487814539.60</td>
    <td align="right">      524.23</td>
    <td align="right">23-AUG-14:39</td>
    <td align="right">       27.80</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.938650E+10</td>
    <td align="right">    12383.91</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">       25.68</td>
    <td align="right">       23.30</td>
    <td align="right">461164662.02</td>
    <td align="right">      524.24</td>
    <td align="right">28-SEP-14:09</td>
    <td align="right">       24.50</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102141E+11</td>
    <td align="right">    14464.68</td>
    <td align="right">12-OCT-05:10</td>
    <td align="right">       22.43</td>
    <td align="right">       20.48</td>
    <td align="right">466986165.92</td>
    <td align="right">      524.22</td>
    <td align="right">14-OCT-10:09</td>
    <td align="right">       23.83</td>
    <td align="right">       23.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.846011E+10</td>
    <td align="right">    16143.29</td>
    <td align="right">18-NOV-06:10</td>
    <td align="right">       23.90</td>
    <td align="right">       18.46</td>
    <td align="right">449281438.96</td>
    <td align="right">      524.23</td>
    <td align="right">03-NOV-15:09</td>
    <td align="right">       26.52</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.698238E+10</td>
    <td align="right">    12701.19</td>
    <td align="right">20-DEC-06:10</td>
    <td align="right">       19.47</td>
    <td align="right">       17.90</td>
    <td align="right">466149992.69</td>
    <td align="right">      524.22</td>
    <td align="right">02-DEC-11:09</td>
    <td align="right">       22.30</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100039E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.556787E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.646542E+10</td>
    <td align="right">    11669.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.47</td>
    <td align="right">       16.88</td>
    <td align="right">422816961.52</td>
    <td align="right">      524.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105688E+11</td>
    <td align="right">    17420.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.78</td>
    <td align="right">       23.30</td>
    <td align="right">487814539.60</td>
    <td align="right">      524.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       25.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       14.00</td>
    <td align="right">       12.43</td>
    <td align="right"> 51527429.73</td>
    <td align="right">       82.82</td>
    <td align="right">25-JAN-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       15.00</td>
    <td align="right">       12.67</td>
    <td align="right"> 49644049.55</td>
    <td align="right">       81.41</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       19.00</td>
    <td align="right">       16.37</td>
    <td align="right"> 55019867.64</td>
    <td align="right">       76.86</td>
    <td align="right">01-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       15.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
    <td align="right">       18.44</td>
    <td align="right"> 53584506.93</td>
    <td align="right">       74.40</td>
    <td align="right">15-APR-15:30</td>
    <td align="right">       29.40</td>
    <td align="right">       22.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       21.47</td>
    <td align="right">       18.20</td>
    <td align="right"> 52624696.91</td>
    <td align="right">       67.77</td>
    <td align="right">16-MAY-14:39</td>
    <td align="right">       29.60</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
    <td align="right">       22.70</td>
    <td align="right"> 53284970.09</td>
    <td align="right">       69.60</td>
    <td align="right">28-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
    <td align="right">       24.51</td>
    <td align="right"> 54418109.07</td>
    <td align="right">       71.47</td>
    <td align="right">31-JUL-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
    <td align="right">       23.22</td>
    <td align="right"> 59536585.80</td>
    <td align="right">       77.51</td>
    <td align="right">29-AUG-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
    <td align="right">       24.28</td>
    <td align="right"> 55819471.69</td>
    <td align="right">       80.59</td>
    <td align="right">09-SEP-15:00</td>
    <td align="right">       31.10</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
    <td align="right">       23.02</td>
    <td align="right"> 59159920.67</td>
    <td align="right">       86.40</td>
    <td align="right">11-OCT-14:00</td>
    <td align="right">       29.60</td>
    <td align="right">       22.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
    <td align="right">       22.45</td>
    <td align="right"> 55297251.47</td>
    <td align="right">       83.20</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       22.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       18.07</td>
    <td align="right">       13.64</td>
    <td align="right"> 54371482.76</td>
    <td align="right">       75.05</td>
    <td align="right">19-DEC-15:09</td>
    <td align="right">       26.87</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">654288342.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
    <td align="right">       12.43</td>
    <td align="right"> 49644049.55</td>
    <td align="right">       67.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       15.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
    <td align="right">       24.51</td>
    <td align="right"> 59536585.80</td>
    <td align="right">       86.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       25.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119580E+10</td>
    <td align="right">    39662.04</td>
    <td align="right">04-JAN-06:10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">626146459.36</td>
    <td align="right">    39498.45</td>
    <td align="right">12-FEB-08:09</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">284698871.77</td>
    <td align="right">    37297.26</td>
    <td align="right">16-MAR-05:10</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 51044320.82</td>
    <td align="right">     4630.79</td>
    <td align="right">12-APR-05:13</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 45098374.57</td>
    <td align="right">     4596.87</td>
    <td align="right">17-MAY-05:18</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 26868425.22</td>
    <td align="right">     4676.63</td>
    <td align="right">26-JUN-05:15</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 17653430.57</td>
    <td align="right">     4557.20</td>
    <td align="right">16-JUL-07:17</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 18608636.60</td>
    <td align="right">     4442.38</td>
    <td align="right">28-AUG-05:18</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48008967.11</td>
    <td align="right">     4667.55</td>
    <td align="right">21-SEP-05:13</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 38704477.60</td>
    <td align="right">     4950.48</td>
    <td align="right">07-OCT-05:17</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">250794252.74</td>
    <td align="right">     4741.36</td>
    <td align="right">17-NOV-06:12</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">648628431.59</td>
    <td align="right">     7662.72</td>
    <td align="right">23-DEC-06:10</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.325205E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 17653430.57</td>
    <td align="right">     4442.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.119580E+10</td>
    <td align="right">    39662.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">986188921.97</td>
    <td align="right">   102762.14</td>
    <td align="right">04-JAN-06:10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">344754875.17</td>
    <td align="right">   100336.94</td>
    <td align="right">12-FEB-08:09</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">235949358.88</td>
    <td align="right">    21038.01</td>
    <td align="right">16-MAR-05:15</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">148545445.72</td>
    <td align="right">    18985.27</td>
    <td align="right">05-APR-05:21</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">178333945.05</td>
    <td align="right">    21012.26</td>
    <td align="right">17-MAY-05:16</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">183090257.93</td>
    <td align="right">    22998.36</td>
    <td align="right">21-JUN-05:16</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">156546031.74</td>
    <td align="right">    24294.66</td>
    <td align="right">13-JUL-05:23</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">145160695.25</td>
    <td align="right">    25911.35</td>
    <td align="right">15-AUG-05:17</td>
    <td align="right">       28.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">198389427.80</td>
    <td align="right">    23036.31</td>
    <td align="right">13-SEP-05:15</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">131087462.55</td>
    <td align="right">    23402.02</td>
    <td align="right">07-OCT-05:22</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">335185468.90</td>
    <td align="right">    17523.30</td>
    <td align="right">01-NOV-06:13</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">414420379.65</td>
    <td align="right">    13691.29</td>
    <td align="right">03-DEC-09:00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.345765E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">131087462.55</td>
    <td align="right">    13691.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">986188921.97</td>
    <td align="right">   102762.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">183010842.44</td>
    <td align="right">    18545.12</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35139728.75</td>
    <td align="right">    18512.09</td>
    <td align="right">12-FEB-08:09</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 30414176.91</td>
    <td align="right">    18552.74</td>
    <td align="right">20-MAR-05:10</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 18504089.00</td>
    <td align="right">     2552.95</td>
    <td align="right">12-APR-05:13</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 19409419.63</td>
    <td align="right">     2526.79</td>
    <td align="right">31-MAY-05:15</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 16414724.25</td>
    <td align="right">     2758.55</td>
    <td align="right">21-JUN-05:17</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 11128883.22</td>
    <td align="right">     2778.76</td>
    <td align="right">18-JUL-05:17</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  8354432.01</td>
    <td align="right">     2708.58</td>
    <td align="right">08-AUG-05:17</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 15515233.45</td>
    <td align="right">     2660.88</td>
    <td align="right">02-SEP-05:17</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12493363.53</td>
    <td align="right">     2246.12</td>
    <td align="right">30-OCT-06:14</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 19830626.22</td>
    <td align="right">     2756.72</td>
    <td align="right">16-NOV-06:13</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12212593.85</td>
    <td align="right">     1711.43</td>
    <td align="right">29-DEC-06:13</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">382428113.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8354432.01</td>
    <td align="right">     1711.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">183010842.44</td>
    <td align="right">    18552.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">248548132.15</td>
    <td align="right">    18510.18</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 49270404.44</td>
    <td align="right">    18458.97</td>
    <td align="right">12-FEB-08:09</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 49222939.98</td>
    <td align="right">    18592.09</td>
    <td align="right">20-MAR-05:10</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 15767532.32</td>
    <td align="right">     1997.16</td>
    <td align="right">05-APR-05:15</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 25958582.68</td>
    <td align="right">     2210.92</td>
    <td align="right">16-MAY-05:17</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 14405784.50</td>
    <td align="right">     2177.69</td>
    <td align="right">05-JUN-05:14</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 12449946.66</td>
    <td align="right">     2516.27</td>
    <td align="right">13-JUL-05:18</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  8100020.77</td>
    <td align="right">     2636.86</td>
    <td align="right">11-AUG-05:18</td>
    <td align="right">       28.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 17942069.41</td>
    <td align="right">     2394.37</td>
    <td align="right">13-SEP-05:16</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  9750885.62</td>
    <td align="right">     2434.52</td>
    <td align="right">07-OCT-05:18</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 17572954.20</td>
    <td align="right">     2156.37</td>
    <td align="right">16-NOV-06:13</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21245481.58</td>
    <td align="right">     1510.17</td>
    <td align="right">13-DEC-06:12</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">490234734.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8100020.77</td>
    <td align="right">     1510.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">248548132.15</td>
    <td align="right">    18592.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31521952.29</td>
    <td align="right">     2466.91</td>
    <td align="right">13-JAN-06:19</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  2662608.89</td>
    <td align="right">     2409.91</td>
    <td align="right">12-FEB-08:09</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6119753.72</td>
    <td align="right">     2373.30</td>
    <td align="right">20-MAR-05:10</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   344530.43</td>
    <td align="right">      541.24</td>
    <td align="right">21-DEC-06:10</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 40648845.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 31521952.29</td>
    <td align="right">     2466.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.359199E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.429102E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.326758E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.389204E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.373093E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.351486E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.417734E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.366146E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.434565E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.359964E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.424908E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.357668E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.427391E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.373093E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.351486E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.417734E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.359199E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.429102E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347600E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.415692E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.357668E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.427391E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.428336E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.509288E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.326758E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.389204E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.373093E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.321468E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.723573E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.292436E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.656296E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.333903E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.314566E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.704404E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.327686E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.732785E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322153E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.716501E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.320098E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.720688E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.333903E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.314566E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.704404E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.321468E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.723573E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.311088E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.700961E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.320098E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.720688E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.383344E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.858787E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.292436E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.656296E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.333903E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.302913E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.454257E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275556E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.412020E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296409E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.442222E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308771E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.460040E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.303558E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.449817E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.301622E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.452446E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296409E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.442222E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302913E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.454257E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.293132E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.440061E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301622E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.452446E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361216E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.539143E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275556E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.412020E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.302913E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">681806942.78</td>
    <td align="right">      438.40</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275556E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">618413627.50</td>
    <td align="right">      438.40</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">699167767.72</td>
    <td align="right">      438.40</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296409E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">663744670.38</td>
    <td align="right">      438.40</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308771E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">690487355.25</td>
    <td align="right">      438.40</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.303558E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">675143191.80</td>
    <td align="right">      438.40</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.301622E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">679088833.83</td>
    <td align="right">      438.40</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">699167767.72</td>
    <td align="right">      438.40</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296409E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">663744670.38</td>
    <td align="right">      438.40</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302913E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">681806942.78</td>
    <td align="right">      438.40</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.293132E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">660500475.82</td>
    <td align="right">      438.40</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301622E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">679088833.83</td>
    <td align="right">      438.40</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361216E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.809216E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275556E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">618413627.50</td>
    <td align="right">      438.40</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">699167767.72</td>
    <td align="right">      438.40</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">156029414.40</td>
    <td align="right">      127.87</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">141937920.00</td>
    <td align="right">      127.87</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">162064972.80</td>
    <td align="right">      127.87</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">152679168.00</td>
    <td align="right">      127.87</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">159047193.60</td>
    <td align="right">      127.87</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">156361881.60</td>
    <td align="right">      127.87</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">155364480.00</td>
    <td align="right">      127.87</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">162064972.80</td>
    <td align="right">      127.87</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">152679168.00</td>
    <td align="right">      127.87</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">156029414.40</td>
    <td align="right">      127.87</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">150991257.60</td>
    <td align="right">      127.87</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">155364480.00</td>
    <td align="right">      127.87</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.186061E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">141937920.00</td>
    <td align="right">      127.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">162064972.80</td>
    <td align="right">      127.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BACK_SPACE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116655E+10</td>
    <td align="right">0.359199E+10</td>
    <td align="right">0.429102E+10</td>
    <td align="right">  2327333.28</td>
    <td align="right">0.153061E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106521E+10</td>
    <td align="right">0.326758E+10</td>
    <td align="right">0.389204E+10</td>
    <td align="right">  4044286.88</td>
    <td align="right">0.133696E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121840E+10</td>
    <td align="right">0.373093E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">  4904584.32</td>
    <td align="right">0.132389E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115182E+10</td>
    <td align="right">0.351486E+10</td>
    <td align="right">0.417734E+10</td>
    <td align="right"> 42568542.07</td>
    <td align="right">896390082.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119247E+10</td>
    <td align="right">0.366146E+10</td>
    <td align="right">0.434565E+10</td>
    <td align="right"> 51234985.80</td>
    <td align="right">663763382.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117598E+10</td>
    <td align="right">0.359964E+10</td>
    <td align="right">0.424908E+10</td>
    <td align="right"> 72734324.59</td>
    <td align="right">394888232.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116832E+10</td>
    <td align="right">0.357668E+10</td>
    <td align="right">0.427391E+10</td>
    <td align="right">109165068.67</td>
    <td align="right">317103855.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121840E+10</td>
    <td align="right">0.373093E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">111617619.06</td>
    <td align="right">255319942.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115182E+10</td>
    <td align="right">0.351486E+10</td>
    <td align="right">0.417734E+10</td>
    <td align="right"> 86540539.74</td>
    <td align="right">314723394.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116655E+10</td>
    <td align="right">0.359199E+10</td>
    <td align="right">0.429102E+10</td>
    <td align="right"> 56903204.18</td>
    <td align="right">658808133.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112236E+10</td>
    <td align="right">0.347600E+10</td>
    <td align="right">0.415692E+10</td>
    <td align="right">  7083576.70</td>
    <td align="right">940871111.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116832E+10</td>
    <td align="right">0.357668E+10</td>
    <td align="right">0.427391E+10</td>
    <td align="right">  2916970.03</td>
    <td align="right">0.146587E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139662E+11</td>
    <td align="right">0.428336E+11</td>
    <td align="right">0.509288E+11</td>
    <td align="right">552041035.34</td>
    <td align="right">0.100992E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106521E+10</td>
    <td align="right">0.326758E+10</td>
    <td align="right">0.389204E+10</td>
    <td align="right">  2327333.28</td>
    <td align="right">255319942.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121840E+10</td>
    <td align="right">0.373093E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">111617619.06</td>
    <td align="right">0.153061E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_RETAIL></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117870E+11</td>
    <td align="right">0.321468E+11</td>
    <td align="right">0.723573E+10</td>
    <td align="right">252828703.71</td>
    <td align="right">0.595769E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107631E+11</td>
    <td align="right">0.292436E+11</td>
    <td align="right">0.656296E+10</td>
    <td align="right">281557140.13</td>
    <td align="right">0.488495E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123109E+11</td>
    <td align="right">0.333903E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">380347014.32</td>
    <td align="right">0.469879E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116382E+11</td>
    <td align="right">0.314566E+11</td>
    <td align="right">0.704404E+10</td>
    <td align="right">0.120987E+10</td>
    <td align="right">0.240399E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120489E+11</td>
    <td align="right">0.327686E+11</td>
    <td align="right">0.732785E+10</td>
    <td align="right">0.183381E+10</td>
    <td align="right">0.144995E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118822E+11</td>
    <td align="right">0.322153E+11</td>
    <td align="right">0.716501E+10</td>
    <td align="right">0.259578E+10</td>
    <td align="right">493913692.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118049E+11</td>
    <td align="right">0.320098E+11</td>
    <td align="right">0.720688E+10</td>
    <td align="right">0.314818E+10</td>
    <td align="right">270346566.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123109E+11</td>
    <td align="right">0.333903E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">0.315116E+10</td>
    <td align="right">328921401.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116382E+11</td>
    <td align="right">0.314566E+11</td>
    <td align="right">0.704404E+10</td>
    <td align="right">0.238178E+10</td>
    <td align="right">594305827.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117870E+11</td>
    <td align="right">0.321468E+11</td>
    <td align="right">0.723573E+10</td>
    <td align="right">0.142728E+10</td>
    <td align="right">0.175100E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113405E+11</td>
    <td align="right">0.311088E+11</td>
    <td align="right">0.700961E+10</td>
    <td align="right">660436179.88</td>
    <td align="right">0.288761E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118049E+11</td>
    <td align="right">0.320098E+11</td>
    <td align="right">0.720688E+10</td>
    <td align="right">190200290.88</td>
    <td align="right">0.538769E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141117E+12</td>
    <td align="right">0.383344E+12</td>
    <td align="right">0.858787E+11</td>
    <td align="right">0.175132E+11</td>
    <td align="right">0.311092E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107631E+11</td>
    <td align="right">0.292436E+11</td>
    <td align="right">0.656296E+10</td>
    <td align="right">190200290.88</td>
    <td align="right">270346566.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123109E+11</td>
    <td align="right">0.333903E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">0.315116E+10</td>
    <td align="right">0.595769E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::POINT_OF_SALE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111066E+10</td>
    <td align="right">0.302913E+10</td>
    <td align="right">0.454257E+10</td>
    <td align="right"> 43522861.70</td>
    <td align="right">0.118174E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101418E+10</td>
    <td align="right">0.275556E+10</td>
    <td align="right">0.412020E+10</td>
    <td align="right"> 48216194.59</td>
    <td align="right">986914282.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116002E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right"> 65112505.08</td>
    <td align="right">949642627.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109664E+10</td>
    <td align="right">0.296409E+10</td>
    <td align="right">0.442222E+10</td>
    <td align="right">203869320.72</td>
    <td align="right">539112491.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113534E+10</td>
    <td align="right">0.308771E+10</td>
    <td align="right">0.460040E+10</td>
    <td align="right">304780605.64</td>
    <td align="right">335614370.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111963E+10</td>
    <td align="right">0.303558E+10</td>
    <td align="right">0.449817E+10</td>
    <td align="right">417750261.84</td>
    <td align="right">168813355.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111234E+10</td>
    <td align="right">0.301622E+10</td>
    <td align="right">0.452446E+10</td>
    <td align="right">500516332.20</td>
    <td align="right">144864948.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116002E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right">477498556.75</td>
    <td align="right">166269681.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109664E+10</td>
    <td align="right">0.296409E+10</td>
    <td align="right">0.442222E+10</td>
    <td align="right">383427394.35</td>
    <td align="right">242999511.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111066E+10</td>
    <td align="right">0.302913E+10</td>
    <td align="right">0.454257E+10</td>
    <td align="right">233682913.37</td>
    <td align="right">510341715.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106859E+10</td>
    <td align="right">0.293132E+10</td>
    <td align="right">0.440061E+10</td>
    <td align="right">110357018.96</td>
    <td align="right">681596596.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111234E+10</td>
    <td align="right">0.301622E+10</td>
    <td align="right">0.452446E+10</td>
    <td align="right"> 32668801.62</td>
    <td align="right">0.109910E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132971E+11</td>
    <td align="right">0.361216E+11</td>
    <td align="right">0.539143E+11</td>
    <td align="right">0.282140E+10</td>
    <td align="right">0.700700E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101418E+10</td>
    <td align="right">0.275556E+10</td>
    <td align="right">0.412020E+10</td>
    <td align="right"> 32668801.62</td>
    <td align="right">144864948.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116002E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right">500516332.20</td>
    <td align="right">0.118174E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FRONT_RETAIL></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111066E+10</td>
    <td align="right">0.302913E+10</td>
    <td align="right">681806942.78</td>
    <td align="right"> 44133822.85</td>
    <td align="right">0.109489E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101418E+10</td>
    <td align="right">0.275556E+10</td>
    <td align="right">618413627.50</td>
    <td align="right"> 48222875.79</td>
    <td align="right">913416082.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116002E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">699167767.72</td>
    <td align="right"> 65119027.54</td>
    <td align="right">863129493.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109664E+10</td>
    <td align="right">0.296409E+10</td>
    <td align="right">663744670.38</td>
    <td align="right">204361815.55</td>
    <td align="right">459945419.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113534E+10</td>
    <td align="right">0.308771E+10</td>
    <td align="right">690487355.25</td>
    <td align="right">308282416.97</td>
    <td align="right">265364796.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111963E+10</td>
    <td align="right">0.303558E+10</td>
    <td align="right">675143191.80</td>
    <td align="right">425461860.04</td>
    <td align="right">112533693.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111234E+10</td>
    <td align="right">0.301622E+10</td>
    <td align="right">679088833.83</td>
    <td align="right">508530848.38</td>
    <td align="right"> 83980326.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116002E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">699167767.72</td>
    <td align="right">486102314.45</td>
    <td align="right">100432029.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109664E+10</td>
    <td align="right">0.296409E+10</td>
    <td align="right">663744670.38</td>
    <td align="right">386639638.82</td>
    <td align="right">181947427.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111066E+10</td>
    <td align="right">0.302913E+10</td>
    <td align="right">681806942.78</td>
    <td align="right">234230883.12</td>
    <td align="right">443591934.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106859E+10</td>
    <td align="right">0.293132E+10</td>
    <td align="right">660500475.82</td>
    <td align="right">110649851.68</td>
    <td align="right">616182011.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111234E+10</td>
    <td align="right">0.301622E+10</td>
    <td align="right">679088833.83</td>
    <td align="right"> 32669694.29</td>
    <td align="right">0.102609E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132971E+11</td>
    <td align="right">0.361216E+11</td>
    <td align="right">0.809216E+10</td>
    <td align="right">0.285441E+10</td>
    <td align="right">0.616151E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101418E+10</td>
    <td align="right">0.275556E+10</td>
    <td align="right">618413627.50</td>
    <td align="right"> 32669694.29</td>
    <td align="right"> 83980326.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116002E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">699167767.72</td>
    <td align="right">508530848.38</td>
    <td align="right">0.109489E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FRONT_ENTRY></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 88375795.20</td>
    <td align="right">156029414.40</td>
    <td align="right">        0.00</td>
    <td align="right">   213312.02</td>
    <td align="right">161646798.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 80698705.92</td>
    <td align="right">141937920.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">140355385.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 92303608.32</td>
    <td align="right">162064972.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">130716540.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 87259939.20</td>
    <td align="right">152679168.00</td>
    <td align="right">        0.00</td>
    <td align="right">    67186.92</td>
    <td align="right"> 82417581.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 90339701.76</td>
    <td align="right">159047193.60</td>
    <td align="right">        0.00</td>
    <td align="right">   483766.49</td>
    <td align="right"> 47377176.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 89089943.04</td>
    <td align="right">156361881.60</td>
    <td align="right">        0.00</td>
    <td align="right">  1397231.72</td>
    <td align="right"> 23537744.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 88509697.92</td>
    <td align="right">155364480.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1309003.45</td>
    <td align="right"> 19770498.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 92303608.32</td>
    <td align="right">162064972.80</td>
    <td align="right">        0.00</td>
    <td align="right">   791063.85</td>
    <td align="right"> 25575142.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 87259939.20</td>
    <td align="right">152679168.00</td>
    <td align="right">        0.00</td>
    <td align="right">   433419.35</td>
    <td align="right"> 43808968.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 88375795.20</td>
    <td align="right">156029414.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 91175324.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 85028227.20</td>
    <td align="right">150991257.60</td>
    <td align="right">        0.00</td>
    <td align="right">    20087.64</td>
    <td align="right">117630303.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 88509697.92</td>
    <td align="right">155364480.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">159560879.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105805E+10</td>
    <td align="right">0.186061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  4715071.45</td>
    <td align="right">0.104357E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80698705.92</td>
    <td align="right">141937920.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19770498.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 92303608.32</td>
    <td align="right">162064972.80</td>
    <td align="right">        0.00</td>
    <td align="right">  1397231.72</td>
    <td align="right">161646798.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.587042E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.533578E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.607536E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.573596E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.597289E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.586299E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.584587E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.607536E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.573596E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.587042E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.568261E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.584587E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.699095E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.533578E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.607536E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.419531E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.475663E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.320814E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 16553508.95</td>
    <td align="right">0.315851E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.381642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.410290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.291131E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  1183845.23</td>
    <td align="right">0.328844E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.428534E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.326471E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  1441639.90</td>
    <td align="right">0.420356E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.389196E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.313452E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.565261E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.427645E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.379314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.323540E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.721141E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420425E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.356700E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.315614E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.804392E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.417743E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.372093E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.321378E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.902240E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.392046E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.326422E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.900876E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.410523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.403829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.313452E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.775980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.419531E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.443546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.320658E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.662375E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.405984E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.452668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309128E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.472029E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.417743E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.480034E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.321381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">    98779.57</td>
    <td align="right">0.315583E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.500281E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.498391E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.380344E+12</td>
    <td align="right">        0.00</td>
    <td align="right"> 19277773.65</td>
    <td align="right">0.718493E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.381642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.356700E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.291131E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.315583E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.480034E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.326471E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 16553508.95</td>
    <td align="right">0.902240E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.363226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">568508302.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">658514440.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 98620187.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.495791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.363226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    34382.16</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20205.44</td>
    <td align="right">13-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1423.78</td>
    <td align="right">13-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    34382.16</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20205.44</td>
    <td align="right">11-FEB-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">      800.52</td>
    <td align="right">12-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    34382.16</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20205.44</td>
    <td align="right">16-MAR-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">      533.91</td>
    <td align="right">20-MAR-05:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    34382.16</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20016.08</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    34382.16</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20016.08</td>
    <td align="right">02-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    34382.16</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20016.08</td>
    <td align="right">20-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    34382.16</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20016.08</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    34382.16</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20016.08</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    34382.16</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20016.08</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    34382.16</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20016.08</td>
    <td align="right">12-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    34382.16</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20016.08</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    34382.16</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20205.44</td>
    <td align="right">21-DEC-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">      147.88</td>
    <td align="right">21-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    34382.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20016.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    34382.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20205.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1423.78</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    43938.23</td>
    <td align="right">       56.75</td>
    <td align="right">        0.00</td>
    <td align="right">    43994.97</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       19.15</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       19.15</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">       19.18</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">FPL_GSLD-1_GENERALSERVICELARGEDEMAND</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    43403.74</td>
  </tr>
  <tr>
    <td align="right">FPL_GSD-1_GENERALSERVICEDEMAND</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    43938.23</td>
  </tr>
  <tr>
    <td align="right">FPL_GS-1_NONDEMAND</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    51943.14</td>
  </tr>
  <tr>
    <td align="right">FL_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">       56.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FPL_GSLD-1_GENERALSERVICELARGEDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FPL_GSLD-1_GENERALSERVICELARGEDEMAND</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND500KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1843.73</td>
    <td align="right">     1732.30</td>
    <td align="right">     2026.15</td>
    <td align="right">     2162.45</td>
    <td align="right">     2436.05</td>
    <td align="right">     2526.07</td>
    <td align="right">     2676.06</td>
    <td align="right">     2717.57</td>
    <td align="right">     2470.14</td>
    <td align="right">     2341.11</td>
    <td align="right">     2022.46</td>
    <td align="right">     1841.00</td>
    <td align="right">    26795.10</td>
    <td align="right">     2717.57</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      936.83</td>
    <td align="right">      987.39</td>
    <td align="right">     1014.48</td>
    <td align="right">     1070.02</td>
    <td align="right">     1136.41</td>
    <td align="right">     1201.20</td>
    <td align="right">     1182.68</td>
    <td align="right">     1192.03</td>
    <td align="right">     1143.51</td>
    <td align="right">     1119.98</td>
    <td align="right">     1014.55</td>
    <td align="right">      937.03</td>
    <td align="right">    12936.10</td>
    <td align="right">     1201.20</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">      457.44</td>
    <td align="right">       38.12</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2818.68</td>
    <td align="right">     2757.81</td>
    <td align="right">     3078.75</td>
    <td align="right">     3270.59</td>
    <td align="right">     3610.58</td>
    <td align="right">     3765.39</td>
    <td align="right">     3896.86</td>
    <td align="right">     3947.73</td>
    <td align="right">     3651.77</td>
    <td align="right">     3499.21</td>
    <td align="right">     3075.12</td>
    <td align="right">     2816.15</td>
    <td align="right">    40188.65</td>
    <td align="right">     3947.73</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2818.68</td>
    <td align="right">     2757.81</td>
    <td align="right">     3078.75</td>
    <td align="right">     3270.59</td>
    <td align="right">     3610.58</td>
    <td align="right">     3765.39</td>
    <td align="right">     3896.86</td>
    <td align="right">     3947.73</td>
    <td align="right">     3651.77</td>
    <td align="right">     3499.21</td>
    <td align="right">     3075.12</td>
    <td align="right">     2816.15</td>
    <td align="right">    40188.65</td>
    <td align="right">     3947.73</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      225.49</td>
    <td align="right">      220.62</td>
    <td align="right">      246.30</td>
    <td align="right">      261.65</td>
    <td align="right">      288.85</td>
    <td align="right">      301.23</td>
    <td align="right">      311.75</td>
    <td align="right">      315.82</td>
    <td align="right">      292.14</td>
    <td align="right">      279.94</td>
    <td align="right">      246.01</td>
    <td align="right">      225.29</td>
    <td align="right">     3215.09</td>
    <td align="right">      315.82</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     3044.18</td>
    <td align="right">     2978.43</td>
    <td align="right">     3325.05</td>
    <td align="right">     3532.24</td>
    <td align="right">     3899.43</td>
    <td align="right">     4066.62</td>
    <td align="right">     4208.61</td>
    <td align="right">     4263.55</td>
    <td align="right">     3943.92</td>
    <td align="right">     3779.15</td>
    <td align="right">     3321.13</td>
    <td align="right">     3041.44</td>
    <td align="right">    43403.74</td>
    <td align="right">     4263.55</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">NON-FUELENERGYCHARGE ($)</td>
    <td align="right">      381.46</td>
    <td align="right">      358.41</td>
    <td align="right">      419.20</td>
    <td align="right">      447.40</td>
    <td align="right">      504.01</td>
    <td align="right">      522.63</td>
    <td align="right">      553.67</td>
    <td align="right">      562.26</td>
    <td align="right">      511.06</td>
    <td align="right">      484.37</td>
    <td align="right">      418.44</td>
    <td align="right">      380.90</td>
    <td align="right">     5543.81</td>
    <td align="right">      562.26</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FUELENERGYCHARGE ($)</td>
    <td align="right">     1412.82</td>
    <td align="right">     1327.43</td>
    <td align="right">     1552.60</td>
    <td align="right">     1657.05</td>
    <td align="right">     1866.71</td>
    <td align="right">     1935.68</td>
    <td align="right">     2050.62</td>
    <td align="right">     2082.43</td>
    <td align="right">     1892.83</td>
    <td align="right">     1793.95</td>
    <td align="right">     1549.77</td>
    <td align="right">     1410.73</td>
    <td align="right">    20532.65</td>
    <td align="right">     2082.43</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CONSERVATIONENERGYCHARGE ($)</td>
    <td align="right">       42.38</td>
    <td align="right">       39.82</td>
    <td align="right">       46.58</td>
    <td align="right">       49.71</td>
    <td align="right">       56.00</td>
    <td align="right">       58.07</td>
    <td align="right">       61.52</td>
    <td align="right">       62.47</td>
    <td align="right">       56.78</td>
    <td align="right">       53.82</td>
    <td align="right">       46.49</td>
    <td align="right">       42.32</td>
    <td align="right">      615.98</td>
    <td align="right">       62.47</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ENVIRONMENTALENERGYCHARGE ($)</td>
    <td align="right">        7.06</td>
    <td align="right">        6.64</td>
    <td align="right">        7.76</td>
    <td align="right">        8.29</td>
    <td align="right">        9.33</td>
    <td align="right">        9.68</td>
    <td align="right">       10.25</td>
    <td align="right">       10.41</td>
    <td align="right">        9.46</td>
    <td align="right">        8.97</td>
    <td align="right">        7.75</td>
    <td align="right">        7.05</td>
    <td align="right">      102.66</td>
    <td align="right">       10.41</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      225.49</td>
    <td align="right">      220.62</td>
    <td align="right">      246.30</td>
    <td align="right">      261.65</td>
    <td align="right">      288.85</td>
    <td align="right">      301.23</td>
    <td align="right">      311.75</td>
    <td align="right">      315.82</td>
    <td align="right">      292.14</td>
    <td align="right">      279.94</td>
    <td align="right">      246.01</td>
    <td align="right">      225.29</td>
    <td align="right">     3215.09</td>
    <td align="right">      315.82</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">      652.63</td>
    <td align="right">      687.86</td>
    <td align="right">      706.73</td>
    <td align="right">      745.42</td>
    <td align="right">      791.67</td>
    <td align="right">      836.81</td>
    <td align="right">      823.90</td>
    <td align="right">      830.42</td>
    <td align="right">      796.62</td>
    <td align="right">      780.22</td>
    <td align="right">      706.78</td>
    <td align="right">      652.77</td>
    <td align="right">     9011.84</td>
    <td align="right">      836.81</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCAPACITYCHARGE ($)</td>
    <td align="right">      284.19</td>
    <td align="right">      299.53</td>
    <td align="right">      307.75</td>
    <td align="right">      324.60</td>
    <td align="right">      344.74</td>
    <td align="right">      364.39</td>
    <td align="right">      358.77</td>
    <td align="right">      361.61</td>
    <td align="right">      346.89</td>
    <td align="right">      339.75</td>
    <td align="right">      307.77</td>
    <td align="right">      284.25</td>
    <td align="right">     3924.26</td>
    <td align="right">      364.39</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2818.68</td>
    <td align="right">     2757.81</td>
    <td align="right">     3078.75</td>
    <td align="right">     3270.59</td>
    <td align="right">     3610.58</td>
    <td align="right">     3765.39</td>
    <td align="right">     3896.86</td>
    <td align="right">     3947.73</td>
    <td align="right">     3651.77</td>
    <td align="right">     3499.21</td>
    <td align="right">     3075.12</td>
    <td align="right">     2816.15</td>
    <td align="right">    40188.65</td>
    <td align="right">     3947.73</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND3000KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND500KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND3000KW                                                                                      FROM TotalDemand</b><br><br>
<b>MINDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>NON-FUELENERGYCHARGE                                                                                 FROM TotalEnergy</b><br><br>
<b>FUELENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>CONSERVATIONENERGYCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ENVIRONMENTALENERGYCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALDEMANDBASECHARGE                                                                               FROM TotalDemand</b><br><br>
<b>ANNUALDEMANDCAPACITYCHARGE                                                                           FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM NON-FUELENERGYCHARGE                                                                                 FUELENERGYCHARGE                                                                                     CONSERVATIONENERGYCHARGE                                                                             ENVIRONMENTALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDBASECHARGE                                                                               ANNUALDEMANDCAPACITYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FPL_GSD-1_GENERALSERVICEDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FPL_GSD-1_GENERALSERVICEDEMAND</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1953.23</td>
    <td align="right">     1835.18</td>
    <td align="right">     2146.47</td>
    <td align="right">     2290.88</td>
    <td align="right">     2580.72</td>
    <td align="right">     2676.08</td>
    <td align="right">     2834.99</td>
    <td align="right">     2878.96</td>
    <td align="right">     2616.84</td>
    <td align="right">     2480.14</td>
    <td align="right">     2142.56</td>
    <td align="right">     1950.33</td>
    <td align="right">    28386.38</td>
    <td align="right">     2878.96</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      851.38</td>
    <td align="right">      901.82</td>
    <td align="right">      928.85</td>
    <td align="right">      984.25</td>
    <td align="right">     1050.49</td>
    <td align="right">     1115.12</td>
    <td align="right">     1096.64</td>
    <td align="right">     1105.98</td>
    <td align="right">     1057.57</td>
    <td align="right">     1034.09</td>
    <td align="right">      928.92</td>
    <td align="right">      851.58</td>
    <td align="right">    11906.68</td>
    <td align="right">     1115.12</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">      390.48</td>
    <td align="right">       32.54</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2837.15</td>
    <td align="right">     2769.53</td>
    <td align="right">     3107.86</td>
    <td align="right">     3307.67</td>
    <td align="right">     3663.75</td>
    <td align="right">     3823.74</td>
    <td align="right">     3964.17</td>
    <td align="right">     4017.48</td>
    <td align="right">     3706.95</td>
    <td align="right">     3546.77</td>
    <td align="right">     3104.02</td>
    <td align="right">     2834.46</td>
    <td align="right">    40683.54</td>
    <td align="right">     4017.48</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2837.15</td>
    <td align="right">     2769.53</td>
    <td align="right">     3107.86</td>
    <td align="right">     3307.67</td>
    <td align="right">     3663.75</td>
    <td align="right">     3823.74</td>
    <td align="right">     3964.17</td>
    <td align="right">     4017.48</td>
    <td align="right">     3706.95</td>
    <td align="right">     3546.77</td>
    <td align="right">     3104.02</td>
    <td align="right">     2834.46</td>
    <td align="right">    40683.54</td>
    <td align="right">     4017.48</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      226.97</td>
    <td align="right">      221.56</td>
    <td align="right">      248.63</td>
    <td align="right">      264.61</td>
    <td align="right">      293.10</td>
    <td align="right">      305.90</td>
    <td align="right">      317.13</td>
    <td align="right">      321.40</td>
    <td align="right">      296.56</td>
    <td align="right">      283.74</td>
    <td align="right">      248.32</td>
    <td align="right">      226.76</td>
    <td align="right">     3254.68</td>
    <td align="right">      321.40</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     3064.12</td>
    <td align="right">     2991.10</td>
    <td align="right">     3356.49</td>
    <td align="right">     3572.28</td>
    <td align="right">     3956.85</td>
    <td align="right">     4129.64</td>
    <td align="right">     4281.30</td>
    <td align="right">     4338.88</td>
    <td align="right">     4003.50</td>
    <td align="right">     3830.52</td>
    <td align="right">     3352.34</td>
    <td align="right">     3061.21</td>
    <td align="right">    43938.23</td>
    <td align="right">     4338.88</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">NON-FUELENERGYCHARGE ($)</td>
    <td align="right">      483.89</td>
    <td align="right">      454.65</td>
    <td align="right">      531.77</td>
    <td align="right">      567.54</td>
    <td align="right">      639.35</td>
    <td align="right">      662.97</td>
    <td align="right">      702.34</td>
    <td align="right">      713.23</td>
    <td align="right">      648.29</td>
    <td align="right">      614.43</td>
    <td align="right">      530.80</td>
    <td align="right">      483.18</td>
    <td align="right">     7032.43</td>
    <td align="right">      713.23</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FUELENERGYCHARGE ($)</td>
    <td align="right">     1416.36</td>
    <td align="right">     1330.75</td>
    <td align="right">     1556.48</td>
    <td align="right">     1661.20</td>
    <td align="right">     1871.37</td>
    <td align="right">     1940.52</td>
    <td align="right">     2055.75</td>
    <td align="right">     2087.64</td>
    <td align="right">     1897.56</td>
    <td align="right">     1798.44</td>
    <td align="right">     1553.65</td>
    <td align="right">     1414.26</td>
    <td align="right">    20583.98</td>
    <td align="right">     2087.64</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CONSERVATIONENERGYCHARGE ($)</td>
    <td align="right">       45.92</td>
    <td align="right">       43.14</td>
    <td align="right">       50.46</td>
    <td align="right">       53.85</td>
    <td align="right">       60.67</td>
    <td align="right">       62.91</td>
    <td align="right">       66.65</td>
    <td align="right">       67.68</td>
    <td align="right">       61.52</td>
    <td align="right">       58.30</td>
    <td align="right">       50.37</td>
    <td align="right">       45.85</td>
    <td align="right">      667.31</td>
    <td align="right">       67.68</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ENVIRONMENTALENERGYCHARGE ($)</td>
    <td align="right">        7.06</td>
    <td align="right">        6.64</td>
    <td align="right">        7.76</td>
    <td align="right">        8.29</td>
    <td align="right">        9.33</td>
    <td align="right">        9.68</td>
    <td align="right">       10.25</td>
    <td align="right">       10.41</td>
    <td align="right">        9.46</td>
    <td align="right">        8.97</td>
    <td align="right">        7.75</td>
    <td align="right">        7.05</td>
    <td align="right">      102.66</td>
    <td align="right">       10.41</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      226.97</td>
    <td align="right">      221.56</td>
    <td align="right">      248.63</td>
    <td align="right">      264.61</td>
    <td align="right">      293.10</td>
    <td align="right">      305.90</td>
    <td align="right">      317.13</td>
    <td align="right">      321.40</td>
    <td align="right">      296.56</td>
    <td align="right">      283.74</td>
    <td align="right">      248.32</td>
    <td align="right">      226.76</td>
    <td align="right">     3254.68</td>
    <td align="right">      321.40</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">      594.53</td>
    <td align="right">      629.76</td>
    <td align="right">      648.63</td>
    <td align="right">      687.32</td>
    <td align="right">      733.57</td>
    <td align="right">      778.71</td>
    <td align="right">      765.80</td>
    <td align="right">      772.32</td>
    <td align="right">      738.52</td>
    <td align="right">      722.12</td>
    <td align="right">      648.68</td>
    <td align="right">      594.67</td>
    <td align="right">     8314.64</td>
    <td align="right">      778.71</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCAPACITYCHARGE ($)</td>
    <td align="right">      256.85</td>
    <td align="right">      272.06</td>
    <td align="right">      280.22</td>
    <td align="right">      296.93</td>
    <td align="right">      316.91</td>
    <td align="right">      336.41</td>
    <td align="right">      330.84</td>
    <td align="right">      333.65</td>
    <td align="right">      319.05</td>
    <td align="right">      311.97</td>
    <td align="right">      280.24</td>
    <td align="right">      256.91</td>
    <td align="right">     3592.04</td>
    <td align="right">      336.41</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2837.15</td>
    <td align="right">     2769.53</td>
    <td align="right">     3107.86</td>
    <td align="right">     3307.67</td>
    <td align="right">     3663.75</td>
    <td align="right">     3823.74</td>
    <td align="right">     3964.17</td>
    <td align="right">     4017.48</td>
    <td align="right">     3706.95</td>
    <td align="right">     3546.77</td>
    <td align="right">     3104.02</td>
    <td align="right">     2834.46</td>
    <td align="right">    40683.54</td>
    <td align="right">     4017.48</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND500KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND20KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>NON-FUELENERGYCHARGE                                                                                 FROM TotalEnergy</b><br><br>
<b>FUELENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>CONSERVATIONENERGYCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ENVIRONMENTALENERGYCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALDEMANDBASECHARGE                                                                               FROM TotalDemand</b><br><br>
<b>ANNUALDEMANDCAPACITYCHARGE                                                                           FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM NON-FUELENERGYCHARGE                                                                                 FUELENERGYCHARGE                                                                                     CONSERVATIONENERGYCHARGE                                                                             ENVIRONMENTALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDBASECHARGE                                                                               ANNUALDEMANDCAPACITYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FPL_GS-1_NONDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FPL_GS-1_NONDEMAND</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND20KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     3302.47</td>
    <td align="right">     3102.87</td>
    <td align="right">     3629.21</td>
    <td align="right">     3873.36</td>
    <td align="right">     4363.43</td>
    <td align="right">     4524.66</td>
    <td align="right">     4793.33</td>
    <td align="right">     4867.69</td>
    <td align="right">     4424.49</td>
    <td align="right">     4193.37</td>
    <td align="right">     3622.60</td>
    <td align="right">     3297.58</td>
    <td align="right">    47995.06</td>
    <td align="right">     4867.69</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">      100.44</td>
    <td align="right">        8.37</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     3310.84</td>
    <td align="right">     3111.24</td>
    <td align="right">     3637.58</td>
    <td align="right">     3881.73</td>
    <td align="right">     4371.80</td>
    <td align="right">     4533.03</td>
    <td align="right">     4801.70</td>
    <td align="right">     4876.06</td>
    <td align="right">     4432.86</td>
    <td align="right">     4201.74</td>
    <td align="right">     3630.97</td>
    <td align="right">     3305.95</td>
    <td align="right">    48095.50</td>
    <td align="right">     4876.06</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     3310.84</td>
    <td align="right">     3111.24</td>
    <td align="right">     3637.58</td>
    <td align="right">     3881.73</td>
    <td align="right">     4371.80</td>
    <td align="right">     4533.03</td>
    <td align="right">     4801.70</td>
    <td align="right">     4876.06</td>
    <td align="right">     4432.86</td>
    <td align="right">     4201.74</td>
    <td align="right">     3630.97</td>
    <td align="right">     3305.95</td>
    <td align="right">    48095.50</td>
    <td align="right">     4876.06</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      264.87</td>
    <td align="right">      248.90</td>
    <td align="right">      291.01</td>
    <td align="right">      310.54</td>
    <td align="right">      349.74</td>
    <td align="right">      362.64</td>
    <td align="right">      384.14</td>
    <td align="right">      390.08</td>
    <td align="right">      354.63</td>
    <td align="right">      336.14</td>
    <td align="right">      290.48</td>
    <td align="right">      264.48</td>
    <td align="right">     3847.64</td>
    <td align="right">      390.08</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     3575.71</td>
    <td align="right">     3360.14</td>
    <td align="right">     3928.59</td>
    <td align="right">     4192.27</td>
    <td align="right">     4721.54</td>
    <td align="right">     4895.67</td>
    <td align="right">     5185.84</td>
    <td align="right">     5266.14</td>
    <td align="right">     4787.49</td>
    <td align="right">     4537.88</td>
    <td align="right">     3921.44</td>
    <td align="right">     3570.43</td>
    <td align="right">    51943.14</td>
    <td align="right">     5266.14</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">NON-FUELENERGYCHARGE ($)</td>
    <td align="right">     1363.37</td>
    <td align="right">     1280.97</td>
    <td align="right">     1498.26</td>
    <td align="right">     1599.06</td>
    <td align="right">     1801.37</td>
    <td align="right">     1867.93</td>
    <td align="right">     1978.85</td>
    <td align="right">     2009.55</td>
    <td align="right">     1826.58</td>
    <td align="right">     1731.17</td>
    <td align="right">     1495.53</td>
    <td align="right">     1361.35</td>
    <td align="right">    19814.00</td>
    <td align="right">     2009.55</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FUELENERGYCHARGE ($)</td>
    <td align="right">     1444.61</td>
    <td align="right">     1357.30</td>
    <td align="right">     1587.54</td>
    <td align="right">     1694.34</td>
    <td align="right">     1908.71</td>
    <td align="right">     1979.23</td>
    <td align="right">     2096.76</td>
    <td align="right">     2129.29</td>
    <td align="right">     1935.42</td>
    <td align="right">     1834.32</td>
    <td align="right">     1584.64</td>
    <td align="right">     1442.47</td>
    <td align="right">    20994.63</td>
    <td align="right">     2129.29</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CONSERVATION ($)</td>
    <td align="right">       49.45</td>
    <td align="right">       46.46</td>
    <td align="right">       54.34</td>
    <td align="right">       58.00</td>
    <td align="right">       65.33</td>
    <td align="right">       67.75</td>
    <td align="right">       71.77</td>
    <td align="right">       72.89</td>
    <td align="right">       66.25</td>
    <td align="right">       62.79</td>
    <td align="right">       54.24</td>
    <td align="right">       49.38</td>
    <td align="right">      718.64</td>
    <td align="right">       72.89</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CAPACITY ($)</td>
    <td align="right">      222.52</td>
    <td align="right">      209.07</td>
    <td align="right">      244.53</td>
    <td align="right">      260.99</td>
    <td align="right">      294.01</td>
    <td align="right">      304.87</td>
    <td align="right">      322.97</td>
    <td align="right">      327.98</td>
    <td align="right">      298.12</td>
    <td align="right">      282.55</td>
    <td align="right">      244.09</td>
    <td align="right">      222.19</td>
    <td align="right">     3233.89</td>
    <td align="right">      327.98</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      264.87</td>
    <td align="right">      248.90</td>
    <td align="right">      291.01</td>
    <td align="right">      310.54</td>
    <td align="right">      349.74</td>
    <td align="right">      362.64</td>
    <td align="right">      384.14</td>
    <td align="right">      390.08</td>
    <td align="right">      354.63</td>
    <td align="right">      336.14</td>
    <td align="right">      290.48</td>
    <td align="right">      264.48</td>
    <td align="right">     3847.64</td>
    <td align="right">      390.08</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     3310.84</td>
    <td align="right">     3111.24</td>
    <td align="right">     3637.58</td>
    <td align="right">     3881.73</td>
    <td align="right">     4371.80</td>
    <td align="right">     4533.03</td>
    <td align="right">     4801.70</td>
    <td align="right">     4876.06</td>
    <td align="right">     4432.86</td>
    <td align="right">     4201.74</td>
    <td align="right">     3630.97</td>
    <td align="right">     3305.95</td>
    <td align="right">    48095.50</td>
    <td align="right">     4876.06</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND20KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    35320.58</td>
    <td align="right">    33185.81</td>
    <td align="right">    38815.07</td>
    <td align="right">    41426.34</td>
    <td align="right">    46667.67</td>
    <td align="right">    48392.05</td>
    <td align="right">    51265.59</td>
    <td align="right">    52060.81</td>
    <td align="right">    47320.75</td>
    <td align="right">    44848.86</td>
    <td align="right">    38744.35</td>
    <td align="right">    35268.25</td>
    <td align="right">   513316.15</td>
    <td align="right">    52060.81</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      112.33</td>
    <td align="right">      118.39</td>
    <td align="right">      121.64</td>
    <td align="right">      128.30</td>
    <td align="right">      136.26</td>
    <td align="right">      144.03</td>
    <td align="right">      141.81</td>
    <td align="right">      142.93</td>
    <td align="right">      137.11</td>
    <td align="right">      134.29</td>
    <td align="right">      121.65</td>
    <td align="right">      112.35</td>
    <td align="right">     1551.09</td>
    <td align="right">      144.03</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>NON-FUELENERGYCHARGE                                                                                 FROM TotalEnergy</b><br><br>
<b>FUELENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>CONSERVATION                                                                                         FROM TotalEnergy</b><br><br>
<b>CAPACITY                                                                                             FROM TotalEnergy                                                                                          TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM NON-FUELENERGYCHARGE                                                                                 FUELENERGYCHARGE                                                                                     CONSERVATION                                                                                         CAPACITY                                                                                             CAPACITY</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FL_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FL_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2008-11-13
    21:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">       38.42</td>
    <td align="right">        6.08</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       52.54</td>
    <td align="right">       38.42</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">       38.42</td>
    <td align="right">        6.08</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       52.54</td>
    <td align="right">       38.42</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">       38.42</td>
    <td align="right">        6.08</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       52.54</td>
    <td align="right">       38.42</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        3.07</td>
    <td align="right">      0.4867</td>
    <td align="right">      0.5627</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0803</td>
    <td align="right">        4.20</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">       41.49</td>
    <td align="right">        6.57</td>
    <td align="right">        7.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
    <td align="right">       56.75</td>
    <td align="right">       41.49</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">       38.42</td>
    <td align="right">        6.08</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       52.54</td>
    <td align="right">       38.42</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">        3.07</td>
    <td align="right">      0.4867</td>
    <td align="right">      0.5627</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0803</td>
    <td align="right">        4.20</td>
    <td align="right">        3.07</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       38.42</td>
    <td align="right">        6.08</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       52.54</td>
    <td align="right">       38.42</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">        3.44</td>
    <td align="right">      0.5388</td>
    <td align="right">      0.6242</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0935</td>
    <td align="right">        4.70</td>
    <td align="right">        3.44</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">        3.44</td>
    <td align="right">      0.5388</td>
    <td align="right">      0.6242</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0935</td>
    <td align="right">        4.70</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.5432</td>
    <td align="right">      0.2269</td>
    <td align="right">      0.1277</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0399</td>
    <td align="right">        0.94</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">        3.44</td>
    <td align="right">      0.5388</td>
    <td align="right">      0.6242</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0935</td>
    <td align="right">        4.70</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.5432</td>
    <td align="right">      0.2269</td>
    <td align="right">      0.1277</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0399</td>
    <td align="right">        0.94</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.5432</td>
    <td align="right">      0.2269</td>
    <td align="right">      0.1277</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0399</td>
    <td align="right">        0.94</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.5432</td>
    <td align="right">      0.2269</td>
    <td align="right">      0.1277</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0399</td>
    <td align="right">        0.94</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.5432</td>
    <td align="right">      0.2269</td>
    <td align="right">      0.1277</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0399</td>
    <td align="right">        0.94</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">        3.44</td>
    <td align="right">      0.5388</td>
    <td align="right">      0.6242</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0935</td>
    <td align="right">        4.70</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.5432</td>
    <td align="right">      0.2269</td>
    <td align="right">      0.1277</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0399</td>
    <td align="right">        0.94</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">        3.44</td>
    <td align="right">      0.5388</td>
    <td align="right">      0.6242</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0935</td>
    <td align="right">        4.70</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.5432</td>
    <td align="right">      0.2269</td>
    <td align="right">      0.1277</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0399</td>
    <td align="right">        0.94</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">        3.44</td>
    <td align="right">      0.5388</td>
    <td align="right">      0.6242</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0935</td>
    <td align="right">        4.70</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.5432</td>
    <td align="right">      0.2269</td>
    <td align="right">      0.1277</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0399</td>
    <td align="right">        0.94</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FL_MONTHLYGASRATES</td>
    <td align="right">       11.16</td>
    <td align="right">       11.29</td>
    <td align="right">       11.27</td>
    <td align="right">       11.16</td>
    <td align="right">       11.32</td>
    <td align="right">       11.63</td>
    <td align="right">       11.78</td>
    <td align="right">       11.31</td>
    <td align="right">       11.34</td>
    <td align="right">       11.12</td>
    <td align="right">       10.36</td>
    <td align="right">       10.74</td>
    <td align="right">      134.48</td>
    <td align="right">       11.78</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          FL_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
