<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Retail New V1.0_3.0 ATLANTA GA USA TMY2-13874 WMO#=722190
  2008-11-13
  21:45:00 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.0</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Retail New V1.0_3.0</b></p>
<p>Environment: <b>ATLANTA GA USA TMY2-13874 WMO#=722190</b></p>
<p>Simulation Timestamp: <b>2008-11-13
  21:45:00</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy (GJ)</td>
    <td align="right">Energy Per Total Building Area (MJ/m2)</td>
    <td align="right">Energy Per Conditioned Building Area (MJ/m2)</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1687.39</td>
    <td align="right">      735.57</td>
    <td align="right">      735.57</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1687.39</td>
    <td align="right">      735.57</td>
    <td align="right">      735.57</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     4823.45</td>
    <td align="right">     2102.65</td>
    <td align="right">     2102.65</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     4823.45</td>
    <td align="right">     2102.65</td>
    <td align="right">     2102.65</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.87</td>
    <td align="right">      375.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      231.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      500.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      198.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      330.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1311.98</td>
    <td align="right">      375.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.87</td>
    <td align="right">      375.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      231.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      500.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      198.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      329.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      239.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      245.46</td>
    <td align="right">      163.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       86.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      571.92</td>
    <td align="right">      163.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      239.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      245.46</td>
    <td align="right">      163.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       86.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      571.92</td>
    <td align="right">      163.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Percent Electricity (%)</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1311.98</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1311.98</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1311.98</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1311.98</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat (GJ)</td>
    <td align="right">Percent Heat (%)</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water (m3)</td>
    <td align="right">Percent Water (%)</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility (Hours)</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       23.67</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3835.17</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#OUTDOORAIRSUMMARY::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-COOLING::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-HEATING::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SPACELOADS::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SPACELOADS::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#SPACELOADS::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SPACELOADS::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::GEORGIAPOW_PLL-3_POWERLIGHTLARGE">GEORGIAPOW_PLL-3_POWERLIGHTLARGE</a>   |  
<a href="#TariffReport::GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM">GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</a>   |  
<a href="#TariffReport::GEORGIAPOW_PLS-3_POWERLIGHTSMALL">GEORGIAPOW_PLS-3_POWERLIGHTSMALL</a>   |  
<a href="#TariffReport::GEORGIAPOW_GS-2_GENERALSERVICE">GEORGIAPOW_GS-2_GENERALSERVICE</a>   |  
<a href="#TariffReport::GA_EIAMONTHLYRATEGAS">GA_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.0</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">ATLANTA GA USA TMY2-13874 WMO#=722190</td>
  </tr>
  <tr>
    <td align="right">Latitude (deg)</td>
    <td align="right">       33.65</td>
  </tr>
  <tr>
    <td align="right">Longitude (deg)</td>
    <td align="right">      -84.43</td>
  </tr>
  <tr>
    <td align="right">Elevation (m)</td>
    <td align="right">      315.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       -5.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle (deg)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated (hrs)</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area (m2)</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio (%)</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area (m2)</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Skylight Area (m2)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio (%)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume (m3)</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">Window Glass Area (m2)</td>
    <td align="right">Lighting (W/m2)</td>
    <td align="right">People (m2/person)</td>
    <td align="right">Plug and Process(W/m2)</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      379.89</td>
    <td align="right">Yes</td>
    <td align="right">     2317.33</td>
    <td align="right">        1.00</td>
    <td align="right">      416.17</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6100</td>
    <td align="right">       27.86</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     1600.48</td>
    <td align="right">Yes</td>
    <td align="right">     9762.95</td>
    <td align="right">        1.00</td>
    <td align="right">      356.86</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">       38.05</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">       38.05</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">       73.20</td>
    <td align="right">        1.00</td>
    <td align="right">       24.38</td>
    <td align="right">        7.83</td>
    <td align="right">     11.8400</td>
    <td align="right">       11.61</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb (C)</td>
    <td align="right">Daily Temperature Range (C)</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed (m/s)</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -7.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.30</td>
    <td align="right">WETBULB</td>
    <td align="right">        5.30</td>
    <td align="right">      320.00</td>
  </tr>
  <tr>
    <td align="right">ATLANTA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       34.40</td>
    <td align="right">        9.70</td>
    <td align="right">       23.80</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.00</td>
    <td align="right">      300.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film (W/m2-K)</td>
    <td align="right">U-Factor no Film (W/m2-K)</td>
    <td align="right">Gross Area (m2)</td>
    <td align="right">Azimuth (deg)</td>
    <td align="right">Tilt (deg)</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">MASS_R-5.7 CI_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">0.856</td>
    <td align="right">        0.98</td>
    <td align="right">       42.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">MASS_R-5.7 CI_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">0.856</td>
    <td align="right">        0.98</td>
    <td align="right">      330.83</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">MASS_R-5.7 CI_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">0.856</td>
    <td align="right">        0.98</td>
    <td align="right">       42.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_ROOF</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">MASS_R-5.7 CI_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">0.856</td>
    <td align="right">        0.98</td>
    <td align="right">      178.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">MASS_R-5.7 CI_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">0.856</td>
    <td align="right">        0.98</td>
    <td align="right">      178.43</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">     1600.48</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">     1600.48</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">MASS_R-5.7 CI_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">0.856</td>
    <td align="right">        0.98</td>
    <td align="right">      153.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_WEST</td>
    <td align="right">MASS_R-5.7 CI_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">0.856</td>
    <td align="right">        0.98</td>
    <td align="right">       36.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_ROOF</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALLL_EAST</td>
    <td align="right">MASS_R-5.7 CI_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">0.856</td>
    <td align="right">        0.98</td>
    <td align="right">       36.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">MASS_R-5.7 CI_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">0.856</td>
    <td align="right">        0.98</td>
    <td align="right">      153.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_ROOF</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">MASS_R-5.7 CI_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">0.856</td>
    <td align="right">        0.98</td>
    <td align="right">       24.38</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_ROOF</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of Opening (m2)</td>
    <td align="right">U-Factor</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.25_VT_0.318</td>
    <td align="right">       38.05</td>
    <td align="right">        3.24</td>
    <td align="right">       0.250</td>
    <td align="right">       0.318</td>
    <td align="right">No</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.25_VT_0.318</td>
    <td align="right">       38.05</td>
    <td align="right">        3.24</td>
    <td align="right">       0.250</td>
    <td align="right">       0.318</td>
    <td align="right">No</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.25_VT_0.318</td>
    <td align="right">        7.83</td>
    <td align="right">        3.24</td>
    <td align="right">       0.250</td>
    <td align="right">       0.318</td>
    <td align="right">No</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    40658.68</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   184982.84</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    22800.71</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    20709.53</td>
    <td align="right">        2.96</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency (W/W)</td>
    <td align="right">Delta Pressure (pa)</td>
    <td align="right">Max Flow Rate (m3/s)</td>
    <td align="right">Rated Power (W)</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.07</td>
    <td align="right">      125.00</td>
    <td align="right">        0.14</td>
    <td align="right">      271.48</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        2.04</td>
    <td align="right">     2913.55</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        7.78</td>
    <td align="right">    11117.51</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.23</td>
    <td align="right">     1756.05</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        0.97</td>
    <td align="right">     1379.49</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head (pa)</td>
    <td align="right">Power (W)</td>
    <td align="right">Motor Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume (m3)</td>
    <td align="right">Input(W)</td>
    <td align="right">Thermal Efficiency (W/W)</td>
    <td align="right">Recovery Efficiency (W/W)</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">    24584.17</td>
    <td align="right">       1.564</td>
    <td align="right">       1.877</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       25.38</td>
    <td align="right">     0.01493</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">   104836.94</td>
    <td align="right">       6.485</td>
    <td align="right">       7.782</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       25.38</td>
    <td align="right">     0.01493</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">    15986.96</td>
    <td align="right">       1.024</td>
    <td align="right">       1.229</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       25.38</td>
    <td align="right">     0.01493</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">    11839.85</td>
    <td align="right">       0.758</td>
    <td align="right">       0.909</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       25.38</td>
    <td align="right">     0.01493</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">    47905.08</td>
    <td align="right">       1.700</td>
    <td align="right">       2.039</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">   133845.75</td>
    <td align="right">       4.654</td>
    <td align="right">       5.585</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">    22536.02</td>
    <td align="right">       0.805</td>
    <td align="right">       0.966</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">    22535.43</td>
    <td align="right">       0.805</td>
    <td align="right">       0.966</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">     3292.88</td>
    <td align="right">       0.119</td>
    <td align="right">       0.143</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling (m3/s)</td>
    <td align="right">User cooling (m3/s)</td>
    <td align="right">Calculated heating (m3/s)</td>
    <td align="right">User heating (m3/s)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        1.88</td>
    <td align="right">        1.88</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        7.78</td>
    <td align="right">        7.78</td>
    <td align="right">        5.58</td>
    <td align="right">        5.58</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">        0.97</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.91</td>
    <td align="right">        0.91</td>
    <td align="right">        0.97</td>
    <td align="right">        0.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air (m3/s)</td>
    <td align="right">Maximum Outdoor Air (m3/s)</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit (C)</td>
    <td align="right">Outdoor Air Enthalpy Limit (C)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person(m3/s-person)</td>
    <td align="right">Outdoor Air Per Area (m3/s-m2)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes (hr)</td>
    <td align="right">Summer Clothes (hr)</td>
    <td align="right">Summer or Winter Clothes (hr)</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">     2870.33</td>
    <td align="right">     3316.83</td>
    <td align="right">     1749.67</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     2760.00</td>
    <td align="right">     3610.83</td>
    <td align="right">     1797.83</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     3005.83</td>
    <td align="right">     2347.50</td>
    <td align="right">     1024.50</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     2996.00</td>
    <td align="right">     2900.83</td>
    <td align="right">     1406.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">     3595.33</td>
    <td align="right">     4283.83</td>
    <td align="right">     3094.33</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4248.17</td>
    <td align="right">     4859.00</td>
    <td align="right">     3835.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating (hr)</td>
    <td align="right">During Cooling (hr)</td>
    <td align="right">During Occupied Heating (hr)</td>
    <td align="right">During Occupied Cooling (hr)</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      117.83</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">       99.00</td>
    <td align="right">        0.83</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      124.00</td>
    <td align="right">        0.33</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      249.50</td>
    <td align="right">        0.83</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE DIRECT AIR</td>
    <td align="right">        2.04</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL DIRECT AIR</td>
    <td align="right">        7.78</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE DIRECT AIR</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL DIRECT AIR</td>
    <td align="right">    0.965642</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER</td>
    <td align="right">    0.143166</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">    0.143166</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER COIL</td>
    <td align="right">     3218.87</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.04</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        7.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.965642</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        2.04</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        7.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.965642</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">        2.04</td>
    <td align="right">    0.284917</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        7.78</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        1.23</td>
    <td align="right">    0.226215</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.965642</td>
    <td align="right">    0.226215</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        2.04</td>
    <td align="right">    40658.68</td>
    <td align="right">    0.736281</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        7.78</td>
    <td align="right">   184982.84</td>
    <td align="right">    0.687039</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.23</td>
    <td align="right">    22800.71</td>
    <td align="right">    0.759109</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.965642</td>
    <td align="right">    20709.53</td>
    <td align="right">    0.714777</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">    55440.57</td>
    <td align="right">        1.00</td>
    <td align="right">    40658.68</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE</td>
    <td align="right">        7.78</td>
    <td align="right">        7.78</td>
    <td align="right">        7.78</td>
    <td align="right">        7.78</td>
    <td align="right">   205019.27</td>
    <td align="right">        1.00</td>
    <td align="right">   184982.84</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">    29139.73</td>
    <td align="right">        1.00</td>
    <td align="right">    22800.71</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE</td>
    <td align="right">    0.965642</td>
    <td align="right">    0.965642</td>
    <td align="right">    0.965642</td>
    <td align="right">    0.965642</td>
    <td align="right">    29139.14</td>
    <td align="right">    1.000000</td>
    <td align="right">    20709.53</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        2.04</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">        7.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.965642</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    55440.57</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   205019.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    29139.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    29139.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   206912.45</td>
    <td align="right">   206912.45</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   206912.45</td>
    <td align="right">   206912.45</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">       90.20</td>
    <td align="right">       90.20</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     4587.99</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     4587.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:STD_WINDOW_UVALUE_3.237_SHGC_0.25_VT_0.318</td>
    <td align="right">       83.94</td>
    <td align="right">m2</td>
    <td align="right">      243.62</td>
    <td align="right">    20448.84</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:STD_WINDOW_UVALUE_3.237_SHGC_0.25_VT_0.318_EAST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      243.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:STD_WINDOW_UVALUE_3.237_SHGC_0.25_VT_0.318_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      243.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:STD_WINDOW_UVALUE_3.237_SHGC_0.25_VT_0.318_WEST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      243.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      205.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:IEAD_R-15 CI_ROOF</td>
    <td align="right">     2293.99</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">    78891.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:STANDARD_INT-WALL</td>
    <td align="right">      734.81</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">      734.81</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:MASS_R-5.7 CI_EXT-WALL</td>
    <td align="right">     1093.08</td>
    <td align="right">m2</td>
    <td align="right">       41.16</td>
    <td align="right">    44991.14</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">     2293.99</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">    57028.66</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:MASS_R-6.3 CI_EXPOSEDFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       33.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ASHRAE 90.1-2004_SEC 5.5-5_ATTIC FLOOR_ATTICFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">DOOR:SWINGING_NR_DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING_NR_DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">INFILTRATION:BACK_SPACE</td>
    <td align="right">        0.24</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">PEOPLE:BACK_SPACE</td>
    <td align="right">       13.64</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">LIGHTING EQUIP:BACK_SPACE</td>
    <td align="right">        3.27</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">ELECTRICEQUIPMENT:BACK_SPACE:MISCPLUG</td>
    <td align="right">        3.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">INFILTRATION:CORE_RETAIL</td>
    <td align="right">        0.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">PEOPLE:CORE_RETAIL</td>
    <td align="right">      137.80</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      137.80</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">LIGHTING EQUIP:CORE_RETAIL</td>
    <td align="right">       29.27</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">ELECTRICEQUIPMENT:CORE_RETAIL:MISCPLUG</td>
    <td align="right">        5.17</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">INFILTRATION:POINT_OF_SALE</td>
    <td align="right">        0.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">PEOPLE:POINT_OF_SALE</td>
    <td align="right">       12.98</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.98</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">LIGHTING EQUIP:POINT_OF_SALE</td>
    <td align="right">        2.76</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">ELECTRICEQUIPMENT:POINT_OF_SALE:MISCPLUG</td>
    <td align="right">        3.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">INFILTRATION:FRONT_RETAIL</td>
    <td align="right">        0.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">PEOPLE:FRONT_RETAIL</td>
    <td align="right">       12.98</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.98</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">LIGHTING EQUIP:FRONT_RETAIL</td>
    <td align="right">        2.76</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">ELECTRICEQUIPMENT:FRONT_RETAIL:MISCPLUG</td>
    <td align="right">        0.49</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">INFILTRATION:FRONT_ENTRY</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">PEOPLE:FRONT_ENTRY</td>
    <td align="right">        1.03</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">LIGHTING EQUIP:FRONT_ENTRY</td>
    <td align="right">        0.14</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   206912.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BACK_SPACE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.114</td>
    <td align="right">      26.355</td>
    <td align="right">      19.724</td>
    <td align="right">     655.667</td>
    <td align="right">      -0.637</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.547</td>
    <td align="right">      26.425</td>
    <td align="right">      20.254</td>
    <td align="right">     479.333</td>
    <td align="right">      -0.524</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.204</td>
    <td align="right">      33.001</td>
    <td align="right">      21.430</td>
    <td align="right">     247.667</td>
    <td align="right">      -0.279</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.138</td>
    <td align="right">      40.997</td>
    <td align="right">      22.769</td>
    <td align="right">     108.000</td>
    <td align="right">       0.038</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.808</td>
    <td align="right">      48.960</td>
    <td align="right">      24.065</td>
    <td align="right">      54.667</td>
    <td align="right">      -0.635</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.999</td>
    <td align="right">      52.426</td>
    <td align="right">      24.849</td>
    <td align="right">      74.333</td>
    <td align="right">      -0.464</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.001</td>
    <td align="right">      59.593</td>
    <td align="right">      24.862</td>
    <td align="right">     276.333</td>
    <td align="right">      -0.412</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      24.002</td>
    <td align="right">      59.569</td>
    <td align="right">      24.775</td>
    <td align="right">     269.000</td>
    <td align="right">      -0.424</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.970</td>
    <td align="right">      60.398</td>
    <td align="right">      24.313</td>
    <td align="right">     308.000</td>
    <td align="right">      -0.488</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.202</td>
    <td align="right">      45.887</td>
    <td align="right">      22.675</td>
    <td align="right">     139.667</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.944</td>
    <td align="right">      35.793</td>
    <td align="right">      21.020</td>
    <td align="right">     308.000</td>
    <td align="right">      -0.337</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.311</td>
    <td align="right">      29.624</td>
    <td align="right">      20.043</td>
    <td align="right">     578.667</td>
    <td align="right">      -0.559</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.864</td>
    <td align="right">      43.382</td>
    <td align="right">      22.584</td>
    <td align="right">    3499.333</td>
    <td align="right">      -0.387</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.114</td>
    <td align="right">      26.355</td>
    <td align="right">      19.724</td>
    <td align="right">      54.667</td>
    <td align="right">      -0.637</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      24.002</td>
    <td align="right">      60.398</td>
    <td align="right">      24.862</td>
    <td align="right">     655.667</td>
    <td align="right">       0.069</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_RETAIL></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.074</td>
    <td align="right">      27.016</td>
    <td align="right">      20.792</td>
    <td align="right">     446.667</td>
    <td align="right">      -0.539</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.489</td>
    <td align="right">      27.008</td>
    <td align="right">      21.308</td>
    <td align="right">     362.333</td>
    <td align="right">      -0.430</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.016</td>
    <td align="right">      33.938</td>
    <td align="right">      22.292</td>
    <td align="right">     164.667</td>
    <td align="right">      -0.220</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.941</td>
    <td align="right">      42.283</td>
    <td align="right">      23.388</td>
    <td align="right">      88.000</td>
    <td align="right">       0.076</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.591</td>
    <td align="right">      51.014</td>
    <td align="right">      24.372</td>
    <td align="right">     115.333</td>
    <td align="right">      -0.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.945</td>
    <td align="right">      56.010</td>
    <td align="right">      25.008</td>
    <td align="right">     240.667</td>
    <td align="right">      -0.428</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.976</td>
    <td align="right">      64.269</td>
    <td align="right">      25.034</td>
    <td align="right">     530.000</td>
    <td align="right">      -0.361</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.963</td>
    <td align="right">      64.142</td>
    <td align="right">      25.005</td>
    <td align="right">     494.333</td>
    <td align="right">      -0.368</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.874</td>
    <td align="right">      64.091</td>
    <td align="right">      24.631</td>
    <td align="right">     452.667</td>
    <td align="right">      -0.439</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.006</td>
    <td align="right">      47.156</td>
    <td align="right">      23.339</td>
    <td align="right">     143.000</td>
    <td align="right">       0.111</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.847</td>
    <td align="right">      36.633</td>
    <td align="right">      21.964</td>
    <td align="right">     161.667</td>
    <td align="right">      -0.258</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.261</td>
    <td align="right">      30.426</td>
    <td align="right">      21.092</td>
    <td align="right">     396.333</td>
    <td align="right">      -0.463</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.759</td>
    <td align="right">      45.476</td>
    <td align="right">      23.201</td>
    <td align="right">    3595.667</td>
    <td align="right">      -0.329</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.074</td>
    <td align="right">      27.008</td>
    <td align="right">      20.792</td>
    <td align="right">      88.000</td>
    <td align="right">      -0.623</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.976</td>
    <td align="right">      64.269</td>
    <td align="right">      25.034</td>
    <td align="right">     530.000</td>
    <td align="right">       0.111</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.679</td>
    <td align="right">      25.845</td>
    <td align="right">      21.481</td>
    <td align="right">     371.000</td>
    <td align="right">      -0.394</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      22.151</td>
    <td align="right">      25.512</td>
    <td align="right">      22.212</td>
    <td align="right">     286.667</td>
    <td align="right">      -0.257</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.813</td>
    <td align="right">      31.817</td>
    <td align="right">      23.426</td>
    <td align="right">     119.000</td>
    <td align="right">      -0.008</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.446</td>
    <td align="right">      39.775</td>
    <td align="right">      24.553</td>
    <td align="right">      53.000</td>
    <td align="right">       0.247</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.842</td>
    <td align="right">      48.215</td>
    <td align="right">      25.351</td>
    <td align="right">      28.000</td>
    <td align="right">      -0.454</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.996</td>
    <td align="right">      52.789</td>
    <td align="right">      25.955</td>
    <td align="right">      74.667</td>
    <td align="right">      -0.307</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.996</td>
    <td align="right">      59.325</td>
    <td align="right">      26.052</td>
    <td align="right">     260.000</td>
    <td align="right">      -0.248</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.998</td>
    <td align="right">      58.455</td>
    <td align="right">      26.204</td>
    <td align="right">     194.333</td>
    <td align="right">      -0.232</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.977</td>
    <td align="right">      57.650</td>
    <td align="right">      25.969</td>
    <td align="right">     199.333</td>
    <td align="right">      -0.275</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.594</td>
    <td align="right">      43.290</td>
    <td align="right">      24.970</td>
    <td align="right">      39.667</td>
    <td align="right">       0.332</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      22.862</td>
    <td align="right">      33.892</td>
    <td align="right">      23.361</td>
    <td align="right">      88.333</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      22.001</td>
    <td align="right">      28.649</td>
    <td align="right">      21.959</td>
    <td align="right">     335.000</td>
    <td align="right">      -0.283</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.204</td>
    <td align="right">      42.233</td>
    <td align="right">      24.307</td>
    <td align="right">    2049.000</td>
    <td align="right">      -0.156</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.679</td>
    <td align="right">      25.512</td>
    <td align="right">      21.481</td>
    <td align="right">      28.000</td>
    <td align="right">      -0.454</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.998</td>
    <td align="right">      59.325</td>
    <td align="right">      26.204</td>
    <td align="right">     371.000</td>
    <td align="right">       0.332</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAIL></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.315</td>
    <td align="right">      26.506</td>
    <td align="right">      20.954</td>
    <td align="right">     442.333</td>
    <td align="right">      -0.492</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.782</td>
    <td align="right">      26.305</td>
    <td align="right">      21.691</td>
    <td align="right">     315.333</td>
    <td align="right">      -0.355</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.333</td>
    <td align="right">      33.161</td>
    <td align="right">      22.827</td>
    <td align="right">     157.000</td>
    <td align="right">      -0.127</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.104</td>
    <td align="right">      41.122</td>
    <td align="right">      24.014</td>
    <td align="right">      80.333</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.608</td>
    <td align="right">      49.726</td>
    <td align="right">      24.883</td>
    <td align="right">      90.667</td>
    <td align="right">      -0.558</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.962</td>
    <td align="right">      54.083</td>
    <td align="right">      25.585</td>
    <td align="right">     146.667</td>
    <td align="right">      -0.357</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.983</td>
    <td align="right">      61.199</td>
    <td align="right">      25.736</td>
    <td align="right">     376.333</td>
    <td align="right">      -0.282</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.982</td>
    <td align="right">      60.296</td>
    <td align="right">      25.879</td>
    <td align="right">     272.000</td>
    <td align="right">      -0.269</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.909</td>
    <td align="right">      60.141</td>
    <td align="right">      25.573</td>
    <td align="right">     295.333</td>
    <td align="right">      -0.328</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.290</td>
    <td align="right">      44.979</td>
    <td align="right">      24.456</td>
    <td align="right">     117.000</td>
    <td align="right">       0.247</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      22.260</td>
    <td align="right">      35.447</td>
    <td align="right">      22.715</td>
    <td align="right">     124.333</td>
    <td align="right">      -0.134</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.564</td>
    <td align="right">      29.760</td>
    <td align="right">      21.388</td>
    <td align="right">     394.667</td>
    <td align="right">      -0.394</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.933</td>
    <td align="right">      43.696</td>
    <td align="right">      23.825</td>
    <td align="right">    2812.000</td>
    <td align="right">      -0.241</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.315</td>
    <td align="right">      26.305</td>
    <td align="right">      20.954</td>
    <td align="right">      80.333</td>
    <td align="right">      -0.558</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.983</td>
    <td align="right">      61.199</td>
    <td align="right">      25.879</td>
    <td align="right">     442.333</td>
    <td align="right">       0.247</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      22.438</td>
    <td align="right">      32.970</td>
    <td align="right">      21.628</td>
    <td align="right">     344.000</td>
    <td align="right">      -0.226</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      23.109</td>
    <td align="right">      33.640</td>
    <td align="right">      22.484</td>
    <td align="right">     291.333</td>
    <td align="right">      -0.037</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      23.995</td>
    <td align="right">      41.390</td>
    <td align="right">      23.662</td>
    <td align="right">     304.000</td>
    <td align="right">       0.257</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      25.184</td>
    <td align="right">      48.864</td>
    <td align="right">      24.970</td>
    <td align="right">     388.667</td>
    <td align="right">       0.623</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      25.955</td>
    <td align="right">      60.683</td>
    <td align="right">      25.814</td>
    <td align="right">     607.000</td>
    <td align="right">       0.152</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      26.827</td>
    <td align="right">      67.954</td>
    <td align="right">      26.665</td>
    <td align="right">     693.000</td>
    <td align="right">       0.517</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      27.136</td>
    <td align="right">      76.922</td>
    <td align="right">      26.979</td>
    <td align="right">     792.667</td>
    <td align="right">       0.702</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      27.506</td>
    <td align="right">      75.621</td>
    <td align="right">      27.360</td>
    <td align="right">     820.667</td>
    <td align="right">       0.828</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      27.220</td>
    <td align="right">      73.753</td>
    <td align="right">      27.080</td>
    <td align="right">     785.333</td>
    <td align="right">       0.709</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      26.017</td>
    <td align="right">      53.147</td>
    <td align="right">      25.853</td>
    <td align="right">     557.000</td>
    <td align="right">       0.864</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.973</td>
    <td align="right">      43.510</td>
    <td align="right">      23.680</td>
    <td align="right">     262.333</td>
    <td align="right">       0.266</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      22.669</td>
    <td align="right">      35.699</td>
    <td align="right">      22.061</td>
    <td align="right">     342.667</td>
    <td align="right">      -0.132</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      25.185</td>
    <td align="right">      53.843</td>
    <td align="right">      24.871</td>
    <td align="right">    6188.667</td>
    <td align="right">       0.380</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      22.438</td>
    <td align="right">      32.970</td>
    <td align="right">      21.628</td>
    <td align="right">     262.333</td>
    <td align="right">      -0.226</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      27.506</td>
    <td align="right">      76.922</td>
    <td align="right">      27.360</td>
    <td align="right">     820.667</td>
    <td align="right">       0.864</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  23972.0862</td>
    <td align="right">     40.3524</td>
    <td align="right">     91.2472</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 162257.7206</td>
    <td align="right">  10013.8892</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  20736.3627</td>
    <td align="right">     35.6040</td>
    <td align="right">     82.3543</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 146452.3644</td>
    <td align="right">   8726.7238</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  20445.3300</td>
    <td align="right">     37.6739</td>
    <td align="right">     93.7947</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 166826.1305</td>
    <td align="right">   8841.5527</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  20181.9151</td>
    <td align="right">     38.2800</td>
    <td align="right">     97.9367</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 174203.9821</td>
    <td align="right">   8828.4400</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  22657.2005</td>
    <td align="right">     43.7265</td>
    <td align="right">    113.6322</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 202129.1621</td>
    <td align="right">   9980.6357</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  25369.2417</td>
    <td align="right">     48.9880</td>
    <td align="right">    127.3687</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 226563.9186</td>
    <td align="right">  11177.8471</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  27443.2204</td>
    <td align="right">     52.9928</td>
    <td align="right">    137.7814</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 245085.9050</td>
    <td align="right">  12091.6552</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  27489.7076</td>
    <td align="right">     53.0826</td>
    <td align="right">    138.0148</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 245501.0659</td>
    <td align="right">  12112.1377</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  23919.1267</td>
    <td align="right">     46.1878</td>
    <td align="right">    120.0883</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 213613.4439</td>
    <td align="right">  10538.9174</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  20261.3026</td>
    <td align="right">     38.6521</td>
    <td align="right">     99.4077</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 176822.4564</td>
    <td align="right">   8883.6216</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  19405.8696</td>
    <td align="right">     35.4396</td>
    <td align="right">     87.4624</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 155560.2754</td>
    <td align="right">   8362.5814</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  22464.3106</td>
    <td align="right">     38.7705</td>
    <td align="right">     90.1950</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 160398.0148</td>
    <td align="right">   9472.3456</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 274345.6736</td>
    <td align="right">    509.7501</td>
    <td align="right">   1279.2835</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0047</td>
    <td align="right">2275414.4397</td>
    <td align="right"> 119030.3474</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  19405.8696</td>
    <td align="right">     35.4396</td>
    <td align="right">     82.3543</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 146452.3644</td>
    <td align="right">   8362.5814</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  27489.7076</td>
    <td align="right">     53.0826</td>
    <td align="right">    138.0148</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 245501.0659</td>
    <td align="right">  12112.1377</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BACK_SPACE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       6.523</td>
    <td align="right">       0.443</td>
    <td align="right">       0.011</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       6.558</td>
    <td align="right">       0.443</td>
    <td align="right">       0.010</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       6.683</td>
    <td align="right">       0.443</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       6.583</td>
    <td align="right">       0.443</td>
    <td align="right">       0.009</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       6.604</td>
    <td align="right">       0.443</td>
    <td align="right">       0.009</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       6.672</td>
    <td align="right">       0.443</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       6.517</td>
    <td align="right">       0.443</td>
    <td align="right">       0.011</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       6.683</td>
    <td align="right">       0.443</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       6.583</td>
    <td align="right">       0.443</td>
    <td align="right">       0.009</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       6.523</td>
    <td align="right">       0.443</td>
    <td align="right">       0.011</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       6.511</td>
    <td align="right">       0.443</td>
    <td align="right">       0.011</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       6.517</td>
    <td align="right">       0.443</td>
    <td align="right">       0.011</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       6.580</td>
    <td align="right">       0.443</td>
    <td align="right">       0.009</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       6.511</td>
    <td align="right">       0.443</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       6.683</td>
    <td align="right">       0.443</td>
    <td align="right">       0.011</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_RETAIL></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      65.905</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      66.262</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      67.529</td>
    <td align="right">       0.885</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      66.519</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      66.725</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      67.415</td>
    <td align="right">       0.885</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      65.846</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      67.529</td>
    <td align="right">       0.885</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      66.519</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      65.905</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      65.792</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      65.846</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      66.489</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      65.792</td>
    <td align="right">       0.885</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      67.529</td>
    <td align="right">       0.885</td>
    <td align="right">       0.113</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::POINT_OF_SALE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       6.210</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       6.244</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       6.363</td>
    <td align="right">       0.885</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       6.268</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       6.287</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       6.352</td>
    <td align="right">       0.885</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       6.204</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       6.363</td>
    <td align="right">       0.885</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       6.268</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       6.210</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       6.199</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       6.204</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       6.265</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       6.199</td>
    <td align="right">       0.885</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       6.363</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FRONT_RETAIL></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       6.210</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       6.244</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       6.363</td>
    <td align="right">       0.885</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       6.268</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       6.287</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       6.352</td>
    <td align="right">       0.885</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       6.204</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       6.363</td>
    <td align="right">       0.885</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       6.268</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       6.210</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       6.199</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       6.204</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       6.265</td>
    <td align="right">       0.885</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       6.199</td>
    <td align="right">       0.885</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       6.363</td>
    <td align="right">       0.885</td>
    <td align="right">       0.206</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FRONT_ENTRY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       0.494</td>
    <td align="right">       0.000</td>
    <td align="right">       0.029</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       0.497</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       0.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       0.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       0.505</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       0.494</td>
    <td align="right">       0.000</td>
    <td align="right">       0.029</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       0.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       0.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       0.494</td>
    <td align="right">       0.000</td>
    <td align="right">       0.029</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       0.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.030</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       0.494</td>
    <td align="right">       0.000</td>
    <td align="right">       0.029</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       0.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       0.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       0.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.030</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BACK_SPACE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133716E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2289893.553</td>
    <td align="right">0.825170E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137504E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   20219.419</td>
    <td align="right">       0.000</td>
    <td align="right">0.637958E+10</td>
    <td align="right">58755806.559</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266067E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  437031.805</td>
    <td align="right">       0.000</td>
    <td align="right">0.244186E+10</td>
    <td align="right">0.339112E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164137E+10</td>
    <td align="right">0.353954E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1111358.771</td>
    <td align="right"> 2698065.881</td>
    <td align="right">0.752574E+09</td>
    <td align="right">0.455252E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.845447E+09</td>
    <td align="right">0.146299E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1772322.287</td>
    <td align="right">16019460.976</td>
    <td align="right">16356931.406</td>
    <td align="right">0.520340E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.141277E+09</td>
    <td align="right">0.389554E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  977551.063</td>
    <td align="right"> 3548850.810</td>
    <td align="right">       0.000</td>
    <td align="right">0.184151E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">90049227.730</td>
    <td align="right">0.618963E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  512306.722</td>
    <td align="right">35957112.172</td>
    <td align="right">       0.000</td>
    <td align="right">79187108.095</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112906E+09</td>
    <td align="right">0.558455E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  376994.448</td>
    <td align="right">20442061.025</td>
    <td align="right">       0.000</td>
    <td align="right">0.163000E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.335249E+09</td>
    <td align="right">0.312836E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  309704.117</td>
    <td align="right">37039790.591</td>
    <td align="right">       0.000</td>
    <td align="right">0.115383E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179320E+10</td>
    <td align="right">0.352322E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  732082.069</td>
    <td align="right">58392346.769</td>
    <td align="right">0.637612E+09</td>
    <td align="right">0.602141E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247833E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  476639.253</td>
    <td align="right">   78995.188</td>
    <td align="right"> 7108520.378</td>
    <td align="right">0.277176E+10</td>
    <td align="right">0.148631E+09</td>
    <td align="right">    2534.830</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.154266E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  259065.949</td>
    <td align="right">0.657803E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.143534E+11</td>
    <td align="right">0.209673E+11</td>
    <td align="right">  476639.253</td>
    <td align="right"> 6328565.890</td>
    <td align="right">0.183755E+09</td>
    <td align="right">0.278295E+11</td>
    <td align="right">0.266595E+10</td>
    <td align="right">    2534.830</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">90049227.730</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.266067E+10</td>
    <td align="right">0.618963E+10</td>
    <td align="right">  476639.253</td>
    <td align="right"> 1772322.287</td>
    <td align="right">58392346.769</td>
    <td align="right">0.825170E+10</td>
    <td align="right">0.602141E+09</td>
    <td align="right">    2534.830</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_RETAIL></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.169188E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  116263.706</td>
    <td align="right">       0.000</td>
    <td align="right">0.562319E+11</td>
    <td align="right">0.180103E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.169072E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  797372.293</td>
    <td align="right">       0.000</td>
    <td align="right">0.421308E+11</td>
    <td align="right">0.125966E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217721E+11</td>
    <td align="right"> 4197250.232</td>
    <td align="right">       0.000</td>
    <td align="right"> 4612318.904</td>
    <td align="right">       0.000</td>
    <td align="right">0.199203E+11</td>
    <td align="right">0.392798E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121870E+11</td>
    <td align="right">0.269010E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 8459402.118</td>
    <td align="right">12003877.468</td>
    <td align="right">0.726104E+10</td>
    <td align="right">0.477963E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.758186E+10</td>
    <td align="right">0.104940E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 8999007.159</td>
    <td align="right">0.126562E+09</td>
    <td align="right">0.390174E+09</td>
    <td align="right">0.353287E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.208754E+10</td>
    <td align="right">0.266500E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3441112.782</td>
    <td align="right">37853381.367</td>
    <td align="right">       0.000</td>
    <td align="right">0.109237E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129419E+10</td>
    <td align="right">0.430420E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1035790.955</td>
    <td align="right">0.250337E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.317509E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.223034E+10</td>
    <td align="right">0.384243E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  868529.474</td>
    <td align="right">0.159920E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.449755E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.315357E+10</td>
    <td align="right">0.208969E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2876157.843</td>
    <td align="right">91512726.417</td>
    <td align="right">       0.000</td>
    <td align="right">0.968302E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137221E+11</td>
    <td align="right">0.267856E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 7072678.576</td>
    <td align="right">98927821.467</td>
    <td align="right">0.618687E+10</td>
    <td align="right">0.532181E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.213606E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1958189.737</td>
    <td align="right">       0.000</td>
    <td align="right">0.215192E+11</td>
    <td align="right">0.267575E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.192251E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   68944.573</td>
    <td align="right">       0.000</td>
    <td align="right">0.445216E+11</td>
    <td align="right">0.289375E+09</td>
    <td align="right">   52846.314</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.138440E+12</td>
    <td align="right">0.144880E+12</td>
    <td align="right">       0.000</td>
    <td align="right">40305768.121</td>
    <td align="right">0.777116E+09</td>
    <td align="right">0.198162E+12</td>
    <td align="right">0.247951E+11</td>
    <td align="right">   52846.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129419E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   68944.573</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.180103E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217721E+11</td>
    <td align="right">0.430420E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 8999007.159</td>
    <td align="right">0.250337E+09</td>
    <td align="right">0.562319E+11</td>
    <td align="right">0.532181E+10</td>
    <td align="right">   52846.314</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::POINT_OF_SALE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.265075E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  891353.968</td>
    <td align="right">       0.000</td>
    <td align="right">0.465266E+10</td>
    <td align="right">0.538298E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.183994E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1884052.959</td>
    <td align="right">       0.000</td>
    <td align="right">0.354823E+10</td>
    <td align="right">0.974103E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180069E+10</td>
    <td align="right">   26585.620</td>
    <td align="right">       0.000</td>
    <td align="right"> 4294936.558</td>
    <td align="right">       0.000</td>
    <td align="right">0.134389E+10</td>
    <td align="right">0.141218E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.903541E+09</td>
    <td align="right">0.380835E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3859204.489</td>
    <td align="right">       0.000</td>
    <td align="right">0.494541E+09</td>
    <td align="right">0.961394E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.513018E+09</td>
    <td align="right">0.125530E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2763469.212</td>
    <td align="right">  141401.815</td>
    <td align="right">18923651.882</td>
    <td align="right">0.529941E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102480E+09</td>
    <td align="right">0.302394E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  934165.990</td>
    <td align="right">  542909.673</td>
    <td align="right">       0.000</td>
    <td align="right">0.143282E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">60334694.773</td>
    <td align="right">0.500653E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  342031.263</td>
    <td align="right"> 1860432.081</td>
    <td align="right">       0.000</td>
    <td align="right">63244136.519</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">53427729.808</td>
    <td align="right">0.467229E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  381037.352</td>
    <td align="right">  290215.005</td>
    <td align="right">       0.000</td>
    <td align="right">0.141017E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.154026E+09</td>
    <td align="right">0.298935E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  489034.313</td>
    <td align="right">  147834.964</td>
    <td align="right">       0.000</td>
    <td align="right">0.153875E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.814313E+09</td>
    <td align="right">0.506265E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4790871.207</td>
    <td align="right">       0.000</td>
    <td align="right">0.366082E+09</td>
    <td align="right">0.124799E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190804E+10</td>
    <td align="right"> 1257690.400</td>
    <td align="right">       0.000</td>
    <td align="right"> 3246748.115</td>
    <td align="right">       0.000</td>
    <td align="right">0.125570E+10</td>
    <td align="right">0.142980E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.237462E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1327733.860</td>
    <td align="right">       0.000</td>
    <td align="right">0.344007E+10</td>
    <td align="right">0.874076E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131752E+11</td>
    <td align="right">0.178358E+11</td>
    <td align="right">       0.000</td>
    <td align="right">25204639.284</td>
    <td align="right"> 2982793.538</td>
    <td align="right">0.151201E+11</td>
    <td align="right">0.846920E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">53427729.808</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  342031.263</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">63244136.519</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.265075E+10</td>
    <td align="right">0.500653E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4790871.207</td>
    <td align="right"> 1860432.081</td>
    <td align="right">0.465266E+10</td>
    <td align="right">0.142980E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::FRONT_RETAIL></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159730E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  240496.236</td>
    <td align="right">       0.000</td>
    <td align="right">0.611351E+10</td>
    <td align="right">0.171807E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141865E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  610363.846</td>
    <td align="right">       0.000</td>
    <td align="right">0.457457E+10</td>
    <td align="right">0.392704E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154319E+10</td>
    <td align="right">  255922.218</td>
    <td align="right">       0.000</td>
    <td align="right"> 1859395.084</td>
    <td align="right">       0.000</td>
    <td align="right">0.211882E+10</td>
    <td align="right">0.769625E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.983996E+09</td>
    <td align="right">0.345646E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1692309.733</td>
    <td align="right">       0.000</td>
    <td align="right">0.784813E+09</td>
    <td align="right">0.538680E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.630988E+09</td>
    <td align="right">0.118938E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1308895.001</td>
    <td align="right"> 1949881.992</td>
    <td align="right">78095892.588</td>
    <td align="right">0.330979E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.179511E+09</td>
    <td align="right">0.284024E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  481612.823</td>
    <td align="right"> 1979220.906</td>
    <td align="right">       0.000</td>
    <td align="right">99346308.378</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113454E+09</td>
    <td align="right">0.465928E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  176203.260</td>
    <td align="right"> 9117169.773</td>
    <td align="right">       0.000</td>
    <td align="right">38507872.470</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182828E+09</td>
    <td align="right">0.436060E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  152557.848</td>
    <td align="right"> 3561286.803</td>
    <td align="right">       0.000</td>
    <td align="right">64869093.321</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.272313E+09</td>
    <td align="right">0.264961E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  278292.351</td>
    <td align="right"> 1528568.139</td>
    <td align="right">       0.000</td>
    <td align="right">93874298.917</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103316E+10</td>
    <td align="right">0.455472E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2290398.266</td>
    <td align="right">       0.000</td>
    <td align="right">0.536717E+09</td>
    <td align="right">0.828826E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.192355E+10</td>
    <td align="right"> 1845483.542</td>
    <td align="right">       0.000</td>
    <td align="right"> 1145311.402</td>
    <td align="right">       0.000</td>
    <td align="right">0.195227E+10</td>
    <td align="right">0.575269E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.160940E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  312344.404</td>
    <td align="right">       0.000</td>
    <td align="right">0.478715E+10</td>
    <td align="right">0.320030E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.114883E+11</td>
    <td align="right">0.165023E+11</td>
    <td align="right">       0.000</td>
    <td align="right">10548180.254</td>
    <td align="right">18136127.612</td>
    <td align="right">0.209459E+11</td>
    <td align="right">0.422452E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.113454E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  152557.848</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">38507872.470</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192355E+10</td>
    <td align="right">0.465928E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2290398.266</td>
    <td align="right"> 9117169.773</td>
    <td align="right">0.611351E+10</td>
    <td align="right">0.828826E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::FRONT_ENTRY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.176047E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135832E+11</td>
    <td align="right">27357326.549</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.758007E+10</td>
    <td align="right">0.661354E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.559755E+10</td>
    <td align="right">0.398816E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.472730E+10</td>
    <td align="right">0.952968E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.459409E+10</td>
    <td align="right">0.159850E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.467800E+10</td>
    <td align="right">0.192610E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.475142E+10</td>
    <td align="right">0.180864E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.456262E+10</td>
    <td align="right">0.126430E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.526757E+10</td>
    <td align="right">0.314886E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.817871E+10</td>
    <td align="right">0.136589E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143973E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.955226E+11</td>
    <td align="right">0.834675E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.456262E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.176047E+11</td>
    <td align="right">0.192610E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.804649E+11</td>
    <td align="right">38040856.603</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.632968E+11</td>
    <td align="right">0.421662E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.383894E+11</td>
    <td align="right">0.367497E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251536E+11</td>
    <td align="right">0.209443E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.182446E+11</td>
    <td align="right">0.456553E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.175301E+11</td>
    <td align="right">0.776512E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178503E+11</td>
    <td align="right">0.995958E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.181304E+11</td>
    <td align="right">0.936669E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174100E+11</td>
    <td align="right">0.644370E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233936E+11</td>
    <td align="right">0.175957E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.400153E+11</td>
    <td align="right">0.118466E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.672197E+11</td>
    <td align="right">36797507.025</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.427099E+12</td>
    <td align="right">0.424902E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.174100E+11</td>
    <td align="right">36797507.025</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.804649E+11</td>
    <td align="right">0.995958E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.910286E+10</td>
    <td align="right">0.388085E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.713518E+10</td>
    <td align="right">0.101346E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.437974E+10</td>
    <td align="right">0.274755E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.334718E+10</td>
    <td align="right">0.615973E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.285287E+10</td>
    <td align="right">0.992008E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.276894E+10</td>
    <td align="right">0.141825E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281951E+10</td>
    <td align="right">0.174113E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.286376E+10</td>
    <td align="right">0.176052E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.274997E+10</td>
    <td align="right">0.142936E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.313901E+10</td>
    <td align="right">0.705316E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.424873E+10</td>
    <td align="right">0.198079E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.714260E+10</td>
    <td align="right">0.643743E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.525504E+11</td>
    <td align="right">0.933992E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.274997E+10</td>
    <td align="right">0.388085E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.910286E+10</td>
    <td align="right">0.176052E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110311E+11</td>
    <td align="right">0.111399E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.840366E+10</td>
    <td align="right">0.352231E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.480358E+10</td>
    <td align="right">0.124858E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316698E+10</td>
    <td align="right">0.380869E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.229203E+10</td>
    <td align="right">0.692234E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.217518E+10</td>
    <td align="right">0.107076E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.221491E+10</td>
    <td align="right">0.137717E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.224967E+10</td>
    <td align="right">0.138391E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.216028E+10</td>
    <td align="right">0.105916E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.279174E+10</td>
    <td align="right">0.440958E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.465446E+10</td>
    <td align="right">0.790482E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.867181E+10</td>
    <td align="right">0.118280E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.546154E+11</td>
    <td align="right">0.666716E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.216028E+10</td>
    <td align="right">0.111399E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110311E+11</td>
    <td align="right">0.138391E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.299225E+11</td>
    <td align="right">0.111391E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.268778E+11</td>
    <td align="right">0.832538E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.311343E+11</td>
    <td align="right">0.338802E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392764E+11</td>
    <td align="right">0.129677E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.531909E+11</td>
    <td align="right">0.460909E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.686316E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.793209E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.770050E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.617981E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.387385E+11</td>
    <td align="right">0.886383E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281803E+11</td>
    <td align="right">0.381417E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.290083E+11</td>
    <td align="right">0.864476E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.563084E+12</td>
    <td align="right">0.375407E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.268778E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.793209E+11</td>
    <td align="right">0.111391E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.935563E+11</td>
    <td align="right">   68695.243</td>
    <td align="right">23-JAN-16:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">    6375.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.844430E+11</td>
    <td align="right">   74994.299</td>
    <td align="right">18-FEB-16:40</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   12674.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.961904E+11</td>
    <td align="right">   82662.927</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   20343.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100444E+12</td>
    <td align="right">  102258.800</td>
    <td align="right">15-APR-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   39939.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116546E+12</td>
    <td align="right">  110218.308</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   47898.522</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130635E+12</td>
    <td align="right">  119081.179</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   56761.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.141314E+12</td>
    <td align="right">  130597.261</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   68277.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141554E+12</td>
    <td align="right">  122715.590</td>
    <td align="right">17-AUG-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   60395.803</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.123167E+12</td>
    <td align="right">  111296.813</td>
    <td align="right">11-SEP-13:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   48977.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101954E+12</td>
    <td align="right">  101330.349</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   39010.562</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.896946E+11</td>
    <td align="right">   78009.267</td>
    <td align="right">22-NOV-15:30</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   15689.480</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.924840E+11</td>
    <td align="right">   66634.081</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">    1147.009</td>
    <td align="right">    3167.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131198E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.844430E+11</td>
    <td align="right">   66634.081</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">    1147.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141554E+12</td>
    <td align="right">  130597.261</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   68277.474</td>
    <td align="right">    3167.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.935563E+11</td>
    <td align="right">   68695.243</td>
    <td align="right">23-JAN-16:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">    6375.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.844430E+11</td>
    <td align="right">   74994.299</td>
    <td align="right">18-FEB-16:40</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   12674.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.961904E+11</td>
    <td align="right">   82662.927</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   20343.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100444E+12</td>
    <td align="right">  102258.800</td>
    <td align="right">15-APR-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   39939.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116546E+12</td>
    <td align="right">  110218.308</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   47898.522</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130635E+12</td>
    <td align="right">  119081.179</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   56761.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.141314E+12</td>
    <td align="right">  130597.261</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   68277.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141554E+12</td>
    <td align="right">  122715.590</td>
    <td align="right">17-AUG-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   60395.803</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.123167E+12</td>
    <td align="right">  111296.813</td>
    <td align="right">11-SEP-13:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   48977.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101954E+12</td>
    <td align="right">  101330.349</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   39010.562</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.896946E+11</td>
    <td align="right">   78009.267</td>
    <td align="right">22-NOV-15:30</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   15689.480</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.924840E+11</td>
    <td align="right">   66634.081</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">    1147.009</td>
    <td align="right">    3167.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131198E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.844430E+11</td>
    <td align="right">   66634.081</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">    1147.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141554E+12</td>
    <td align="right">  130597.261</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17166.594</td>
    <td align="right">       0.000</td>
    <td align="right">   68277.474</td>
    <td align="right">    3167.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BACK_SPACE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.67</td>
    <td align="right">       16.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.17</td>
    <td align="right">       16.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.33</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.17</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.00</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.00</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       30.50</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      117.83</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.33</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       39.67</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_RETAIL></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.33</td>
    <td align="right">       17.57</td>
    <td align="right">        1.83</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.50</td>
    <td align="right">       18.82</td>
    <td align="right">        2.67</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.00</td>
    <td align="right">       20.58</td>
    <td align="right">        1.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.00</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.33</td>
    <td align="right">       20.44</td>
    <td align="right">        1.00</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.67</td>
    <td align="right">       18.92</td>
    <td align="right">        3.83</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.00</td>
    <td align="right">       18.69</td>
    <td align="right">       10.50</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.33</td>
    <td align="right">       20.79</td>
    <td align="right">        3.83</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::POINT_OF_SALE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       33.33</td>
    <td align="right">       16.11</td>
    <td align="right">        1.17</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.17</td>
    <td align="right">       16.85</td>
    <td align="right">        4.67</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.00</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.33</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.50</td>
    <td align="right">       17.88</td>
    <td align="right">        1.00</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.67</td>
    <td align="right">       16.78</td>
    <td align="right">        3.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       99.00</td>
    <td align="right">       16.72</td>
    <td align="right">       10.00</td>
    <td align="right">       20.78</td>
    <td align="right">        0.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.33</td>
    <td align="right">       17.88</td>
    <td align="right">        4.67</td>
    <td align="right">       20.79</td>
    <td align="right">        0.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FRONT_RETAIL></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       44.17</td>
    <td align="right">       16.09</td>
    <td align="right">        2.17</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.83</td>
    <td align="right">       16.33</td>
    <td align="right">        1.83</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.67</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.00</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.67</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.50</td>
    <td align="right">       17.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       30.17</td>
    <td align="right">       16.19</td>
    <td align="right">        0.67</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      124.00</td>
    <td align="right">       16.38</td>
    <td align="right">        4.67</td>
    <td align="right">       20.77</td>
    <td align="right">        0.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.17</td>
    <td align="right">       20.74</td>
    <td align="right">        2.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FRONT_ENTRY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.67</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.50</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.67</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.00</td>
    <td align="right">       20.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.33</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.50</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.50</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       19.17</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.67</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">296129522.40</td>
    <td align="right">     5997.92</td>
    <td align="right">15-JAN-06:03</td>
    <td align="right">       -9.40</td>
    <td align="right">      -10.26</td>
    <td align="right">368243857.05</td>
    <td align="right">      511.69</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">163329090.77</td>
    <td align="right">     7184.20</td>
    <td align="right">14-FEB-06:17</td>
    <td align="right">       -9.50</td>
    <td align="right">      -10.54</td>
    <td align="right">353546360.07</td>
    <td align="right">      557.50</td>
    <td align="right">18-FEB-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       13.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">581519796.74</td>
    <td align="right">     4429.59</td>
    <td align="right">31-MAR-05:22</td>
    <td align="right">        0.93</td>
    <td align="right">       -0.68</td>
    <td align="right">435687989.18</td>
    <td align="right">      563.37</td>
    <td align="right">28-MAR-14:30</td>
    <td align="right">       24.70</td>
    <td align="right">       14.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.175983E+10</td>
    <td align="right">     6082.37</td>
    <td align="right">15-APR-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       18.23</td>
    <td align="right">453598539.88</td>
    <td align="right">      563.29</td>
    <td align="right">06-APR-14:39</td>
    <td align="right">       24.63</td>
    <td align="right">       13.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.415426E+10</td>
    <td align="right">    13967.60</td>
    <td align="right">15-MAY-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       17.84</td>
    <td align="right">495271375.38</td>
    <td align="right">      559.68</td>
    <td align="right">10-MAY-14:50</td>
    <td align="right">       23.12</td>
    <td align="right">       18.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.666337E+10</td>
    <td align="right">    23139.55</td>
    <td align="right">20-JUN-05:10</td>
    <td align="right">       22.80</td>
    <td align="right">       19.82</td>
    <td align="right">494546742.31</td>
    <td align="right">      550.63</td>
    <td align="right">24-JUN-15:09</td>
    <td align="right">       27.02</td>
    <td align="right">       23.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.693682E+10</td>
    <td align="right">    19693.54</td>
    <td align="right">04-JUL-07:10</td>
    <td align="right">       24.78</td>
    <td align="right">       22.24</td>
    <td align="right">491378686.43</td>
    <td align="right">      550.64</td>
    <td align="right">08-JUL-15:09</td>
    <td align="right">       25.97</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.642376E+10</td>
    <td align="right">    21061.91</td>
    <td align="right">05-AUG-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       20.12</td>
    <td align="right">512435184.31</td>
    <td align="right">      550.63</td>
    <td align="right">26-AUG-14:09</td>
    <td align="right">       28.17</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.435037E+10</td>
    <td align="right">     6956.41</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       20.98</td>
    <td align="right">483955050.28</td>
    <td align="right">      550.62</td>
    <td align="right">01-SEP-14:09</td>
    <td align="right">       27.70</td>
    <td align="right">       23.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116962E+10</td>
    <td align="right">     5461.77</td>
    <td align="right">08-OCT-16:10</td>
    <td align="right">       27.62</td>
    <td align="right">       16.99</td>
    <td align="right">461080883.64</td>
    <td align="right">      565.84</td>
    <td align="right">12-OCT-14:50</td>
    <td align="right">       26.60</td>
    <td align="right">       17.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">357003321.32</td>
    <td align="right">     4977.49</td>
    <td align="right">03-NOV-06:22</td>
    <td align="right">       -2.20</td>
    <td align="right">       -3.28</td>
    <td align="right">390851070.14</td>
    <td align="right">      559.72</td>
    <td align="right">22-NOV-15:30</td>
    <td align="right">       21.95</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">223895964.60</td>
    <td align="right">     6634.90</td>
    <td align="right">22-DEC-06:17</td>
    <td align="right">       -7.88</td>
    <td align="right">       -8.89</td>
    <td align="right">378200848.09</td>
    <td align="right">      517.72</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">       13.90</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.330799E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.531880E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">163329090.77</td>
    <td align="right">     4429.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -9.50</td>
    <td align="right">      -10.54</td>
    <td align="right">353546360.07</td>
    <td align="right">      511.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.90</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.693682E+10</td>
    <td align="right">    23139.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       22.24</td>
    <td align="right">512435184.31</td>
    <td align="right">      565.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.17</td>
    <td align="right">       23.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.960610E+10</td>
    <td align="right">    59337.45</td>
    <td align="right">11-JAN-06:19</td>
    <td align="right">       -4.50</td>
    <td align="right">       -5.89</td>
    <td align="right">0.370669E+10</td>
    <td align="right">     5563.03</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.899719E+10</td>
    <td align="right">    66913.61</td>
    <td align="right">01-FEB-06:19</td>
    <td align="right">       -7.22</td>
    <td align="right">       -9.14</td>
    <td align="right">0.357031E+10</td>
    <td align="right">     5565.11</td>
    <td align="right">18-FEB-13:30</td>
    <td align="right">       21.15</td>
    <td align="right">       13.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.135572E+11</td>
    <td align="right">    47971.69</td>
    <td align="right">12-MAR-07:17</td>
    <td align="right">        0.10</td>
    <td align="right">       -0.37</td>
    <td align="right">0.433631E+10</td>
    <td align="right">     5563.68</td>
    <td align="right">25-MAR-13:00</td>
    <td align="right">       20.60</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.157279E+11</td>
    <td align="right">    49556.42</td>
    <td align="right">02-APR-07:16</td>
    <td align="right">       -0.45</td>
    <td align="right">       -1.57</td>
    <td align="right">0.452287E+10</td>
    <td align="right">     5568.17</td>
    <td align="right">03-APR-14:09</td>
    <td align="right">       21.78</td>
    <td align="right">       14.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.222996E+11</td>
    <td align="right">    35801.94</td>
    <td align="right">15-MAY-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       20.65</td>
    <td align="right">0.493885E+10</td>
    <td align="right">     5563.53</td>
    <td align="right">15-MAY-14:09</td>
    <td align="right">       29.50</td>
    <td align="right">       21.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.279620E+11</td>
    <td align="right">    99901.02</td>
    <td align="right">20-JUN-05:10</td>
    <td align="right">       22.80</td>
    <td align="right">       19.82</td>
    <td align="right">0.498838E+10</td>
    <td align="right">     5563.60</td>
    <td align="right">24-JUN-14:50</td>
    <td align="right">       26.73</td>
    <td align="right">       23.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.293808E+11</td>
    <td align="right">    84030.77</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">0.496050E+10</td>
    <td align="right">     5563.93</td>
    <td align="right">08-JUL-15:09</td>
    <td align="right">       25.97</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.288898E+11</td>
    <td align="right">    49583.54</td>
    <td align="right">05-AUG-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       20.12</td>
    <td align="right">0.517076E+10</td>
    <td align="right">     5563.56</td>
    <td align="right">04-AUG-14:09</td>
    <td align="right">       30.68</td>
    <td align="right">       21.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.219439E+11</td>
    <td align="right">    32395.80</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">       28.30</td>
    <td align="right">       21.05</td>
    <td align="right">0.486992E+10</td>
    <td align="right">     5563.48</td>
    <td align="right">20-SEP-14:00</td>
    <td align="right">       28.90</td>
    <td align="right">       22.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137305E+11</td>
    <td align="right">    38313.10</td>
    <td align="right">14-OCT-05:12</td>
    <td align="right">        4.32</td>
    <td align="right">        2.88</td>
    <td align="right">0.460352E+10</td>
    <td align="right">     5563.43</td>
    <td align="right">16-OCT-14:09</td>
    <td align="right">       22.20</td>
    <td align="right">       16.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112341E+11</td>
    <td align="right">    53440.49</td>
    <td align="right">03-NOV-06:22</td>
    <td align="right">       -2.20</td>
    <td align="right">       -3.28</td>
    <td align="right">0.394256E+10</td>
    <td align="right">     5563.41</td>
    <td align="right">21-NOV-15:09</td>
    <td align="right">       21.02</td>
    <td align="right">       16.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.989422E+10</td>
    <td align="right">    56111.27</td>
    <td align="right">21-DEC-06:18</td>
    <td align="right">       -3.30</td>
    <td align="right">       -4.35</td>
    <td align="right">0.381411E+10</td>
    <td align="right">     5563.83</td>
    <td align="right">13-DEC-15:09</td>
    <td align="right">       21.02</td>
    <td align="right">       12.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.213223E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.534248E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.899719E+10</td>
    <td align="right">    32395.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -7.22</td>
    <td align="right">       -9.14</td>
    <td align="right">0.357031E+10</td>
    <td align="right">     5563.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.293808E+11</td>
    <td align="right">    99901.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       21.66</td>
    <td align="right">0.517076E+10</td>
    <td align="right">     5568.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.68</td>
    <td align="right">       23.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.183639E+10</td>
    <td align="right">     6267.63</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.49</td>
    <td align="right">379457037.76</td>
    <td align="right">      524.23</td>
    <td align="right">03-JAN-15:09</td>
    <td align="right">       13.98</td>
    <td align="right">       10.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.201324E+10</td>
    <td align="right">     6360.84</td>
    <td align="right">18-FEB-16:30</td>
    <td align="right">       21.40</td>
    <td align="right">       13.72</td>
    <td align="right">363710949.65</td>
    <td align="right">      524.23</td>
    <td align="right">28-FEB-15:09</td>
    <td align="right">       14.18</td>
    <td align="right">        7.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.333987E+10</td>
    <td align="right">     7573.16</td>
    <td align="right">22-MAR-15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       10.02</td>
    <td align="right">447080897.39</td>
    <td align="right">      524.23</td>
    <td align="right">07-MAR-15:09</td>
    <td align="right">       16.20</td>
    <td align="right">        8.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.462576E+10</td>
    <td align="right">     9095.21</td>
    <td align="right">15-APR-15:30</td>
    <td align="right">       30.00</td>
    <td align="right">       18.35</td>
    <td align="right">446724282.75</td>
    <td align="right">      524.23</td>
    <td align="right">06-APR-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       14.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.610186E+10</td>
    <td align="right">    10613.54</td>
    <td align="right">15-MAY-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       17.84</td>
    <td align="right">473904828.02</td>
    <td align="right">      524.23</td>
    <td align="right">27-MAY-10:09</td>
    <td align="right">       25.78</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.743136E+10</td>
    <td align="right">    13228.97</td>
    <td align="right">20-JUN-05:10</td>
    <td align="right">       22.80</td>
    <td align="right">       19.82</td>
    <td align="right">470794698.05</td>
    <td align="right">      524.22</td>
    <td align="right">16-JUN-14:09</td>
    <td align="right">       22.80</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.798364E+10</td>
    <td align="right">    11432.68</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">467727106.44</td>
    <td align="right">      524.25</td>
    <td align="right">08-JUL-15:09</td>
    <td align="right">       25.97</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.852380E+10</td>
    <td align="right">    12225.15</td>
    <td align="right">05-AUG-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       20.12</td>
    <td align="right">487806615.18</td>
    <td align="right">      524.22</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       26.38</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.746033E+10</td>
    <td align="right">     9993.32</td>
    <td align="right">30-SEP-13:30</td>
    <td align="right">       29.70</td>
    <td align="right">       19.51</td>
    <td align="right">460873916.88</td>
    <td align="right">      524.22</td>
    <td align="right">23-SEP-10:09</td>
    <td align="right">       19.08</td>
    <td align="right">       18.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.539565E+10</td>
    <td align="right">     9491.88</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       16.52</td>
    <td align="right">457439306.64</td>
    <td align="right">      524.23</td>
    <td align="right">28-OCT-10:09</td>
    <td align="right">       17.57</td>
    <td align="right">       12.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.282747E+10</td>
    <td align="right">     6317.42</td>
    <td align="right">18-NOV-15:30</td>
    <td align="right">       20.60</td>
    <td align="right">       12.87</td>
    <td align="right">415239653.20</td>
    <td align="right">      524.23</td>
    <td align="right">24-NOV-15:09</td>
    <td align="right">       16.78</td>
    <td align="right">       10.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.193927E+10</td>
    <td align="right">     4971.72</td>
    <td align="right">11-DEC-06:16</td>
    <td align="right">       -5.10</td>
    <td align="right">       -6.77</td>
    <td align="right">394960497.78</td>
    <td align="right">      524.23</td>
    <td align="right">04-DEC-15:09</td>
    <td align="right">       16.70</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.594786E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.526572E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.183639E+10</td>
    <td align="right">     4971.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -5.10</td>
    <td align="right">       -6.77</td>
    <td align="right">363710949.65</td>
    <td align="right">      524.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.98</td>
    <td align="right">        7.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.852380E+10</td>
    <td align="right">    13228.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       21.66</td>
    <td align="right">487806615.18</td>
    <td align="right">      524.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.38</td>
    <td align="right">       22.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">976723692.50</td>
    <td align="right">     5278.98</td>
    <td align="right">15-JAN-07:32</td>
    <td align="right">       -9.40</td>
    <td align="right">      -10.26</td>
    <td align="right">361479180.65</td>
    <td align="right">      524.22</td>
    <td align="right">21-JAN-16:10</td>
    <td align="right">       16.10</td>
    <td align="right">        6.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102945E+10</td>
    <td align="right">     5457.52</td>
    <td align="right">10-FEB-03:42</td>
    <td align="right">      -10.40</td>
    <td align="right">      -11.64</td>
    <td align="right">349207548.01</td>
    <td align="right">      524.23</td>
    <td align="right">16-FEB-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179175E+10</td>
    <td align="right">     5644.92</td>
    <td align="right">22-MAR-15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       10.02</td>
    <td align="right">424930632.97</td>
    <td align="right">      524.23</td>
    <td align="right">27-MAR-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">       16.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.268859E+10</td>
    <td align="right">     7157.64</td>
    <td align="right">15-APR-15:30</td>
    <td align="right">       30.00</td>
    <td align="right">       18.35</td>
    <td align="right">433396265.21</td>
    <td align="right">      524.23</td>
    <td align="right">06-APR-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       14.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.381334E+10</td>
    <td align="right">     6975.63</td>
    <td align="right">15-MAY-14:39</td>
    <td align="right">       29.80</td>
    <td align="right">       21.49</td>
    <td align="right">465819865.60</td>
    <td align="right">      524.23</td>
    <td align="right">27-MAY-10:09</td>
    <td align="right">       25.78</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.488072E+10</td>
    <td align="right">    11306.91</td>
    <td align="right">20-JUN-05:10</td>
    <td align="right">       22.80</td>
    <td align="right">       19.82</td>
    <td align="right">470310226.31</td>
    <td align="right">      524.23</td>
    <td align="right">16-JUN-14:09</td>
    <td align="right">       22.80</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.551925E+10</td>
    <td align="right">     9821.37</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">467500692.94</td>
    <td align="right">      524.26</td>
    <td align="right">08-JUL-15:09</td>
    <td align="right">       25.97</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.592711E+10</td>
    <td align="right">    10649.38</td>
    <td align="right">05-AUG-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       20.12</td>
    <td align="right">487540211.14</td>
    <td align="right">      524.23</td>
    <td align="right">15-AUG-14:50</td>
    <td align="right">       24.73</td>
    <td align="right">       21.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.495532E+10</td>
    <td align="right">     8031.76</td>
    <td align="right">30-SEP-13:30</td>
    <td align="right">       29.70</td>
    <td align="right">       19.51</td>
    <td align="right">459537094.77</td>
    <td align="right">      524.22</td>
    <td align="right">23-SEP-10:30</td>
    <td align="right">       19.45</td>
    <td align="right">       18.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.330951E+10</td>
    <td align="right">     7575.70</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       16.52</td>
    <td align="right">446322566.64</td>
    <td align="right">      524.23</td>
    <td align="right">04-OCT-14:09</td>
    <td align="right">       17.80</td>
    <td align="right">       16.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.155411E+10</td>
    <td align="right">     4374.64</td>
    <td align="right">18-NOV-15:30</td>
    <td align="right">       20.60</td>
    <td align="right">       12.87</td>
    <td align="right">390395269.91</td>
    <td align="right">      524.23</td>
    <td align="right">24-NOV-15:09</td>
    <td align="right">       16.78</td>
    <td align="right">       10.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">931836737.60</td>
    <td align="right">     5427.11</td>
    <td align="right">11-DEC-06:16</td>
    <td align="right">       -5.10</td>
    <td align="right">       -6.77</td>
    <td align="right">375052136.62</td>
    <td align="right">      524.22</td>
    <td align="right">28-DEC-15:00</td>
    <td align="right">       13.30</td>
    <td align="right">        5.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373777E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.513149E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">931836737.60</td>
    <td align="right">     4374.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -10.40</td>
    <td align="right">      -11.64</td>
    <td align="right">349207548.01</td>
    <td align="right">      524.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.30</td>
    <td align="right">        5.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.592711E+10</td>
    <td align="right">    11306.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       21.66</td>
    <td align="right">487540211.14</td>
    <td align="right">      524.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.97</td>
    <td align="right">       22.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -3.35</td>
    <td align="right">       -3.65</td>
    <td align="right"> 33507484.23</td>
    <td align="right">       65.13</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
    <td align="right">       -0.99</td>
    <td align="right"> 32954117.53</td>
    <td align="right">       64.53</td>
    <td align="right">18-FEB-14:50</td>
    <td align="right">       21.70</td>
    <td align="right">       14.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
    <td align="right">        7.46</td>
    <td align="right"> 41084168.68</td>
    <td align="right">       67.01</td>
    <td align="right">22-MAR-14:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
    <td align="right">       -0.12</td>
    <td align="right"> 43200283.41</td>
    <td align="right">       70.68</td>
    <td align="right">15-APR-15:50</td>
    <td align="right">       30.00</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
    <td align="right">       12.91</td>
    <td align="right"> 47215148.82</td>
    <td align="right">       68.60</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
    <td align="right">       20.18</td>
    <td align="right"> 49785451.64</td>
    <td align="right">       67.67</td>
    <td align="right">19-JUN-14:50</td>
    <td align="right">       33.80</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
    <td align="right">       18.82</td>
    <td align="right"> 50715737.40</td>
    <td align="right">       72.56</td>
    <td align="right">03-JUL-14:00</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
    <td align="right">       20.75</td>
    <td align="right"> 54956958.90</td>
    <td align="right">       72.52</td>
    <td align="right">29-AUG-14:00</td>
    <td align="right">       28.30</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
    <td align="right">       18.10</td>
    <td align="right"> 51058054.48</td>
    <td align="right">       76.43</td>
    <td align="right">30-SEP-13:39</td>
    <td align="right">       29.60</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
    <td align="right">       18.57</td>
    <td align="right"> 47205719.43</td>
    <td align="right">       74.72</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
    <td align="right">       11.84</td>
    <td align="right"> 38212527.99</td>
    <td align="right">       64.46</td>
    <td align="right">07-NOV-15:39</td>
    <td align="right">       18.30</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
    <td align="right">       -0.23</td>
    <td align="right"> 34545542.15</td>
    <td align="right">       60.31</td>
    <td align="right">02-DEC-15:50</td>
    <td align="right">       16.70</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">524441194.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -3.35</td>
    <td align="right">       -3.65</td>
    <td align="right"> 32954117.53</td>
    <td align="right">       60.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
    <td align="right">       20.75</td>
    <td align="right"> 54956958.90</td>
    <td align="right">       76.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.845986E+10</td>
    <td align="right">    54118.36</td>
    <td align="right">08-JAN-08:09</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.609723E+10</td>
    <td align="right">    54078.84</td>
    <td align="right">05-FEB-08:09</td>
    <td align="right">        7.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.234587E+10</td>
    <td align="right">    53528.56</td>
    <td align="right">19-MAR-07:10</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129674E+10</td>
    <td align="right">    52846.71</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">320288268.46</td>
    <td align="right">    46746.31</td>
    <td align="right">10-MAY-05:10</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">116978100.50</td>
    <td align="right">     3652.86</td>
    <td align="right">18-JUN-09:14</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">173213730.85</td>
    <td align="right">     3900.91</td>
    <td align="right">16-JUL-09:55</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">134781873.04</td>
    <td align="right">     3556.23</td>
    <td align="right">27-AUG-09:25</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">351471273.95</td>
    <td align="right">     3482.25</td>
    <td align="right">10-SEP-09:55</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115166E+10</td>
    <td align="right">    51309.37</td>
    <td align="right">15-OCT-07:10</td>
    <td align="right">        5.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.320183E+10</td>
    <td align="right">    54437.31</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.661537E+10</td>
    <td align="right">    53674.97</td>
    <td align="right">13-DEC-06:10</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.302653E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">116978100.50</td>
    <td align="right">     3482.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845986E+10</td>
    <td align="right">    54437.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193906E+11</td>
    <td align="right">   190033.76</td>
    <td align="right">20-JAN-06:10</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143300E+11</td>
    <td align="right">   188052.93</td>
    <td align="right">27-FEB-06:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.616223E+10</td>
    <td align="right">   187536.38</td>
    <td align="right">09-MAR-06:10</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.273647E+10</td>
    <td align="right">   176439.73</td>
    <td align="right">11-APR-05:10</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">431407923.50</td>
    <td align="right">   133286.40</td>
    <td align="right">10-MAY-05:10</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">313179801.46</td>
    <td align="right">    19136.40</td>
    <td align="right">18-JUN-09:14</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">717251020.39</td>
    <td align="right">    20367.59</td>
    <td align="right">16-JUL-09:55</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">499106052.67</td>
    <td align="right">    17378.94</td>
    <td align="right">27-AUG-09:25</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">509030791.28</td>
    <td align="right">    17413.36</td>
    <td align="right">10-SEP-09:55</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168734E+10</td>
    <td align="right">   179687.87</td>
    <td align="right">30-OCT-06:10</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.759130E+10</td>
    <td align="right">   188811.84</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155989E+11</td>
    <td align="right">   190042.64</td>
    <td align="right">26-DEC-06:10</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.699668E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">313179801.46</td>
    <td align="right">    17378.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.193906E+11</td>
    <td align="right">   190042.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.292528E+10</td>
    <td align="right">    27912.87</td>
    <td align="right">07-JAN-06:10</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.200336E+10</td>
    <td align="right">    28256.61</td>
    <td align="right">27-FEB-06:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">735212537.53</td>
    <td align="right">    27779.03</td>
    <td align="right">25-MAR-05:10</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">331737644.65</td>
    <td align="right">    26746.46</td>
    <td align="right">11-APR-05:10</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 35846246.85</td>
    <td align="right">    21308.97</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 27747398.74</td>
    <td align="right">     1824.34</td>
    <td align="right">09-JUN-05:13</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 25081454.67</td>
    <td align="right">     2354.92</td>
    <td align="right">02-JUL-07:15</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 16316640.71</td>
    <td align="right">     1751.61</td>
    <td align="right">18-AUG-05:13</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 31195693.47</td>
    <td align="right">     1536.99</td>
    <td align="right">11-SEP-05:13</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">147141710.58</td>
    <td align="right">    26823.29</td>
    <td align="right">05-OCT-05:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">791963792.24</td>
    <td align="right">    27886.11</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.197511E+10</td>
    <td align="right">    28765.55</td>
    <td align="right">26-DEC-06:10</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.904600E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 16316640.71</td>
    <td align="right">     1536.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.292528E+10</td>
    <td align="right">    28765.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.422210E+10</td>
    <td align="right">    26839.99</td>
    <td align="right">09-JAN-06:10</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.292430E+10</td>
    <td align="right">    27155.17</td>
    <td align="right">05-FEB-08:09</td>
    <td align="right">        7.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121992E+10</td>
    <td align="right">    26824.21</td>
    <td align="right">19-MAR-07:10</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">542522893.48</td>
    <td align="right">    25992.32</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 74534209.86</td>
    <td align="right">    22413.30</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 50293810.13</td>
    <td align="right">     1500.58</td>
    <td align="right">19-JUN-05:12</td>
    <td align="right">       23.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 67908537.35</td>
    <td align="right">     1839.32</td>
    <td align="right">02-JUL-07:15</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 47450346.31</td>
    <td align="right">     1396.00</td>
    <td align="right">27-AUG-08:30</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 57443603.32</td>
    <td align="right">     1002.86</td>
    <td align="right">17-SEP-17:30</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">280157402.76</td>
    <td align="right">    24172.44</td>
    <td align="right">05-OCT-05:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124541E+10</td>
    <td align="right">    26187.63</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.297954E+10</td>
    <td align="right">    26785.63</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        5.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137116E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47450346.31</td>
    <td align="right">     1002.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.422210E+10</td>
    <td align="right">    27155.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">638538668.13</td>
    <td align="right">     3425.87</td>
    <td align="right">14-JAN-06:19</td>
    <td align="right">       -8.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">426073164.02</td>
    <td align="right">     3421.39</td>
    <td align="right">14-FEB-06:19</td>
    <td align="right">       -9.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">166658612.99</td>
    <td align="right">     3300.99</td>
    <td align="right">12-MAR-07:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 77432704.60</td>
    <td align="right">     3295.29</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  6498087.98</td>
    <td align="right">     3171.96</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 34906916.06</td>
    <td align="right">     3281.42</td>
    <td align="right">05-OCT-05:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">172494255.05</td>
    <td align="right">     3306.25</td>
    <td align="right">30-NOV-06:19</td>
    <td align="right">       -0.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">447923302.27</td>
    <td align="right">     3413.07</td>
    <td align="right">22-DEC-06:19</td>
    <td align="right">       -7.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197053E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">638538668.13</td>
    <td align="right">     3425.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.359199E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.429102E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.326758E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.389204E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.373093E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.351486E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.417734E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.366146E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.434565E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.359964E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.424908E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.357668E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.427391E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.373093E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.351486E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.417734E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.359199E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.429102E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347600E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.415692E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.357668E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.427391E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.428336E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.509288E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.326758E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.389204E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.373093E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.321468E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.723573E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.292436E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.656296E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.333903E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.314566E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.704404E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.327686E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.732785E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322153E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.716501E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.320098E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.720688E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.333903E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.314566E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.704404E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.321468E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.723573E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.311088E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.700961E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.320098E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.720688E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.383344E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.858787E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.292436E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.656296E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.333903E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.302913E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.454257E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275556E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.412020E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296409E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.442222E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308771E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.460040E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.303558E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.449817E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.301622E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.452446E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296409E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.442222E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302913E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.454257E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.293132E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.440061E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301622E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.452446E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361216E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.539143E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275556E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.412020E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.302913E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">681806942.78</td>
    <td align="right">      438.40</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275556E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">618413627.50</td>
    <td align="right">      438.40</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">699167767.72</td>
    <td align="right">      438.40</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296409E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">663744670.38</td>
    <td align="right">      438.40</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308771E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">690487355.25</td>
    <td align="right">      438.40</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.303558E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">675143191.80</td>
    <td align="right">      438.40</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.301622E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">679088833.83</td>
    <td align="right">      438.40</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">699167767.72</td>
    <td align="right">      438.40</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296409E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">663744670.38</td>
    <td align="right">      438.40</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302913E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">681806942.78</td>
    <td align="right">      438.40</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.293132E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">660500475.82</td>
    <td align="right">      438.40</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301622E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">679088833.83</td>
    <td align="right">      438.40</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361216E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.809216E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275556E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">618413627.50</td>
    <td align="right">      438.40</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">699167767.72</td>
    <td align="right">      438.40</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">156029414.40</td>
    <td align="right">      127.87</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">141937920.00</td>
    <td align="right">      127.87</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">162064972.80</td>
    <td align="right">      127.87</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">152679168.00</td>
    <td align="right">      127.87</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">159047193.60</td>
    <td align="right">      127.87</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">156361881.60</td>
    <td align="right">      127.87</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">155364480.00</td>
    <td align="right">      127.87</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">162064972.80</td>
    <td align="right">      127.87</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">152679168.00</td>
    <td align="right">      127.87</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">156029414.40</td>
    <td align="right">      127.87</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">150991257.60</td>
    <td align="right">      127.87</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">155364480.00</td>
    <td align="right">      127.87</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.186061E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">141937920.00</td>
    <td align="right">      127.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">162064972.80</td>
    <td align="right">      127.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BACK_SPACE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116655E+10</td>
    <td align="right">0.359199E+10</td>
    <td align="right">0.429102E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.475714E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106521E+10</td>
    <td align="right">0.326758E+10</td>
    <td align="right">0.389204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.376452E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121840E+10</td>
    <td align="right">0.373093E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.305049E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115182E+10</td>
    <td align="right">0.351486E+10</td>
    <td align="right">0.417734E+10</td>
    <td align="right">  8458735.56</td>
    <td align="right">0.246613E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119247E+10</td>
    <td align="right">0.366146E+10</td>
    <td align="right">0.434565E+10</td>
    <td align="right"> 55402925.88</td>
    <td align="right">0.129726E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117598E+10</td>
    <td align="right">0.359964E+10</td>
    <td align="right">0.424908E+10</td>
    <td align="right"> 52626576.42</td>
    <td align="right">827284928.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116832E+10</td>
    <td align="right">0.357668E+10</td>
    <td align="right">0.427391E+10</td>
    <td align="right">109488313.48</td>
    <td align="right">649728233.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121840E+10</td>
    <td align="right">0.373093E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right"> 45393108.74</td>
    <td align="right">708360513.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115182E+10</td>
    <td align="right">0.351486E+10</td>
    <td align="right">0.417734E+10</td>
    <td align="right"> 33847285.26</td>
    <td align="right">937383984.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116655E+10</td>
    <td align="right">0.359199E+10</td>
    <td align="right">0.429102E+10</td>
    <td align="right"> 12856858.93</td>
    <td align="right">0.221919E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112236E+10</td>
    <td align="right">0.347600E+10</td>
    <td align="right">0.415692E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.334586E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116832E+10</td>
    <td align="right">0.357668E+10</td>
    <td align="right">0.427391E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.416546E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139662E+11</td>
    <td align="right">0.428336E+11</td>
    <td align="right">0.509288E+11</td>
    <td align="right">318073804.28</td>
    <td align="right">0.281888E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106521E+10</td>
    <td align="right">0.326758E+10</td>
    <td align="right">0.389204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">649728233.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121840E+10</td>
    <td align="right">0.373093E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">109488313.48</td>
    <td align="right">0.475714E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_RETAIL></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117870E+11</td>
    <td align="right">0.321468E+11</td>
    <td align="right">0.723573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.215595E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107631E+11</td>
    <td align="right">0.292436E+11</td>
    <td align="right">0.656296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175617E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123109E+11</td>
    <td align="right">0.333903E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">  3302464.57</td>
    <td align="right">0.136549E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116382E+11</td>
    <td align="right">0.314566E+11</td>
    <td align="right">0.704404E+10</td>
    <td align="right">182277173.01</td>
    <td align="right">0.951460E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120489E+11</td>
    <td align="right">0.327686E+11</td>
    <td align="right">0.732785E+10</td>
    <td align="right">690682367.38</td>
    <td align="right">0.470943E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118822E+11</td>
    <td align="right">0.322153E+11</td>
    <td align="right">0.716501E+10</td>
    <td align="right">0.141163E+10</td>
    <td align="right">0.239172E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118049E+11</td>
    <td align="right">0.320098E+11</td>
    <td align="right">0.720688E+10</td>
    <td align="right">0.206553E+10</td>
    <td align="right">0.176202E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123109E+11</td>
    <td align="right">0.333903E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">0.157673E+10</td>
    <td align="right">0.208609E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116382E+11</td>
    <td align="right">0.314566E+11</td>
    <td align="right">0.704404E+10</td>
    <td align="right">812884935.71</td>
    <td align="right">0.312657E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117870E+11</td>
    <td align="right">0.321468E+11</td>
    <td align="right">0.723573E+10</td>
    <td align="right">134917655.34</td>
    <td align="right">0.895282E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113405E+11</td>
    <td align="right">0.311088E+11</td>
    <td align="right">0.700961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144689E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118049E+11</td>
    <td align="right">0.320098E+11</td>
    <td align="right">0.720688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.191437E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141117E+12</td>
    <td align="right">0.383344E+12</td>
    <td align="right">0.858787E+11</td>
    <td align="right">0.687796E+10</td>
    <td align="right">0.118932E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107631E+11</td>
    <td align="right">0.292436E+11</td>
    <td align="right">0.656296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.176202E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123109E+11</td>
    <td align="right">0.333903E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">0.206553E+10</td>
    <td align="right">0.215595E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::POINT_OF_SALE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111066E+10</td>
    <td align="right">0.302913E+10</td>
    <td align="right">0.454257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.368371E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101418E+10</td>
    <td align="right">0.275556E+10</td>
    <td align="right">0.412020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.302508E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116002E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right">   565918.90</td>
    <td align="right">0.241637E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109664E+10</td>
    <td align="right">0.296409E+10</td>
    <td align="right">0.442222E+10</td>
    <td align="right"> 31084617.92</td>
    <td align="right">0.169818E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113534E+10</td>
    <td align="right">0.308771E+10</td>
    <td align="right">0.460040E+10</td>
    <td align="right">113109699.03</td>
    <td align="right">891232018.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111963E+10</td>
    <td align="right">0.303558E+10</td>
    <td align="right">0.449817E+10</td>
    <td align="right">234361804.27</td>
    <td align="right">498952992.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111234E+10</td>
    <td align="right">0.301622E+10</td>
    <td align="right">0.452446E+10</td>
    <td align="right">341520386.15</td>
    <td align="right">397707747.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116002E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right">265282089.58</td>
    <td align="right">472131739.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109664E+10</td>
    <td align="right">0.296409E+10</td>
    <td align="right">0.442222E+10</td>
    <td align="right">137893267.42</td>
    <td align="right">659210517.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111066E+10</td>
    <td align="right">0.302913E+10</td>
    <td align="right">0.454257E+10</td>
    <td align="right"> 23192980.54</td>
    <td align="right">0.168148E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106859E+10</td>
    <td align="right">0.293132E+10</td>
    <td align="right">0.440061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.257493E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111234E+10</td>
    <td align="right">0.301622E+10</td>
    <td align="right">0.452446E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.329340E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132971E+11</td>
    <td align="right">0.361216E+11</td>
    <td align="right">0.539143E+11</td>
    <td align="right">0.114701E+10</td>
    <td align="right">0.212924E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101418E+10</td>
    <td align="right">0.275556E+10</td>
    <td align="right">0.412020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">397707747.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116002E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right">341520386.15</td>
    <td align="right">0.368371E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FRONT_RETAIL></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111066E+10</td>
    <td align="right">0.302913E+10</td>
    <td align="right">681806942.78</td>
    <td align="right">        0.00</td>
    <td align="right">0.359092E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101418E+10</td>
    <td align="right">0.275556E+10</td>
    <td align="right">618413627.50</td>
    <td align="right">        0.00</td>
    <td align="right">0.293354E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116002E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">699167767.72</td>
    <td align="right">   565893.25</td>
    <td align="right">0.228691E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109664E+10</td>
    <td align="right">0.296409E+10</td>
    <td align="right">663744670.38</td>
    <td align="right"> 31111541.56</td>
    <td align="right">0.158736E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113534E+10</td>
    <td align="right">0.308771E+10</td>
    <td align="right">690487355.25</td>
    <td align="right">114499794.05</td>
    <td align="right">793898860.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111963E+10</td>
    <td align="right">0.303558E+10</td>
    <td align="right">675143191.80</td>
    <td align="right">236780006.91</td>
    <td align="right">425997383.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111234E+10</td>
    <td align="right">0.301622E+10</td>
    <td align="right">679088833.83</td>
    <td align="right">344828963.67</td>
    <td align="right">334568393.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116002E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">699167767.72</td>
    <td align="right">266586225.09</td>
    <td align="right">404611389.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109664E+10</td>
    <td align="right">0.296409E+10</td>
    <td align="right">663744670.38</td>
    <td align="right">138136675.56</td>
    <td align="right">580309643.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111066E+10</td>
    <td align="right">0.302913E+10</td>
    <td align="right">681806942.78</td>
    <td align="right"> 23194396.80</td>
    <td align="right">0.157259E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106859E+10</td>
    <td align="right">0.293132E+10</td>
    <td align="right">660500475.82</td>
    <td align="right">        0.00</td>
    <td align="right">0.243360E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111234E+10</td>
    <td align="right">0.301622E+10</td>
    <td align="right">679088833.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.318096E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132971E+11</td>
    <td align="right">0.361216E+11</td>
    <td align="right">0.809216E+10</td>
    <td align="right">0.115570E+10</td>
    <td align="right">0.201253E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101418E+10</td>
    <td align="right">0.275556E+10</td>
    <td align="right">618413627.50</td>
    <td align="right">        0.00</td>
    <td align="right">334568393.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116002E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">699167767.72</td>
    <td align="right">344828963.67</td>
    <td align="right">0.359092E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FRONT_ENTRY></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 88375795.20</td>
    <td align="right">156029414.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">402192829.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 80698705.92</td>
    <td align="right">141937920.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">318064462.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 92303608.32</td>
    <td align="right">162064972.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">253546881.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 87259939.20</td>
    <td align="right">152679168.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">204573207.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 90339701.76</td>
    <td align="right">159047193.60</td>
    <td align="right">        0.00</td>
    <td align="right">  1026260.33</td>
    <td align="right">106747644.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 89089943.04</td>
    <td align="right">156361881.60</td>
    <td align="right">        0.00</td>
    <td align="right">  1103395.36</td>
    <td align="right"> 69424995.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 88509697.92</td>
    <td align="right">155364480.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2579003.60</td>
    <td align="right"> 58737425.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 92303608.32</td>
    <td align="right">162064972.80</td>
    <td align="right">        0.00</td>
    <td align="right">   268746.84</td>
    <td align="right"> 69908519.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 87259939.20</td>
    <td align="right">152679168.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 92499509.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 88375795.20</td>
    <td align="right">156029414.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">202108490.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 85028227.20</td>
    <td align="right">150991257.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">280416704.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 88509697.92</td>
    <td align="right">155364480.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">350129899.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105805E+10</td>
    <td align="right">0.186061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  4977406.13</td>
    <td align="right">0.240835E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80698705.92</td>
    <td align="right">141937920.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58737425.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 92303608.32</td>
    <td align="right">162064972.80</td>
    <td align="right">        0.00</td>
    <td align="right">  2579003.60</td>
    <td align="right">402192829.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.587042E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.533578E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.607536E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.573596E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.597289E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.586299E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.584587E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.607536E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.573596E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.587042E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.568261E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.584587E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.699095E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.533578E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.607536E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.419531E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.492956E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.294288E+11</td>
    <td align="right">        0.00</td>
    <td align="right">307550028.00</td>
    <td align="right">186098648.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.381642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.420742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.260484E+11</td>
    <td align="right">        0.00</td>
    <td align="right">199449363.55</td>
    <td align="right">629984510.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.430244E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.281595E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 61266862.74</td>
    <td align="right">0.291352E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.380834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.269414E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 30003822.01</td>
    <td align="right">0.123050E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.427645E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.362591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.277541E+11</td>
    <td align="right">        0.00</td>
    <td align="right">   961489.82</td>
    <td align="right">0.254359E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420425E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.337316E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.270683E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.415633E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.417743E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.353469E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.275627E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.517582E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.379504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.279953E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.490097E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.410523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.400978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.268829E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.349152E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.419531E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.451148E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.275293E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  8429796.26</td>
    <td align="right">0.112007E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.405984E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.468821E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.266913E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 69837066.55</td>
    <td align="right">0.141912E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.417743E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.501698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.285395E+11</td>
    <td align="right">        0.00</td>
    <td align="right">189811071.09</td>
    <td align="right">279048152.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.500281E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.498030E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330601E+12</td>
    <td align="right">        0.00</td>
    <td align="right">867309500.03</td>
    <td align="right">0.231616E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.381642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.337316E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.260484E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">186098648.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.501698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.294288E+11</td>
    <td align="right">        0.00</td>
    <td align="right">307550028.00</td>
    <td align="right">0.517582E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111391E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.832538E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.338802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129677E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">460908926.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.886383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.381417E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.864476E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.375407E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111391E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    34382.16</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17438.07</td>
    <td align="right">11-JAN-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">     1924.81</td>
    <td align="right">14-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    34382.16</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17438.07</td>
    <td align="right">01-FEB-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">     1824.82</td>
    <td align="right">14-FEB-06:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    34382.16</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17438.07</td>
    <td align="right">01-MAR-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">     1464.22</td>
    <td align="right">12-MAR-07:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    34382.16</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17438.07</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1374.61</td>
    <td align="right">02-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    34382.16</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17438.07</td>
    <td align="right">09-MAY-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">      574.76</td>
    <td align="right">09-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    34382.16</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17166.59</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    34382.16</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17166.59</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    34382.16</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17166.59</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    34382.16</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17166.59</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    34382.16</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17438.07</td>
    <td align="right">05-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">      825.77</td>
    <td align="right">05-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    34382.16</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17438.07</td>
    <td align="right">01-NOV-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">     1480.51</td>
    <td align="right">30-NOV-06:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    34382.16</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17438.07</td>
    <td align="right">17-DEC-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">     1654.11</td>
    <td align="right">22-DEC-06:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    34382.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17166.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    34382.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3167.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17438.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1924.81</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    37074.33</td>
    <td align="right">     3543.66</td>
    <td align="right">        0.00</td>
    <td align="right">    40617.98</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       16.16</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">       17.71</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       16.16</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">       17.71</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLL-3_POWERLIGHTLARGE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    41350.23</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    37074.33</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLS-3_POWERLIGHTSMALL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    38180.27</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_GS-2_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    39590.67</td>
  </tr>
  <tr>
    <td align="right">GA_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     3543.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLL-3_POWERLIGHTLARGE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLL-3_POWERLIGHTLARGE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND500KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2759.86</td>
    <td align="right">     2480.47</td>
    <td align="right">     2808.19</td>
    <td align="right">     2892.04</td>
    <td align="right">     3348.38</td>
    <td align="right">     3863.03</td>
    <td align="right">     4161.36</td>
    <td align="right">     4185.46</td>
    <td align="right">     3653.44</td>
    <td align="right">     2942.38</td>
    <td align="right">     2628.86</td>
    <td align="right">     2732.61</td>
    <td align="right">    38456.07</td>
    <td align="right">     4185.46</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">      189.00</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2775.61</td>
    <td align="right">     2496.22</td>
    <td align="right">     2823.94</td>
    <td align="right">     2907.79</td>
    <td align="right">     3364.13</td>
    <td align="right">     3878.78</td>
    <td align="right">     4177.11</td>
    <td align="right">     4201.21</td>
    <td align="right">     3669.19</td>
    <td align="right">     2958.13</td>
    <td align="right">     2644.61</td>
    <td align="right">     2748.36</td>
    <td align="right">    38645.07</td>
    <td align="right">     4201.21</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2775.61</td>
    <td align="right">     2496.22</td>
    <td align="right">     2823.94</td>
    <td align="right">     2907.79</td>
    <td align="right">     3364.13</td>
    <td align="right">     3878.78</td>
    <td align="right">     4177.11</td>
    <td align="right">     4201.21</td>
    <td align="right">     3669.19</td>
    <td align="right">     2958.13</td>
    <td align="right">     2644.61</td>
    <td align="right">     2748.36</td>
    <td align="right">    38645.07</td>
    <td align="right">     4201.21</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      194.29</td>
    <td align="right">      174.74</td>
    <td align="right">      197.68</td>
    <td align="right">      203.55</td>
    <td align="right">      235.49</td>
    <td align="right">      271.51</td>
    <td align="right">      292.40</td>
    <td align="right">      294.08</td>
    <td align="right">      256.84</td>
    <td align="right">      207.07</td>
    <td align="right">      185.12</td>
    <td align="right">      192.39</td>
    <td align="right">     2705.16</td>
    <td align="right">      294.08</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2969.90</td>
    <td align="right">     2670.95</td>
    <td align="right">     3021.62</td>
    <td align="right">     3111.33</td>
    <td align="right">     3599.62</td>
    <td align="right">     4150.29</td>
    <td align="right">     4469.50</td>
    <td align="right">     4495.30</td>
    <td align="right">     3926.03</td>
    <td align="right">     3165.20</td>
    <td align="right">     2829.73</td>
    <td align="right">     2940.75</td>
    <td align="right">    41350.23</td>
    <td align="right">     4495.30</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.11</td>
    <td align="right">      778.98</td>
    <td align="right">      780.30</td>
    <td align="right">      678.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2958.33</td>
    <td align="right">      780.30</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">      429.46</td>
    <td align="right">      387.62</td>
    <td align="right">      441.55</td>
    <td align="right">      461.08</td>
    <td align="right">      534.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.01</td>
    <td align="right">      411.73</td>
    <td align="right">      424.54</td>
    <td align="right">     3558.97</td>
    <td align="right">      534.99</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      194.29</td>
    <td align="right">      174.74</td>
    <td align="right">      197.68</td>
    <td align="right">      203.55</td>
    <td align="right">      235.49</td>
    <td align="right">      271.51</td>
    <td align="right">      292.40</td>
    <td align="right">      294.08</td>
    <td align="right">      256.84</td>
    <td align="right">      207.07</td>
    <td align="right">      185.12</td>
    <td align="right">      192.39</td>
    <td align="right">     2705.16</td>
    <td align="right">      294.08</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     2202.80</td>
    <td align="right">     2003.81</td>
    <td align="right">     2260.31</td>
    <td align="right">     2353.20</td>
    <td align="right">     2704.78</td>
    <td align="right">     3012.41</td>
    <td align="right">     3245.60</td>
    <td align="right">     3250.82</td>
    <td align="right">     2849.36</td>
    <td align="right">     2386.17</td>
    <td align="right">     2118.48</td>
    <td align="right">     2179.39</td>
    <td align="right">    30567.12</td>
    <td align="right">     3250.82</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">      127.61</td>
    <td align="right">       89.03</td>
    <td align="right">      106.33</td>
    <td align="right">       77.76</td>
    <td align="right">      108.61</td>
    <td align="right">      130.51</td>
    <td align="right">      136.78</td>
    <td align="right">      154.34</td>
    <td align="right">      125.13</td>
    <td align="right">       88.21</td>
    <td align="right">       98.65</td>
    <td align="right">      128.69</td>
    <td align="right">     1371.65</td>
    <td align="right">      154.34</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2775.61</td>
    <td align="right">     2496.22</td>
    <td align="right">     2823.94</td>
    <td align="right">     2907.79</td>
    <td align="right">     3364.13</td>
    <td align="right">     3878.78</td>
    <td align="right">     4177.11</td>
    <td align="right">     4201.21</td>
    <td align="right">     3669.19</td>
    <td align="right">     2958.13</td>
    <td align="right">     2644.61</td>
    <td align="right">     2748.36</td>
    <td align="right">    38645.07</td>
    <td align="right">     4201.21</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND500KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2468.34</td>
    <td align="right">     2218.48</td>
    <td align="right">     2512.74</td>
    <td align="right">     2589.43</td>
    <td align="right">     2998.88</td>
    <td align="right">     3473.24</td>
    <td align="right">     3742.49</td>
    <td align="right">     3763.47</td>
    <td align="right">     3284.12</td>
    <td align="right">     2634.30</td>
    <td align="right">     2351.65</td>
    <td align="right">     2443.76</td>
    <td align="right">    34480.90</td>
    <td align="right">     3763.47</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">      168.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2482.34</td>
    <td align="right">     2232.48</td>
    <td align="right">     2526.74</td>
    <td align="right">     2603.43</td>
    <td align="right">     3012.88</td>
    <td align="right">     3487.24</td>
    <td align="right">     3756.49</td>
    <td align="right">     3777.47</td>
    <td align="right">     3298.12</td>
    <td align="right">     2648.30</td>
    <td align="right">     2365.65</td>
    <td align="right">     2457.76</td>
    <td align="right">    34648.90</td>
    <td align="right">     3777.47</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2482.34</td>
    <td align="right">     2232.48</td>
    <td align="right">     2526.74</td>
    <td align="right">     2603.43</td>
    <td align="right">     3012.88</td>
    <td align="right">     3487.24</td>
    <td align="right">     3756.49</td>
    <td align="right">     3777.47</td>
    <td align="right">     3298.12</td>
    <td align="right">     2648.30</td>
    <td align="right">     2365.65</td>
    <td align="right">     2457.76</td>
    <td align="right">    34648.90</td>
    <td align="right">     3777.47</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      173.76</td>
    <td align="right">      156.27</td>
    <td align="right">      176.87</td>
    <td align="right">      182.24</td>
    <td align="right">      210.90</td>
    <td align="right">      244.11</td>
    <td align="right">      262.95</td>
    <td align="right">      264.42</td>
    <td align="right">      230.87</td>
    <td align="right">      185.38</td>
    <td align="right">      165.60</td>
    <td align="right">      172.04</td>
    <td align="right">     2425.42</td>
    <td align="right">      264.42</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2656.10</td>
    <td align="right">     2388.76</td>
    <td align="right">     2703.62</td>
    <td align="right">     2785.67</td>
    <td align="right">     3223.79</td>
    <td align="right">     3731.34</td>
    <td align="right">     4019.44</td>
    <td align="right">     4041.89</td>
    <td align="right">     3528.99</td>
    <td align="right">     2833.68</td>
    <td align="right">     2531.24</td>
    <td align="right">     2629.81</td>
    <td align="right">    37074.33</td>
    <td align="right">     4041.89</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.11</td>
    <td align="right">      778.98</td>
    <td align="right">      780.30</td>
    <td align="right">      678.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2958.33</td>
    <td align="right">      780.30</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">      429.46</td>
    <td align="right">      387.62</td>
    <td align="right">      441.55</td>
    <td align="right">      461.08</td>
    <td align="right">      534.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.01</td>
    <td align="right">      411.73</td>
    <td align="right">      424.54</td>
    <td align="right">     3558.97</td>
    <td align="right">      534.99</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      173.76</td>
    <td align="right">      156.27</td>
    <td align="right">      176.87</td>
    <td align="right">      182.24</td>
    <td align="right">      210.90</td>
    <td align="right">      244.11</td>
    <td align="right">      262.95</td>
    <td align="right">      264.42</td>
    <td align="right">      230.87</td>
    <td align="right">      185.38</td>
    <td align="right">      165.60</td>
    <td align="right">      172.04</td>
    <td align="right">     2425.42</td>
    <td align="right">      264.42</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     1929.43</td>
    <td align="right">     1754.50</td>
    <td align="right">     1980.00</td>
    <td align="right">     2061.66</td>
    <td align="right">     2370.74</td>
    <td align="right">     2641.19</td>
    <td align="right">     2846.19</td>
    <td align="right">     2850.79</td>
    <td align="right">     2497.85</td>
    <td align="right">     2090.64</td>
    <td align="right">     1855.31</td>
    <td align="right">     1908.85</td>
    <td align="right">    26787.15</td>
    <td align="right">     2850.79</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">      109.45</td>
    <td align="right">       76.36</td>
    <td align="right">       91.20</td>
    <td align="right">       66.69</td>
    <td align="right">       93.16</td>
    <td align="right">      111.94</td>
    <td align="right">      117.32</td>
    <td align="right">      132.38</td>
    <td align="right">      107.33</td>
    <td align="right">       75.65</td>
    <td align="right">       84.61</td>
    <td align="right">      110.38</td>
    <td align="right">     1176.46</td>
    <td align="right">      132.38</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2482.34</td>
    <td align="right">     2232.48</td>
    <td align="right">     2526.74</td>
    <td align="right">     2603.43</td>
    <td align="right">     3012.88</td>
    <td align="right">     3487.24</td>
    <td align="right">     3756.49</td>
    <td align="right">     3777.47</td>
    <td align="right">     3298.12</td>
    <td align="right">     2648.30</td>
    <td align="right">     2365.65</td>
    <td align="right">     2457.76</td>
    <td align="right">    34648.90</td>
    <td align="right">     3777.47</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND30KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND500KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>MAXDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLS-3_POWERLIGHTSMALL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLS-3_POWERLIGHTSMALL</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND30KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2540.86</td>
    <td align="right">     2283.23</td>
    <td align="right">     2587.57</td>
    <td align="right">     2667.98</td>
    <td align="right">     3091.24</td>
    <td align="right">     3577.69</td>
    <td align="right">     3856.12</td>
    <td align="right">     3877.27</td>
    <td align="right">     3382.15</td>
    <td align="right">     2714.13</td>
    <td align="right">     2420.90</td>
    <td align="right">     2515.36</td>
    <td align="right">    35514.50</td>
    <td align="right">     3877.27</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">      168.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2554.86</td>
    <td align="right">     2297.23</td>
    <td align="right">     2601.57</td>
    <td align="right">     2681.98</td>
    <td align="right">     3105.24</td>
    <td align="right">     3591.69</td>
    <td align="right">     3870.12</td>
    <td align="right">     3891.27</td>
    <td align="right">     3396.15</td>
    <td align="right">     2728.13</td>
    <td align="right">     2434.90</td>
    <td align="right">     2529.36</td>
    <td align="right">    35682.50</td>
    <td align="right">     3891.27</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2554.86</td>
    <td align="right">     2297.23</td>
    <td align="right">     2601.57</td>
    <td align="right">     2681.98</td>
    <td align="right">     3105.24</td>
    <td align="right">     3591.69</td>
    <td align="right">     3870.12</td>
    <td align="right">     3891.27</td>
    <td align="right">     3396.15</td>
    <td align="right">     2728.13</td>
    <td align="right">     2434.90</td>
    <td align="right">     2529.36</td>
    <td align="right">    35682.50</td>
    <td align="right">     3891.27</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      178.84</td>
    <td align="right">      160.81</td>
    <td align="right">      182.11</td>
    <td align="right">      187.74</td>
    <td align="right">      217.37</td>
    <td align="right">      251.42</td>
    <td align="right">      270.91</td>
    <td align="right">      272.39</td>
    <td align="right">      237.73</td>
    <td align="right">      190.97</td>
    <td align="right">      170.44</td>
    <td align="right">      177.06</td>
    <td align="right">     2497.77</td>
    <td align="right">      272.39</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2733.70</td>
    <td align="right">     2458.04</td>
    <td align="right">     2783.68</td>
    <td align="right">     2869.72</td>
    <td align="right">     3322.61</td>
    <td align="right">     3843.10</td>
    <td align="right">     4141.03</td>
    <td align="right">     4163.66</td>
    <td align="right">     3633.88</td>
    <td align="right">     2919.10</td>
    <td align="right">     2605.34</td>
    <td align="right">     2706.42</td>
    <td align="right">    38180.27</td>
    <td align="right">     4163.66</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.11</td>
    <td align="right">      778.98</td>
    <td align="right">      780.30</td>
    <td align="right">      678.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2958.33</td>
    <td align="right">      780.30</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">      429.46</td>
    <td align="right">      387.62</td>
    <td align="right">      441.55</td>
    <td align="right">      461.08</td>
    <td align="right">      534.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.01</td>
    <td align="right">      411.73</td>
    <td align="right">      424.54</td>
    <td align="right">     3558.97</td>
    <td align="right">      534.99</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      178.84</td>
    <td align="right">      160.81</td>
    <td align="right">      182.11</td>
    <td align="right">      187.74</td>
    <td align="right">      217.37</td>
    <td align="right">      251.42</td>
    <td align="right">      270.91</td>
    <td align="right">      272.39</td>
    <td align="right">      237.73</td>
    <td align="right">      190.97</td>
    <td align="right">      170.44</td>
    <td align="right">      177.06</td>
    <td align="right">     2497.77</td>
    <td align="right">      272.39</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     2002.20</td>
    <td align="right">     1819.42</td>
    <td align="right">     2055.03</td>
    <td align="right">     2140.36</td>
    <td align="right">     2463.31</td>
    <td align="right">     2745.89</td>
    <td align="right">     2960.09</td>
    <td align="right">     2964.89</td>
    <td align="right">     2596.12</td>
    <td align="right">     2170.64</td>
    <td align="right">     1924.75</td>
    <td align="right">     1980.69</td>
    <td align="right">    27823.38</td>
    <td align="right">     2964.89</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">      109.20</td>
    <td align="right">       76.19</td>
    <td align="right">       90.99</td>
    <td align="right">       66.54</td>
    <td align="right">       92.95</td>
    <td align="right">      111.69</td>
    <td align="right">      117.05</td>
    <td align="right">      132.08</td>
    <td align="right">      107.08</td>
    <td align="right">       75.48</td>
    <td align="right">       84.42</td>
    <td align="right">      110.13</td>
    <td align="right">     1173.82</td>
    <td align="right">      132.08</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2554.86</td>
    <td align="right">     2297.23</td>
    <td align="right">     2601.57</td>
    <td align="right">     2681.98</td>
    <td align="right">     3105.24</td>
    <td align="right">     3591.69</td>
    <td align="right">     3870.12</td>
    <td align="right">     3891.27</td>
    <td align="right">     3396.15</td>
    <td align="right">     2728.13</td>
    <td align="right">     2434.90</td>
    <td align="right">     2529.36</td>
    <td align="right">    35682.50</td>
    <td align="right">     3891.27</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND30KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_GS-2_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_GS-2_GENERALSERVICE</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND30KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2591.56</td>
    <td align="right">     2338.91</td>
    <td align="right">     2664.58</td>
    <td align="right">     2782.51</td>
    <td align="right">     3228.89</td>
    <td align="right">     3739.92</td>
    <td align="right">     4045.83</td>
    <td align="right">     4052.69</td>
    <td align="right">     3526.03</td>
    <td align="right">     2824.37</td>
    <td align="right">     2484.50</td>
    <td align="right">     2561.83</td>
    <td align="right">    36841.63</td>
    <td align="right">     4052.69</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">      159.00</td>
    <td align="right">       13.25</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2604.81</td>
    <td align="right">     2352.16</td>
    <td align="right">     2677.83</td>
    <td align="right">     2795.76</td>
    <td align="right">     3242.14</td>
    <td align="right">     3753.17</td>
    <td align="right">     4059.08</td>
    <td align="right">     4065.94</td>
    <td align="right">     3539.28</td>
    <td align="right">     2837.62</td>
    <td align="right">     2497.75</td>
    <td align="right">     2575.08</td>
    <td align="right">    37000.63</td>
    <td align="right">     4065.94</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2604.81</td>
    <td align="right">     2352.16</td>
    <td align="right">     2677.83</td>
    <td align="right">     2795.76</td>
    <td align="right">     3242.14</td>
    <td align="right">     3753.17</td>
    <td align="right">     4059.08</td>
    <td align="right">     4065.94</td>
    <td align="right">     3539.28</td>
    <td align="right">     2837.62</td>
    <td align="right">     2497.75</td>
    <td align="right">     2575.08</td>
    <td align="right">    37000.63</td>
    <td align="right">     4065.94</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      182.34</td>
    <td align="right">      164.65</td>
    <td align="right">      187.45</td>
    <td align="right">      195.70</td>
    <td align="right">      226.95</td>
    <td align="right">      262.72</td>
    <td align="right">      284.14</td>
    <td align="right">      284.62</td>
    <td align="right">      247.75</td>
    <td align="right">      198.63</td>
    <td align="right">      174.84</td>
    <td align="right">      180.26</td>
    <td align="right">     2590.04</td>
    <td align="right">      284.62</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2787.14</td>
    <td align="right">     2516.82</td>
    <td align="right">     2865.28</td>
    <td align="right">     2991.47</td>
    <td align="right">     3469.09</td>
    <td align="right">     4015.89</td>
    <td align="right">     4343.22</td>
    <td align="right">     4350.56</td>
    <td align="right">     3787.02</td>
    <td align="right">     3036.25</td>
    <td align="right">     2672.59</td>
    <td align="right">     2755.34</td>
    <td align="right">    39590.67</td>
    <td align="right">     4350.56</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.11</td>
    <td align="right">      778.98</td>
    <td align="right">      780.30</td>
    <td align="right">      678.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2958.33</td>
    <td align="right">      780.30</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">      429.46</td>
    <td align="right">      387.62</td>
    <td align="right">      441.55</td>
    <td align="right">      461.08</td>
    <td align="right">      534.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.01</td>
    <td align="right">      411.73</td>
    <td align="right">      424.54</td>
    <td align="right">     3558.97</td>
    <td align="right">      534.99</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      182.34</td>
    <td align="right">      164.65</td>
    <td align="right">      187.45</td>
    <td align="right">      195.70</td>
    <td align="right">      226.95</td>
    <td align="right">      262.72</td>
    <td align="right">      284.14</td>
    <td align="right">      284.62</td>
    <td align="right">      247.75</td>
    <td align="right">      198.63</td>
    <td align="right">      174.84</td>
    <td align="right">      180.26</td>
    <td align="right">     2590.04</td>
    <td align="right">      284.62</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     2162.10</td>
    <td align="right">     1951.29</td>
    <td align="right">     2223.03</td>
    <td align="right">     2321.44</td>
    <td align="right">     2693.90</td>
    <td align="right">     3019.81</td>
    <td align="right">     3266.86</td>
    <td align="right">     3272.39</td>
    <td align="right">     2847.08</td>
    <td align="right">     2356.36</td>
    <td align="right">     2072.77</td>
    <td align="right">     2137.30</td>
    <td align="right">    30324.33</td>
    <td align="right">     3272.39</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2604.81</td>
    <td align="right">     2352.16</td>
    <td align="right">     2677.83</td>
    <td align="right">     2795.76</td>
    <td align="right">     3242.14</td>
    <td align="right">     3753.17</td>
    <td align="right">     4059.08</td>
    <td align="right">     4065.94</td>
    <td align="right">     3539.28</td>
    <td align="right">     2837.62</td>
    <td align="right">     2497.75</td>
    <td align="right">     2575.08</td>
    <td align="right">    37000.63</td>
    <td align="right">     4065.94</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND30KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAXENERGY30OOKWH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    25989.93</td>
    <td align="right">    23458.28</td>
    <td align="right">    26721.68</td>
    <td align="right">    27903.45</td>
    <td align="right">    32376.41</td>
    <td align="right">    36290.30</td>
    <td align="right">    39257.09</td>
    <td align="right">    39323.59</td>
    <td align="right">    34215.93</td>
    <td align="right">    28322.86</td>
    <td align="right">    24917.16</td>
    <td align="right">    25692.05</td>
    <td align="right">   364468.72</td>
    <td align="right">    39323.59</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       68.60</td>
    <td align="right">       74.49</td>
    <td align="right">       82.49</td>
    <td align="right">      102.13</td>
    <td align="right">      109.66</td>
    <td align="right">      118.70</td>
    <td align="right">      130.52</td>
    <td align="right">      122.41</td>
    <td align="right">      110.92</td>
    <td align="right">       99.21</td>
    <td align="right">       77.16</td>
    <td align="right">       66.59</td>
    <td align="right">     1162.90</td>
    <td align="right">      130.52</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>MAXENERGY30OOKWH                                                                                     FROM TotalEnergy</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GA_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GA_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2008-11-13
    21:45:00</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      975.54</td>
    <td align="right">      794.62</td>
    <td align="right">      332.68</td>
    <td align="right">      133.48</td>
    <td align="right">        5.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.83</td>
    <td align="right">      339.46</td>
    <td align="right">      670.24</td>
    <td align="right">     3343.07</td>
    <td align="right">      975.54</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      975.54</td>
    <td align="right">      794.62</td>
    <td align="right">      332.68</td>
    <td align="right">      133.48</td>
    <td align="right">        5.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.83</td>
    <td align="right">      339.46</td>
    <td align="right">      670.24</td>
    <td align="right">     3343.07</td>
    <td align="right">      975.54</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      975.54</td>
    <td align="right">      794.62</td>
    <td align="right">      332.68</td>
    <td align="right">      133.48</td>
    <td align="right">        5.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.83</td>
    <td align="right">      339.46</td>
    <td align="right">      670.24</td>
    <td align="right">     3343.07</td>
    <td align="right">      975.54</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       58.53</td>
    <td align="right">       47.68</td>
    <td align="right">       19.96</td>
    <td align="right">        8.01</td>
    <td align="right">      0.3132</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.51</td>
    <td align="right">       20.37</td>
    <td align="right">       40.21</td>
    <td align="right">      200.58</td>
    <td align="right">       58.53</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1034.07</td>
    <td align="right">      842.29</td>
    <td align="right">      352.64</td>
    <td align="right">      141.49</td>
    <td align="right">        5.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.34</td>
    <td align="right">      359.83</td>
    <td align="right">      710.46</td>
    <td align="right">     3543.66</td>
    <td align="right">     1034.07</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      975.54</td>
    <td align="right">      794.62</td>
    <td align="right">      332.68</td>
    <td align="right">      133.48</td>
    <td align="right">        5.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.83</td>
    <td align="right">      339.46</td>
    <td align="right">      670.24</td>
    <td align="right">     3343.07</td>
    <td align="right">      975.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       58.53</td>
    <td align="right">       47.68</td>
    <td align="right">       19.96</td>
    <td align="right">        8.01</td>
    <td align="right">      0.3132</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.51</td>
    <td align="right">       20.37</td>
    <td align="right">       40.21</td>
    <td align="right">      200.58</td>
    <td align="right">       58.53</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      975.54</td>
    <td align="right">      794.62</td>
    <td align="right">      332.68</td>
    <td align="right">      133.48</td>
    <td align="right">        5.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.83</td>
    <td align="right">      339.46</td>
    <td align="right">      670.24</td>
    <td align="right">     3343.07</td>
    <td align="right">      975.54</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      105.58</td>
    <td align="right">       78.91</td>
    <td align="right">       32.11</td>
    <td align="right">       12.29</td>
    <td align="right">      0.4369</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.40</td>
    <td align="right">       36.15</td>
    <td align="right">       81.94</td>
    <td align="right">      355.82</td>
    <td align="right">      105.58</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      105.58</td>
    <td align="right">       78.91</td>
    <td align="right">       32.11</td>
    <td align="right">       12.29</td>
    <td align="right">      0.4369</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.40</td>
    <td align="right">       36.15</td>
    <td align="right">       81.94</td>
    <td align="right">      355.82</td>
    <td align="right">      105.58</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        1.16</td>
    <td align="right">        1.17</td>
    <td align="right">      0.8408</td>
    <td align="right">      0.7547</td>
    <td align="right">      0.1233</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.3598</td>
    <td align="right">      0.8799</td>
    <td align="right">        1.10</td>
    <td align="right">        6.40</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      105.58</td>
    <td align="right">       78.91</td>
    <td align="right">       32.11</td>
    <td align="right">       12.29</td>
    <td align="right">      0.4369</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.40</td>
    <td align="right">       36.15</td>
    <td align="right">       81.94</td>
    <td align="right">      355.82</td>
    <td align="right">      105.58</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        1.16</td>
    <td align="right">        1.17</td>
    <td align="right">      0.8408</td>
    <td align="right">      0.7547</td>
    <td align="right">      0.1233</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.3598</td>
    <td align="right">      0.8799</td>
    <td align="right">        1.10</td>
    <td align="right">        6.40</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        1.16</td>
    <td align="right">        1.17</td>
    <td align="right">      0.8408</td>
    <td align="right">      0.7547</td>
    <td align="right">      0.1233</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.3598</td>
    <td align="right">      0.8799</td>
    <td align="right">        1.10</td>
    <td align="right">        6.40</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        1.16</td>
    <td align="right">        1.17</td>
    <td align="right">      0.8408</td>
    <td align="right">      0.7547</td>
    <td align="right">      0.1233</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.3598</td>
    <td align="right">      0.8799</td>
    <td align="right">        1.10</td>
    <td align="right">        6.40</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        1.16</td>
    <td align="right">        1.17</td>
    <td align="right">      0.8408</td>
    <td align="right">      0.7547</td>
    <td align="right">      0.1233</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.3598</td>
    <td align="right">      0.8799</td>
    <td align="right">        1.10</td>
    <td align="right">        6.40</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      105.58</td>
    <td align="right">       78.91</td>
    <td align="right">       32.11</td>
    <td align="right">       12.29</td>
    <td align="right">      0.4369</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.40</td>
    <td align="right">       36.15</td>
    <td align="right">       81.94</td>
    <td align="right">      355.82</td>
    <td align="right">      105.58</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        1.16</td>
    <td align="right">        1.17</td>
    <td align="right">      0.8408</td>
    <td align="right">      0.7547</td>
    <td align="right">      0.1233</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.3598</td>
    <td align="right">      0.8799</td>
    <td align="right">        1.10</td>
    <td align="right">        6.40</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      105.58</td>
    <td align="right">       78.91</td>
    <td align="right">       32.11</td>
    <td align="right">       12.29</td>
    <td align="right">      0.4369</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.40</td>
    <td align="right">       36.15</td>
    <td align="right">       81.94</td>
    <td align="right">      355.82</td>
    <td align="right">      105.58</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        1.16</td>
    <td align="right">        1.17</td>
    <td align="right">      0.8408</td>
    <td align="right">      0.7547</td>
    <td align="right">      0.1233</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.3598</td>
    <td align="right">      0.8799</td>
    <td align="right">        1.10</td>
    <td align="right">        6.40</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      105.58</td>
    <td align="right">       78.91</td>
    <td align="right">       32.11</td>
    <td align="right">       12.29</td>
    <td align="right">      0.4369</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.40</td>
    <td align="right">       36.15</td>
    <td align="right">       81.94</td>
    <td align="right">      355.82</td>
    <td align="right">      105.58</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        1.16</td>
    <td align="right">        1.17</td>
    <td align="right">      0.8408</td>
    <td align="right">      0.7547</td>
    <td align="right">      0.1233</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.3598</td>
    <td align="right">      0.8799</td>
    <td align="right">        1.10</td>
    <td align="right">        6.40</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GA_MONTHLYGASRATES</td>
    <td align="right">        9.24</td>
    <td align="right">       10.07</td>
    <td align="right">       10.36</td>
    <td align="right">       10.86</td>
    <td align="right">       11.95</td>
    <td align="right">       13.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.65</td>
    <td align="right">       12.07</td>
    <td align="right">       10.93</td>
    <td align="right">        9.39</td>
    <td align="right">        8.18</td>
    <td align="right">      131.70</td>
    <td align="right">       13.50</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          GA_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
