<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Stand-alone Retail New V1.2_4.0 MIAMI FL USA TMY2-12839 WMO#=722020
  2009-10-26
  23:55:45 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 10/26/2009 11:55 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Stand-alone Retail New V1.2_4.0</b></p>
<p>Environment: <b>MIAMI FL USA TMY2-12839 WMO#=722020</b></p>
<p>Simulation Timestamp: <b>2009-10-26
  23:55:45</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1623.55</td>
    <td align="right">      707.74</td>
    <td align="right">      707.74</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1623.55</td>
    <td align="right">      707.74</td>
    <td align="right">      707.74</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5376.07</td>
    <td align="right">     2343.54</td>
    <td align="right">     2343.54</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5376.07</td>
    <td align="right">     2343.54</td>
    <td align="right">     2343.54</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.317</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.794</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.05</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      545.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      500.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       47.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      198.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      327.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1619.39</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.05</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      545.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      500.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       47.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      198.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Unitary Fans</td>
    <td align="right">      327.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      238.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      380.50</td>
    <td align="right">        1.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       86.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      705.93</td>
    <td align="right">        1.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      238.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      380.50</td>
    <td align="right">        1.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       86.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      705.93</td>
    <td align="right">        1.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1619.39</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1619.39</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1619.39</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1619.39</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4287.33</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BACK_SPACEPEOPLE">BACK_SPACE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_RETAILPEOPLE">CORE_RETAIL PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRYPEOPLE">FRONT_ENTRY PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAILPEOPLE">FRONT_RETAIL PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALEPEOPLE">POINT_OF_SALE PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#OUTDOORAIRSUMMARY::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-COOLING::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-HEATING::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SPACELOADS::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SPACELOADS::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#SPACELOADS::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SPACELOADS::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::FPL_GSLD-1_GENERALSERVICELARGEDEMAND">FPL_GSLD-1_GENERALSERVICELARGEDEMAND</a>   |  
<a href="#TariffReport::FPL_GSD-1_GENERALSERVICEDEMAND">FPL_GSD-1_GENERALSERVICEDEMAND</a>   |  
<a href="#TariffReport::FPL_GS-1_NONDEMAND">FPL_GS-1_NONDEMAND</a>   |  
<a href="#TariffReport::FL_EIAMONTHLYRATEGAS">FL_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 10/26/2009 11:55 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">MIAMI FL USA TMY2-12839 WMO#=722020</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -80.3</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      379.89</td>
    <td align="right">Yes</td>
    <td align="right">     2317.33</td>
    <td align="right">        1.00</td>
    <td align="right">      416.17</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6100</td>
    <td align="right">       27.87</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     1600.48</td>
    <td align="right">Yes</td>
    <td align="right">     9762.95</td>
    <td align="right">        1.00</td>
    <td align="right">      356.86</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">       73.20</td>
    <td align="right">        1.00</td>
    <td align="right">       24.38</td>
    <td align="right">        7.83</td>
    <td align="right">     11.8400</td>
    <td align="right">        6.19</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">       38.05</td>
    <td align="right">     18.2900</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">       38.05</td>
    <td align="right">     18.2900</td>
    <td align="right">        6.19</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13993.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">       83.94</td>
    <td align="right">     16.6532</td>
    <td align="right">        7.11</td>
    <td align="right">      5.2170</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13993.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">       83.94</td>
    <td align="right">     16.6532</td>
    <td align="right">        7.11</td>
    <td align="right">      5.2170</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">           0</td>
    <td align="right">        4.40</td>
    <td align="right">      340.00</td>
  </tr>
  <tr>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       30.50</td>
    <td align="right">        6.70</td>
    <td align="right">       26.70</td>
    <td align="right">           0</td>
    <td align="right">        4.70</td>
    <td align="right">      140.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">       42.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">      330.83</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">       42.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">      178.43</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">      178.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     1600.48</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">     1600.48</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">       24.38</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">      153.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALLL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">       36.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">      153.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">       36.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        7.83</td>
    <td align="right">        7.83</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.94</td>
    <td align="right">        5.83</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.94</td>
    <td align="right">        5.83</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    39700.96</td>
    <td align="right">    26841.15</td>
    <td align="right">    12859.81</td>
    <td align="right">        0.68</td>
    <td align="right">        3.21</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   175131.53</td>
    <td align="right">   118403.49</td>
    <td align="right">    56728.04</td>
    <td align="right">        0.68</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    27618.90</td>
    <td align="right">    18672.67</td>
    <td align="right">     8946.22</td>
    <td align="right">        0.68</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    19900.20</td>
    <td align="right">    13454.19</td>
    <td align="right">     6446.01</td>
    <td align="right">        0.68</td>
    <td align="right">        3.45</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      954.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    17031.34</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    92946.29</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     8758.13</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     8758.13</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.04</td>
    <td align="right">        3.80</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.60</td>
    <td align="right">     1821.30</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        7.05</td>
    <td align="right">    13230.51</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.11</td>
    <td align="right">     1267.03</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.80</td>
    <td align="right">      929.53</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">    21550.32</td>
    <td align="right">       1.332</td>
    <td align="right">       1.599</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">     0.01936</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">    97917.08</td>
    <td align="right">       5.877</td>
    <td align="right">       7.053</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">     0.01936</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     9844.02</td>
    <td align="right">       0.668</td>
    <td align="right">       0.801</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.56</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">    15208.40</td>
    <td align="right">       0.927</td>
    <td align="right">       1.112</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">     0.01936</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">    12735.69</td>
    <td align="right">       0.455</td>
    <td align="right">       0.546</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.401</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">      954.03</td>
    <td align="right">       0.034</td>
    <td align="right">       0.041</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     5038.51</td>
    <td align="right">       0.180</td>
    <td align="right">       0.226</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     5036.74</td>
    <td align="right">       0.180</td>
    <td align="right">       0.226</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        1.60</td>
    <td align="right">        1.60</td>
    <td align="right">        0.55</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        7.05</td>
    <td align="right">        7.05</td>
    <td align="right">        2.40</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.80</td>
    <td align="right">        0.80</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">     3787.83</td>
    <td align="right">     1788.00</td>
    <td align="right">     1179.17</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     4105.00</td>
    <td align="right">     2654.17</td>
    <td align="right">     2294.67</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">     4664.67</td>
    <td align="right">     4460.00</td>
    <td align="right">     4271.17</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     4497.50</td>
    <td align="right">     1305.17</td>
    <td align="right">     1086.67</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     4534.67</td>
    <td align="right">      750.33</td>
    <td align="right">      592.67</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4687.00</td>
    <td align="right">     4727.83</td>
    <td align="right">     4287.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">        0.50</td>
    <td align="right">       22.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">        0.17</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">        1.50</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">        1.17</td>
    <td align="right">       20.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        2.33</td>
    <td align="right">       28.17</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE DIRECT AIR</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL DIRECT AIR</td>
    <td align="right">        7.05</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL DIRECT AIR</td>
    <td align="right">    0.801381</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE DIRECT AIR</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER</td>
    <td align="right">    0.040897</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">    0.040897</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER COIL</td>
    <td align="right">      954.03</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        7.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.801381</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        7.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.801381</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">        1.60</td>
    <td align="right">    0.284918</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        7.05</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        1.11</td>
    <td align="right">    0.226215</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.801381</td>
    <td align="right">    0.226215</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.60</td>
    <td align="right">    39700.96</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        7.05</td>
    <td align="right">   175131.53</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.11</td>
    <td align="right">    27618.90</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.801381</td>
    <td align="right">    19900.20</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE</td>
    <td align="right">        1.60</td>
    <td align="right">        1.60</td>
    <td align="right">        1.60</td>
    <td align="right">        1.60</td>
    <td align="right">    17031.34</td>
    <td align="right">        1.00</td>
    <td align="right">    39700.96</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE</td>
    <td align="right">        7.05</td>
    <td align="right">        7.05</td>
    <td align="right">        7.05</td>
    <td align="right">        7.05</td>
    <td align="right">    92946.29</td>
    <td align="right">    1.000000</td>
    <td align="right">   175131.53</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">     8758.13</td>
    <td align="right">        1.00</td>
    <td align="right">    27618.90</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE</td>
    <td align="right">    0.801381</td>
    <td align="right">    0.801381</td>
    <td align="right">    0.801381</td>
    <td align="right">    0.801381</td>
    <td align="right">     8758.13</td>
    <td align="right">        1.00</td>
    <td align="right">    19900.20</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">        7.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.801381</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    17031.34</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    92946.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     8758.13</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     8758.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BACK_SPACE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      23.409</td>
    <td align="right">      56.811</td>
    <td align="right">       0.000</td>
    <td align="right">     123.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      23.637</td>
    <td align="right">      54.333</td>
    <td align="right">       0.000</td>
    <td align="right">      63.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      23.746</td>
    <td align="right">      52.500</td>
    <td align="right">       0.000</td>
    <td align="right">      70.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.982</td>
    <td align="right">      52.237</td>
    <td align="right">       0.000</td>
    <td align="right">      27.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.999</td>
    <td align="right">      59.977</td>
    <td align="right">       0.000</td>
    <td align="right">     118.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.999</td>
    <td align="right">      59.271</td>
    <td align="right">       0.000</td>
    <td align="right">      90.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.999</td>
    <td align="right">      61.833</td>
    <td align="right">       0.000</td>
    <td align="right">     120.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.999</td>
    <td align="right">      61.032</td>
    <td align="right">       0.000</td>
    <td align="right">     107.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      24.000</td>
    <td align="right">      64.598</td>
    <td align="right">       0.000</td>
    <td align="right">     190.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.993</td>
    <td align="right">      61.354</td>
    <td align="right">       0.000</td>
    <td align="right">     141.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.956</td>
    <td align="right">      57.170</td>
    <td align="right">       0.000</td>
    <td align="right">      86.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      23.772</td>
    <td align="right">      52.859</td>
    <td align="right">       0.000</td>
    <td align="right">      39.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.876</td>
    <td align="right">      57.855</td>
    <td align="right">       0.000</td>
    <td align="right">    1179.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      23.409</td>
    <td align="right">      52.237</td>
    <td align="right">       0.000</td>
    <td align="right">      27.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      24.000</td>
    <td align="right">      64.598</td>
    <td align="right">       0.000</td>
    <td align="right">     190.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_RETAIL></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      23.650</td>
    <td align="right">      57.378</td>
    <td align="right">       0.000</td>
    <td align="right">     118.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      23.794</td>
    <td align="right">      55.450</td>
    <td align="right">       0.000</td>
    <td align="right">      82.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      23.824</td>
    <td align="right">      54.726</td>
    <td align="right">       0.000</td>
    <td align="right">     100.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.975</td>
    <td align="right">      56.170</td>
    <td align="right">       0.000</td>
    <td align="right">      57.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      24.000</td>
    <td align="right">      65.477</td>
    <td align="right">       0.000</td>
    <td align="right">     240.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      24.000</td>
    <td align="right">      66.351</td>
    <td align="right">       0.000</td>
    <td align="right">     248.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.999</td>
    <td align="right">      69.557</td>
    <td align="right">       0.000</td>
    <td align="right">     365.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      24.000</td>
    <td align="right">      68.220</td>
    <td align="right">       0.000</td>
    <td align="right">     310.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      24.000</td>
    <td align="right">      69.655</td>
    <td align="right">       0.000</td>
    <td align="right">     338.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.993</td>
    <td align="right">      65.397</td>
    <td align="right">       0.000</td>
    <td align="right">     254.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.971</td>
    <td align="right">      59.276</td>
    <td align="right">       0.000</td>
    <td align="right">     118.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      23.861</td>
    <td align="right">      53.754</td>
    <td align="right">       0.000</td>
    <td align="right">      60.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.923</td>
    <td align="right">      61.833</td>
    <td align="right">       0.000</td>
    <td align="right">    2294.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      23.650</td>
    <td align="right">      53.754</td>
    <td align="right">       0.000</td>
    <td align="right">      57.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      24.000</td>
    <td align="right">      69.655</td>
    <td align="right">       0.000</td>
    <td align="right">     365.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      26.559</td>
    <td align="right">      56.024</td>
    <td align="right">       0.000</td>
    <td align="right">     301.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      26.899</td>
    <td align="right">      54.334</td>
    <td align="right">       0.000</td>
    <td align="right">     270.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      26.467</td>
    <td align="right">      55.839</td>
    <td align="right">       0.000</td>
    <td align="right">     299.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      27.125</td>
    <td align="right">      58.411</td>
    <td align="right">       0.000</td>
    <td align="right">     305.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      27.102</td>
    <td align="right">      73.693</td>
    <td align="right">       0.000</td>
    <td align="right">     404.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      27.657</td>
    <td align="right">      74.869</td>
    <td align="right">       0.000</td>
    <td align="right">     408.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      27.957</td>
    <td align="right">      79.829</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      28.246</td>
    <td align="right">      76.283</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      28.066</td>
    <td align="right">      77.076</td>
    <td align="right">       0.000</td>
    <td align="right">     405.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      28.371</td>
    <td align="right">      67.455</td>
    <td align="right">       0.000</td>
    <td align="right">     396.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      27.974</td>
    <td align="right">      58.578</td>
    <td align="right">       0.000</td>
    <td align="right">     366.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      27.116</td>
    <td align="right">      51.368</td>
    <td align="right">       0.000</td>
    <td align="right">     278.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      27.463</td>
    <td align="right">      65.408</td>
    <td align="right">       0.000</td>
    <td align="right">    4271.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      26.467</td>
    <td align="right">      51.368</td>
    <td align="right">       0.000</td>
    <td align="right">     270.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      28.371</td>
    <td align="right">      79.829</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAIL></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      23.655</td>
    <td align="right">      52.440</td>
    <td align="right">       0.000</td>
    <td align="right">      54.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      23.812</td>
    <td align="right">      50.682</td>
    <td align="right">       0.000</td>
    <td align="right">      34.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      23.801</td>
    <td align="right">      51.191</td>
    <td align="right">       0.000</td>
    <td align="right">      52.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.966</td>
    <td align="right">      52.613</td>
    <td align="right">       0.000</td>
    <td align="right">      27.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.995</td>
    <td align="right">      61.977</td>
    <td align="right">       0.000</td>
    <td align="right">     152.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.999</td>
    <td align="right">      61.997</td>
    <td align="right">       0.000</td>
    <td align="right">     133.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.999</td>
    <td align="right">      64.203</td>
    <td align="right">       0.000</td>
    <td align="right">     169.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.999</td>
    <td align="right">      62.249</td>
    <td align="right">       0.000</td>
    <td align="right">     130.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.999</td>
    <td align="right">      63.547</td>
    <td align="right">       0.000</td>
    <td align="right">     163.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.991</td>
    <td align="right">      58.159</td>
    <td align="right">       0.000</td>
    <td align="right">      99.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.987</td>
    <td align="right">      53.539</td>
    <td align="right">       0.000</td>
    <td align="right">      52.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      23.890</td>
    <td align="right">      49.041</td>
    <td align="right">       0.000</td>
    <td align="right">      17.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.925</td>
    <td align="right">      56.853</td>
    <td align="right">       0.000</td>
    <td align="right">    1086.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      23.655</td>
    <td align="right">      49.041</td>
    <td align="right">       0.000</td>
    <td align="right">      17.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.999</td>
    <td align="right">      64.203</td>
    <td align="right">       0.000</td>
    <td align="right">     169.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      23.791</td>
    <td align="right">      49.684</td>
    <td align="right">       0.000</td>
    <td align="right">      31.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      23.902</td>
    <td align="right">      48.204</td>
    <td align="right">       0.000</td>
    <td align="right">      17.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      23.885</td>
    <td align="right">      48.549</td>
    <td align="right">       0.000</td>
    <td align="right">      25.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.987</td>
    <td align="right">      50.115</td>
    <td align="right">       0.000</td>
    <td align="right">      11.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.999</td>
    <td align="right">      58.625</td>
    <td align="right">       0.000</td>
    <td align="right">      83.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.999</td>
    <td align="right">      58.881</td>
    <td align="right">       0.000</td>
    <td align="right">      76.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.999</td>
    <td align="right">      61.095</td>
    <td align="right">       0.000</td>
    <td align="right">      84.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.999</td>
    <td align="right">      59.159</td>
    <td align="right">       0.000</td>
    <td align="right">      72.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.999</td>
    <td align="right">      60.262</td>
    <td align="right">       0.000</td>
    <td align="right">     107.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.997</td>
    <td align="right">      55.396</td>
    <td align="right">       0.000</td>
    <td align="right">      49.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.997</td>
    <td align="right">      50.953</td>
    <td align="right">       0.000</td>
    <td align="right">      22.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      23.943</td>
    <td align="right">      46.711</td>
    <td align="right">       0.000</td>
    <td align="right">      10.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.958</td>
    <td align="right">      54.016</td>
    <td align="right">       0.000</td>
    <td align="right">     592.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      23.791</td>
    <td align="right">      46.711</td>
    <td align="right">       0.000</td>
    <td align="right">      10.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.999</td>
    <td align="right">      61.095</td>
    <td align="right">       0.000</td>
    <td align="right">     107.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BACK_SPACEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BACK_SPACE PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_RETAILPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_RETAIL PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRYPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAILPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  20336.3746</td>
    <td align="right">     35.7358</td>
    <td align="right">    136.0552</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">  16838.5904</td>
    <td align="right">   8769.5328</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  18828.1967</td>
    <td align="right">     33.1830</td>
    <td align="right">    126.7318</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">  15684.7752</td>
    <td align="right">   8128.9309</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  21844.8719</td>
    <td align="right">     38.4970</td>
    <td align="right">    147.0163</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">  18195.2514</td>
    <td align="right">   9431.0947</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  22928.6210</td>
    <td align="right">     40.4370</td>
    <td align="right">    154.5472</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">  19127.3312</td>
    <td align="right">   9902.0032</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  25774.0299</td>
    <td align="right">     45.4552</td>
    <td align="right">    173.7263</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  21501.0055</td>
    <td align="right">  11130.8276</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  26632.2197</td>
    <td align="right">     46.9687</td>
    <td align="right">    179.5108</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  22216.9177</td>
    <td align="right">  11501.4473</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  27981.8105</td>
    <td align="right">     49.3489</td>
    <td align="right">    188.6076</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  23342.7626</td>
    <td align="right">  12084.2845</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  28421.6708</td>
    <td align="right">     50.1246</td>
    <td align="right">    191.5724</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  23709.6993</td>
    <td align="right">  12274.2435</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  26108.4672</td>
    <td align="right">     46.0450</td>
    <td align="right">    175.9805</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  21779.9971</td>
    <td align="right">  11275.2584</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  24919.8892</td>
    <td align="right">     43.9489</td>
    <td align="right">    167.9691</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  20788.4711</td>
    <td align="right">  10761.9566</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  21860.9714</td>
    <td align="right">     38.5541</td>
    <td align="right">    147.3509</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">  18236.6851</td>
    <td align="right">   9440.9258</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  20240.5626</td>
    <td align="right">     35.6916</td>
    <td align="right">    136.3910</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">  16880.2472</td>
    <td align="right">   8740.6523</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 285877.6857</td>
    <td align="right">    503.9899</td>
    <td align="right">   1925.4590</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0088</td>
    <td align="right"> 238301.7338</td>
    <td align="right"> 123441.1576</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  18828.1967</td>
    <td align="right">     33.1830</td>
    <td align="right">    126.7318</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">  15684.7752</td>
    <td align="right">   8128.9309</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  28421.6708</td>
    <td align="right">     50.1246</td>
    <td align="right">    191.5724</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  23709.6993</td>
    <td align="right">  12274.2435</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BACK_SPACE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       6.519</td>
    <td align="right">       0.452</td>
    <td align="right">       0.194</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       6.554</td>
    <td align="right">       0.452</td>
    <td align="right">       0.193</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       6.680</td>
    <td align="right">       0.452</td>
    <td align="right">       0.191</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       6.580</td>
    <td align="right">       0.453</td>
    <td align="right">       0.190</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       6.600</td>
    <td align="right">       0.456</td>
    <td align="right">       0.190</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       6.668</td>
    <td align="right">       0.455</td>
    <td align="right">       0.188</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       6.513</td>
    <td align="right">       0.455</td>
    <td align="right">       0.189</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       6.680</td>
    <td align="right">       0.455</td>
    <td align="right">       0.188</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       6.580</td>
    <td align="right">       0.456</td>
    <td align="right">       0.189</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       6.519</td>
    <td align="right">       0.456</td>
    <td align="right">       0.191</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       6.508</td>
    <td align="right">       0.455</td>
    <td align="right">       0.192</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       6.513</td>
    <td align="right">       0.453</td>
    <td align="right">       0.193</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       6.577</td>
    <td align="right">       0.454</td>
    <td align="right">       0.191</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       6.508</td>
    <td align="right">       0.452</td>
    <td align="right">       0.188</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       6.680</td>
    <td align="right">       0.456</td>
    <td align="right">       0.194</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_RETAIL></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">     123.659</td>
    <td align="right">       0.905</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">     124.329</td>
    <td align="right">       0.905</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">     126.706</td>
    <td align="right">       0.905</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">     124.811</td>
    <td align="right">       0.907</td>
    <td align="right">       0.111</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">     125.197</td>
    <td align="right">       0.914</td>
    <td align="right">       0.111</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">     126.491</td>
    <td align="right">       0.912</td>
    <td align="right">       0.110</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">     123.548</td>
    <td align="right">       0.912</td>
    <td align="right">       0.110</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">     126.706</td>
    <td align="right">       0.912</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">     124.811</td>
    <td align="right">       0.914</td>
    <td align="right">       0.110</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">     123.659</td>
    <td align="right">       0.913</td>
    <td align="right">       0.111</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">     123.448</td>
    <td align="right">       0.910</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">     123.548</td>
    <td align="right">       0.906</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">     124.754</td>
    <td align="right">       0.910</td>
    <td align="right">       0.111</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">     123.448</td>
    <td align="right">       0.905</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">     126.706</td>
    <td align="right">       0.914</td>
    <td align="right">       0.113</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FRONT_ENTRY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       0.927</td>
    <td align="right">       0.000</td>
    <td align="right">       0.995</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       0.932</td>
    <td align="right">       0.000</td>
    <td align="right">       0.996</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       0.950</td>
    <td align="right">       0.000</td>
    <td align="right">       0.998</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       0.936</td>
    <td align="right">       0.000</td>
    <td align="right">       0.986</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       0.939</td>
    <td align="right">       0.000</td>
    <td align="right">       0.982</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       0.948</td>
    <td align="right">       0.000</td>
    <td align="right">       0.983</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.974</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       0.950</td>
    <td align="right">       0.000</td>
    <td align="right">       0.984</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       0.936</td>
    <td align="right">       0.000</td>
    <td align="right">       0.981</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       0.927</td>
    <td align="right">       0.000</td>
    <td align="right">       0.986</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.988</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.995</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       0.935</td>
    <td align="right">       0.000</td>
    <td align="right">       0.987</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.974</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       0.950</td>
    <td align="right">       0.000</td>
    <td align="right">       0.998</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FRONT_RETAIL></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.904</td>
    <td align="right">       0.209</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      11.715</td>
    <td align="right">       0.904</td>
    <td align="right">       0.208</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.904</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       0.906</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      11.797</td>
    <td align="right">       0.913</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      11.919</td>
    <td align="right">       0.911</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.911</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.910</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       0.912</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.911</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.908</td>
    <td align="right">       0.207</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.905</td>
    <td align="right">       0.208</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      11.755</td>
    <td align="right">       0.908</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.904</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.913</td>
    <td align="right">       0.209</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::POINT_OF_SALE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.903</td>
    <td align="right">       0.209</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      11.715</td>
    <td align="right">       0.904</td>
    <td align="right">       0.208</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.904</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       0.905</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      11.797</td>
    <td align="right">       0.912</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      11.919</td>
    <td align="right">       0.910</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.910</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.909</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       0.912</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.911</td>
    <td align="right">       0.206</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.908</td>
    <td align="right">       0.207</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.905</td>
    <td align="right">       0.208</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      11.755</td>
    <td align="right">       0.908</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.903</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.912</td>
    <td align="right">       0.209</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BACK_SPACE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.907778E+09</td>
    <td align="right">0.149028E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  320498.789</td>
    <td align="right">0.765380E+08</td>
    <td align="right">0.340951E+09</td>
    <td align="right">0.118394E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.742400E+09</td>
    <td align="right">0.164498E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  548400.064</td>
    <td align="right">0.198835E+08</td>
    <td align="right">0.981664E+08</td>
    <td align="right">0.190737E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.772933E+09</td>
    <td align="right">0.242729E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  946182.222</td>
    <td align="right"> 8013111.872</td>
    <td align="right">0.499486E+08</td>
    <td align="right">0.248783E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.943554E+08</td>
    <td align="right">0.431907E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1032800.113</td>
    <td align="right"> 6834013.151</td>
    <td align="right">       0.000</td>
    <td align="right">0.188751E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120193E+08</td>
    <td align="right">0.752233E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  905611.476</td>
    <td align="right"> 5159108.345</td>
    <td align="right">       0.000</td>
    <td align="right">0.751399E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   70218.652</td>
    <td align="right">0.924944E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1650197.241</td>
    <td align="right">0.116600E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1102567.575</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   25601.791</td>
    <td align="right">0.111840E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  497361.951</td>
    <td align="right"> 9666384.808</td>
    <td align="right">       0.000</td>
    <td align="right">  494661.800</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   54443.040</td>
    <td align="right">0.105176E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  581258.848</td>
    <td align="right"> 7610726.231</td>
    <td align="right">       0.000</td>
    <td align="right">  335214.011</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 1094137.645</td>
    <td align="right">0.883358E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  750844.711</td>
    <td align="right">0.218576E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2761383.859</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.832796E+08</td>
    <td align="right">0.613848E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1044324.244</td>
    <td align="right"> 9227017.583</td>
    <td align="right">       0.000</td>
    <td align="right">0.270587E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.186306E+09</td>
    <td align="right">0.307234E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  412840.829</td>
    <td align="right"> 9852665.010</td>
    <td align="right">       0.000</td>
    <td align="right">0.492687E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.758354E+09</td>
    <td align="right">0.118908E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  923347.101</td>
    <td align="right">0.194189E+08</td>
    <td align="right"> 1634227.767</td>
    <td align="right">0.414186E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.355867E+10</td>
    <td align="right">0.675885E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 9613667.589</td>
    <td align="right">0.205721E+09</td>
    <td align="right">0.490700E+09</td>
    <td align="right">0.131701E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   25601.791</td>
    <td align="right">0.118908E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  320498.789</td>
    <td align="right"> 5159108.345</td>
    <td align="right">       0.000</td>
    <td align="right">  335214.011</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.907778E+09</td>
    <td align="right">0.111840E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1650197.241</td>
    <td align="right">0.765380E+08</td>
    <td align="right">0.340951E+09</td>
    <td align="right">0.414186E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_RETAIL></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.897714E+10</td>
    <td align="right">0.119680E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 5996232.335</td>
    <td align="right">0.127330E+09</td>
    <td align="right">0.101329E+10</td>
    <td align="right">0.387257E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.524218E+10</td>
    <td align="right">0.119048E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.102320E+08</td>
    <td align="right">0.407242E+08</td>
    <td align="right">0.432632E+08</td>
    <td align="right">0.467837E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.578767E+10</td>
    <td align="right">0.165640E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.113152E+08</td>
    <td align="right">0.312792E+08</td>
    <td align="right"> 8328092.008</td>
    <td align="right">0.451032E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135033E+10</td>
    <td align="right">0.288163E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3821493.306</td>
    <td align="right">0.668392E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.127527E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.239691E+09</td>
    <td align="right">0.519537E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2180016.994</td>
    <td align="right">0.109653E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.601168E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 1508517.158</td>
    <td align="right">0.633682E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1379941.307</td>
    <td align="right">0.165892E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 7392844.614</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  659935.353</td>
    <td align="right">0.779946E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  294553.805</td>
    <td align="right">0.189166E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2225524.930</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.733142E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  423219.773</td>
    <td align="right">0.168679E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  305377.141</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 6266263.873</td>
    <td align="right">0.641682E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  602463.378</td>
    <td align="right">0.269065E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.155922E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.600729E+09</td>
    <td align="right">0.435206E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2913754.754</td>
    <td align="right">0.978737E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.423766E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138765E+10</td>
    <td align="right">0.219228E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3840632.637</td>
    <td align="right">0.599033E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.827864E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.466367E+10</td>
    <td align="right">0.869294E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.153928E+08</td>
    <td align="right">0.672443E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.651576E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.282575E+11</td>
    <td align="right">0.474188E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.583923E+08</td>
    <td align="right">0.139365E+10</td>
    <td align="right">0.106488E+10</td>
    <td align="right">0.227306E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.869294E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  294553.805</td>
    <td align="right">0.312792E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  305377.141</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.897714E+10</td>
    <td align="right">0.779946E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.153928E+08</td>
    <td align="right">0.269065E+09</td>
    <td align="right">0.101329E+10</td>
    <td align="right">0.651576E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::FRONT_ENTRY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::FRONT_RETAIL></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.693089E+09</td>
    <td align="right">0.201465E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1580378.908</td>
    <td align="right"> 1225136.701</td>
    <td align="right">0.132789E+09</td>
    <td align="right">0.392508E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.451749E+09</td>
    <td align="right">0.185497E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1793546.658</td>
    <td align="right"> 1880406.842</td>
    <td align="right"> 9837517.862</td>
    <td align="right">0.377655E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.468047E+09</td>
    <td align="right">0.220601E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1683754.787</td>
    <td align="right"> 1746164.323</td>
    <td align="right">0.679039E+08</td>
    <td align="right">0.355863E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122747E+09</td>
    <td align="right">0.338921E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  738405.150</td>
    <td align="right"> 5374910.625</td>
    <td align="right">       0.000</td>
    <td align="right">0.108664E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.464571E+08</td>
    <td align="right">0.560050E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  312826.713</td>
    <td align="right"> 6361008.566</td>
    <td align="right">       0.000</td>
    <td align="right">0.461214E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  183944.912</td>
    <td align="right">0.681188E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  447892.351</td>
    <td align="right"> 9801360.721</td>
    <td align="right">       0.000</td>
    <td align="right"> 1370676.829</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   84700.609</td>
    <td align="right">0.841161E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  167175.011</td>
    <td align="right"> 9592703.249</td>
    <td align="right">       0.000</td>
    <td align="right">  400828.266</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  287392.725</td>
    <td align="right">0.811496E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  275334.158</td>
    <td align="right"> 6932330.209</td>
    <td align="right">       0.000</td>
    <td align="right">  652445.465</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 1169261.386</td>
    <td align="right">0.723590E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  579546.749</td>
    <td align="right">0.159129E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2572120.992</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.356311E+08</td>
    <td align="right">0.552000E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  943066.144</td>
    <td align="right"> 6122011.578</td>
    <td align="right">       0.000</td>
    <td align="right">0.412363E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102372E+09</td>
    <td align="right">0.308249E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  695999.614</td>
    <td align="right"> 3497574.818</td>
    <td align="right">       0.000</td>
    <td align="right">0.674207E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.350184E+09</td>
    <td align="right">0.147439E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3633058.243</td>
    <td align="right">  196985.063</td>
    <td align="right">       0.000</td>
    <td align="right">0.468075E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227200E+10</td>
    <td align="right">0.557166E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.128510E+08</td>
    <td align="right">0.686435E+08</td>
    <td align="right">0.210531E+09</td>
    <td align="right">0.186254E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   84700.609</td>
    <td align="right">0.147439E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  167175.011</td>
    <td align="right">  196985.063</td>
    <td align="right">       0.000</td>
    <td align="right">  400828.266</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.693089E+09</td>
    <td align="right">0.841161E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3633058.243</td>
    <td align="right">0.159129E+08</td>
    <td align="right">0.132789E+09</td>
    <td align="right">0.468075E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::POINT_OF_SALE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.563579E+09</td>
    <td align="right">0.236886E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2357088.585</td>
    <td align="right">  464646.608</td>
    <td align="right">0.108162E+09</td>
    <td align="right">0.500789E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.335304E+09</td>
    <td align="right">0.216113E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2587727.482</td>
    <td align="right"> 2374584.619</td>
    <td align="right"> 6442705.909</td>
    <td align="right">0.447694E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.358023E+09</td>
    <td align="right">0.262716E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2369780.763</td>
    <td align="right"> 1953579.261</td>
    <td align="right">0.179343E+08</td>
    <td align="right">0.482068E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.624090E+08</td>
    <td align="right">0.384299E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1053917.895</td>
    <td align="right"> 6426183.514</td>
    <td align="right">       0.000</td>
    <td align="right">0.158034E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 9079626.450</td>
    <td align="right">0.625007E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  526413.944</td>
    <td align="right"> 7451338.270</td>
    <td align="right">       0.000</td>
    <td align="right">0.523591E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  104384.428</td>
    <td align="right">0.743181E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  613610.060</td>
    <td align="right">0.142905E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1138079.323</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   42054.081</td>
    <td align="right">0.905048E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  236150.634</td>
    <td align="right">0.119712E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  444751.787</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.875827E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  442436.803</td>
    <td align="right">0.102965E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  524330.361</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   12000.176</td>
    <td align="right">0.789389E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  761243.346</td>
    <td align="right">0.135566E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1558730.175</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.180663E+08</td>
    <td align="right">0.606061E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1088832.013</td>
    <td align="right"> 8203086.633</td>
    <td align="right">       0.000</td>
    <td align="right">0.460217E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.625384E+08</td>
    <td align="right">0.354432E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  870852.362</td>
    <td align="right"> 4364224.515</td>
    <td align="right">       0.000</td>
    <td align="right">0.860573E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.276905E+09</td>
    <td align="right">0.177513E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4311994.600</td>
    <td align="right">  349851.950</td>
    <td align="right">       0.000</td>
    <td align="right">0.446406E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.168606E+10</td>
    <td align="right">0.617647E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.172200E+08</td>
    <td align="right">0.817022E+08</td>
    <td align="right">0.132539E+09</td>
    <td align="right">0.222310E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.177513E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  236150.634</td>
    <td align="right">  349851.950</td>
    <td align="right">       0.000</td>
    <td align="right">  444751.787</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.563579E+09</td>
    <td align="right">0.905048E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4311994.600</td>
    <td align="right">0.142905E+08</td>
    <td align="right">0.108162E+09</td>
    <td align="right">0.500789E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343640E+10</td>
    <td align="right">0.696954E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.274333E+10</td>
    <td align="right">0.787379E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.304167E+10</td>
    <td align="right">0.115465E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.285215E+10</td>
    <td align="right">0.183234E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.294394E+10</td>
    <td align="right">0.265307E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.287182E+10</td>
    <td align="right">0.310531E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.292427E+10</td>
    <td align="right">0.349456E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.297017E+10</td>
    <td align="right">0.338851E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.285215E+10</td>
    <td align="right">0.271385E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.291772E+10</td>
    <td align="right">0.218429E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281281E+10</td>
    <td align="right">0.132762E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.293794E+10</td>
    <td align="right">0.679665E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.353043E+11</td>
    <td align="right">0.240182E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.274333E+10</td>
    <td align="right">0.679665E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.343640E+10</td>
    <td align="right">0.349456E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.225796E+11</td>
    <td align="right">0.522092E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.194947E+11</td>
    <td align="right">0.542092E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.218835E+11</td>
    <td align="right">0.703607E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207190E+11</td>
    <td align="right">0.960800E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213858E+11</td>
    <td align="right">0.131424E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.208619E+11</td>
    <td align="right">0.146540E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.212429E+11</td>
    <td align="right">0.165891E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.215763E+11</td>
    <td align="right">0.162941E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.207190E+11</td>
    <td align="right">0.143234E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211953E+11</td>
    <td align="right">0.117472E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.204332E+11</td>
    <td align="right">0.814759E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213017E+11</td>
    <td align="right">0.525259E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.253393E+12</td>
    <td align="right">0.127436E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.194947E+11</td>
    <td align="right">0.522092E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.225796E+11</td>
    <td align="right">0.165891E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.217196E+10</td>
    <td align="right">0.128139E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.185403E+10</td>
    <td align="right">0.124831E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210614E+10</td>
    <td align="right">0.138471E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198416E+10</td>
    <td align="right">0.163264E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.204802E+10</td>
    <td align="right">0.198690E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.199785E+10</td>
    <td align="right">0.219061E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.203434E+10</td>
    <td align="right">0.247103E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.206627E+10</td>
    <td align="right">0.254521E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.198416E+10</td>
    <td align="right">0.230943E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202978E+10</td>
    <td align="right">0.219476E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195680E+10</td>
    <td align="right">0.169871E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.203603E+10</td>
    <td align="right">0.133018E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242695E+11</td>
    <td align="right">0.222739E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.185403E+10</td>
    <td align="right">0.124831E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217196E+10</td>
    <td align="right">0.254521E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173239E+10</td>
    <td align="right">0.976360E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139123E+10</td>
    <td align="right">0.959357E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.160490E+10</td>
    <td align="right">0.105143E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145564E+10</td>
    <td align="right">0.129792E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.150249E+10</td>
    <td align="right">0.161724E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146568E+10</td>
    <td align="right">0.183083E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149245E+10</td>
    <td align="right">0.210374E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151587E+10</td>
    <td align="right">0.215704E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145564E+10</td>
    <td align="right">0.194141E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148910E+10</td>
    <td align="right">0.183302E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143556E+10</td>
    <td align="right">0.135899E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150278E+10</td>
    <td align="right">0.998571E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.180437E+11</td>
    <td align="right">0.181259E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.139123E+10</td>
    <td align="right">0.959357E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173239E+10</td>
    <td align="right">0.215704E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.511969E+11</td>
    <td align="right">0.290498E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.493246E+11</td>
    <td align="right">0.504639E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.588153E+11</td>
    <td align="right">0.644311E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.689176E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.827728E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.889520E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.966275E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.966363E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.868047E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.783442E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.627947E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.516840E+11</td>
    <td align="right">0.107528E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.872871E+12</td>
    <td align="right">0.416146E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.493246E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.966363E+11</td>
    <td align="right">0.290498E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114428E+12</td>
    <td align="right">   98789.175</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   36387.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106587E+12</td>
    <td align="right">  103559.805</td>
    <td align="right">25-FEB-13:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   41158.257</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123647E+12</td>
    <td align="right">  106161.280</td>
    <td align="right">13-MAR-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   43759.732</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129981E+12</td>
    <td align="right">  111842.114</td>
    <td align="right">01-APR-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   49440.566</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146111E+12</td>
    <td align="right">  119091.847</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   56690.298</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150976E+12</td>
    <td align="right">  125067.928</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   62666.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.158627E+12</td>
    <td align="right">  122480.714</td>
    <td align="right">13-JUL-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   60079.166</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161121E+12</td>
    <td align="right">  123424.863</td>
    <td align="right">21-AUG-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   61023.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.148007E+12</td>
    <td align="right">  118959.049</td>
    <td align="right">11-SEP-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   56557.501</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141269E+12</td>
    <td align="right">  116406.298</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   54004.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123928E+12</td>
    <td align="right">  106587.738</td>
    <td align="right">07-NOV-15:09</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   44186.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114711E+12</td>
    <td align="right">   99918.332</td>
    <td align="right">15-DEC-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   37516.783</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161939E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106587E+12</td>
    <td align="right">   98789.175</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   36387.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.161121E+12</td>
    <td align="right">  125067.928</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   62666.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114428E+12</td>
    <td align="right">   98789.175</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   36387.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106587E+12</td>
    <td align="right">  103559.805</td>
    <td align="right">25-FEB-13:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   41158.257</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123647E+12</td>
    <td align="right">  106161.280</td>
    <td align="right">13-MAR-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   43759.732</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129981E+12</td>
    <td align="right">  111842.114</td>
    <td align="right">01-APR-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   49440.566</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146111E+12</td>
    <td align="right">  119091.847</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   56690.298</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150976E+12</td>
    <td align="right">  125067.928</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   62666.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.158627E+12</td>
    <td align="right">  122480.714</td>
    <td align="right">13-JUL-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   60079.166</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161121E+12</td>
    <td align="right">  123424.863</td>
    <td align="right">21-AUG-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   61023.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.148007E+12</td>
    <td align="right">  118959.049</td>
    <td align="right">11-SEP-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   56557.501</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141269E+12</td>
    <td align="right">  116406.298</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   54004.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123928E+12</td>
    <td align="right">  106587.738</td>
    <td align="right">07-NOV-15:09</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   44186.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114711E+12</td>
    <td align="right">   99918.332</td>
    <td align="right">15-DEC-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   37516.783</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161939E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106587E+12</td>
    <td align="right">   98789.175</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   36387.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.161121E+12</td>
    <td align="right">  125067.928</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">   17248.355</td>
    <td align="right">       0.000</td>
    <td align="right">   62666.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BACK_SPACE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       24.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.50</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.17</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       24.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_RETAIL></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.17</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.17</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.67</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FRONT_ENTRY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.83</td>
    <td align="right">       20.09</td>
    <td align="right">        0.50</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        2.00</td>
    <td align="right">       20.15</td>
    <td align="right">        0.50</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.83</td>
    <td align="right">       20.80</td>
    <td align="right">        0.50</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FRONT_RETAIL></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.33</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       24.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.50</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.67</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.33</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::POINT_OF_SALE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.83</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       20.72</td>
    <td align="right">        0.17</td>
    <td align="right">       20.72</td>
    <td align="right">        0.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.17</td>
    <td align="right">       20.38</td>
    <td align="right">        0.17</td>
    <td align="right">       20.72</td>
    <td align="right">       20.17</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       20.79</td>
    <td align="right">        0.17</td>
    <td align="right">       20.72</td>
    <td align="right">        4.00</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.270844E+10</td>
    <td align="right">     6428.87</td>
    <td align="right">25-JAN-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       19.25</td>
    <td align="right">0.466584E+09</td>
    <td align="right">      550.32</td>
    <td align="right">09-JAN-15:20</td>
    <td align="right">       26.13</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.331416E+10</td>
    <td align="right">    19417.70</td>
    <td align="right">25-FEB-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.28</td>
    <td align="right">0.436763E+09</td>
    <td align="right">      551.03</td>
    <td align="right">09-FEB-15:20</td>
    <td align="right">       19.60</td>
    <td align="right">       12.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.522792E+10</td>
    <td align="right">    23399.30</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       22.20</td>
    <td align="right">       18.83</td>
    <td align="right">0.502161E+09</td>
    <td align="right">      550.32</td>
    <td align="right">11-MAR-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       16.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.881496E+10</td>
    <td align="right">    26682.70</td>
    <td align="right">29-APR-05:10</td>
    <td align="right">       22.80</td>
    <td align="right">       16.79</td>
    <td align="right">0.483732E+09</td>
    <td align="right">      550.31</td>
    <td align="right">08-APR-10:09</td>
    <td align="right">       25.68</td>
    <td align="right">       18.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116294E+11</td>
    <td align="right">    23112.63</td>
    <td align="right">29-MAY-07:10</td>
    <td align="right">       24.68</td>
    <td align="right">       20.16</td>
    <td align="right">0.501201E+09</td>
    <td align="right">      550.31</td>
    <td align="right">01-MAY-14:09</td>
    <td align="right">       27.62</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139096E+11</td>
    <td align="right">    24207.72</td>
    <td align="right">03-JUN-05:10</td>
    <td align="right">       24.40</td>
    <td align="right">       19.54</td>
    <td align="right">0.494263E+09</td>
    <td align="right">      550.31</td>
    <td align="right">17-JUN-10:09</td>
    <td align="right">       28.90</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147474E+11</td>
    <td align="right">    18262.22</td>
    <td align="right">20-JUL-05:10</td>
    <td align="right">       26.70</td>
    <td align="right">       23.91</td>
    <td align="right">0.491039E+09</td>
    <td align="right">      550.30</td>
    <td align="right">01-JUL-11:30</td>
    <td align="right">       28.05</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145818E+11</td>
    <td align="right">    20739.60</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">       26.02</td>
    <td align="right">       22.30</td>
    <td align="right">0.512091E+09</td>
    <td align="right">      550.30</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105218E+11</td>
    <td align="right">    18283.94</td>
    <td align="right">14-SEP-05:10</td>
    <td align="right">       24.50</td>
    <td align="right">       22.80</td>
    <td align="right">0.484119E+09</td>
    <td align="right">      550.31</td>
    <td align="right">28-SEP-14:09</td>
    <td align="right">       24.50</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.898569E+10</td>
    <td align="right">    20665.16</td>
    <td align="right">11-OCT-05:10</td>
    <td align="right">       22.43</td>
    <td align="right">       20.48</td>
    <td align="right">0.490202E+09</td>
    <td align="right">      550.32</td>
    <td align="right">28-OCT-10:09</td>
    <td align="right">       25.12</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.550023E+10</td>
    <td align="right">    23882.10</td>
    <td align="right">18-NOV-06:10</td>
    <td align="right">       23.90</td>
    <td align="right">       18.46</td>
    <td align="right">0.471006E+09</td>
    <td align="right">      550.31</td>
    <td align="right">22-NOV-15:09</td>
    <td align="right">       23.90</td>
    <td align="right">       17.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.285165E+10</td>
    <td align="right">     6336.88</td>
    <td align="right">13-DEC-17:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.81</td>
    <td align="right">0.484353E+09</td>
    <td align="right">      550.31</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">       12.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102793E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.581751E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.270844E+10</td>
    <td align="right">     6336.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
    <td align="right">       16.79</td>
    <td align="right">0.436763E+09</td>
    <td align="right">      550.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.60</td>
    <td align="right">       12.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.147474E+11</td>
    <td align="right">    26682.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       23.91</td>
    <td align="right">0.512091E+09</td>
    <td align="right">      551.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       24.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215969E+11</td>
    <td align="right">    33482.37</td>
    <td align="right">25-JAN-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.47</td>
    <td align="right">0.907807E+10</td>
    <td align="right">    10438.85</td>
    <td align="right">09-JAN-15:09</td>
    <td align="right">       26.42</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225125E+11</td>
    <td align="right">    57323.10</td>
    <td align="right">25-FEB-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.28</td>
    <td align="right">0.841084E+10</td>
    <td align="right">    10438.73</td>
    <td align="right">18-FEB-11:09</td>
    <td align="right">       25.60</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.295774E+11</td>
    <td align="right">    83758.37</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       22.20</td>
    <td align="right">       18.83</td>
    <td align="right">0.961132E+10</td>
    <td align="right">    10438.72</td>
    <td align="right">18-MAR-10:09</td>
    <td align="right">       22.80</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.356759E+11</td>
    <td align="right">    89400.44</td>
    <td align="right">21-APR-05:10</td>
    <td align="right">       23.30</td>
    <td align="right">       18.53</td>
    <td align="right">0.917440E+10</td>
    <td align="right">    10439.10</td>
    <td align="right">03-APR-14:09</td>
    <td align="right">       29.40</td>
    <td align="right">       23.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.404671E+11</td>
    <td align="right">    93316.59</td>
    <td align="right">29-MAY-07:10</td>
    <td align="right">       24.68</td>
    <td align="right">       20.16</td>
    <td align="right">0.950726E+10</td>
    <td align="right">    10439.01</td>
    <td align="right">01-MAY-14:09</td>
    <td align="right">       27.62</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.431342E+11</td>
    <td align="right">   101800.09</td>
    <td align="right">03-JUN-05:10</td>
    <td align="right">       24.40</td>
    <td align="right">       19.54</td>
    <td align="right">0.937570E+10</td>
    <td align="right">    10439.03</td>
    <td align="right">08-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.446878E+11</td>
    <td align="right">    73518.03</td>
    <td align="right">20-JUL-05:10</td>
    <td align="right">       26.70</td>
    <td align="right">       23.91</td>
    <td align="right">0.931452E+10</td>
    <td align="right">    10438.72</td>
    <td align="right">07-JUL-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.462396E+11</td>
    <td align="right">    84476.00</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">       26.02</td>
    <td align="right">       22.30</td>
    <td align="right">0.971385E+10</td>
    <td align="right">    10438.88</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       25.78</td>
    <td align="right">       23.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.385647E+11</td>
    <td align="right">    76987.95</td>
    <td align="right">26-SEP-05:10</td>
    <td align="right">       23.30</td>
    <td align="right">       22.13</td>
    <td align="right">0.918306E+10</td>
    <td align="right">    10439.02</td>
    <td align="right">28-SEP-14:09</td>
    <td align="right">       24.50</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.365635E+11</td>
    <td align="right">    89764.82</td>
    <td align="right">12-OCT-05:10</td>
    <td align="right">       22.43</td>
    <td align="right">       20.48</td>
    <td align="right">0.929867E+10</td>
    <td align="right">    10438.86</td>
    <td align="right">28-OCT-10:09</td>
    <td align="right">       25.12</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.286138E+11</td>
    <td align="right">    78140.66</td>
    <td align="right">18-NOV-06:10</td>
    <td align="right">       23.90</td>
    <td align="right">       18.46</td>
    <td align="right">0.894055E+10</td>
    <td align="right">    10438.80</td>
    <td align="right">30-NOV-15:09</td>
    <td align="right">       27.62</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.232947E+11</td>
    <td align="right">    32117.84</td>
    <td align="right">16-DEC-16:00</td>
    <td align="right">       24.70</td>
    <td align="right">       21.54</td>
    <td align="right">0.926179E+10</td>
    <td align="right">    10438.73</td>
    <td align="right">15-DEC-15:09</td>
    <td align="right">       26.27</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.410928E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110870E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.215969E+11</td>
    <td align="right">    32117.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
    <td align="right">       18.46</td>
    <td align="right">0.841084E+10</td>
    <td align="right">    10438.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.462396E+11</td>
    <td align="right">   101800.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       23.91</td>
    <td align="right">0.971385E+10</td>
    <td align="right">    10439.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       24.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">        9.37</td>
    <td align="right">        7.52</td>
    <td align="right"> 91905815.43</td>
    <td align="right">      142.94</td>
    <td align="right">25-JAN-15:39</td>
    <td align="right">       25.20</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       15.00</td>
    <td align="right">       12.67</td>
    <td align="right"> 86605682.10</td>
    <td align="right">      134.50</td>
    <td align="right">24-FEB-15:09</td>
    <td align="right">       26.60</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       19.00</td>
    <td align="right">       16.37</td>
    <td align="right"> 94433828.17</td>
    <td align="right">      125.43</td>
    <td align="right">04-MAR-15:39</td>
    <td align="right">       27.80</td>
    <td align="right">       22.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
    <td align="right">       18.44</td>
    <td align="right"> 93241171.02</td>
    <td align="right">      130.15</td>
    <td align="right">03-APR-14:00</td>
    <td align="right">       29.40</td>
    <td align="right">       22.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       21.47</td>
    <td align="right">       18.20</td>
    <td align="right"> 95987839.18</td>
    <td align="right">      120.97</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
    <td align="right">       22.70</td>
    <td align="right"> 98883837.58</td>
    <td align="right">      130.75</td>
    <td align="right">28-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
    <td align="right">       24.51</td>
    <td align="right">0.100403E+09</td>
    <td align="right">      127.07</td>
    <td align="right">22-JUL-15:20</td>
    <td align="right">       30.93</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
    <td align="right">       23.22</td>
    <td align="right">0.107216E+09</td>
    <td align="right">      135.43</td>
    <td align="right">18-AUG-14:50</td>
    <td align="right">       32.20</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
    <td align="right">       24.28</td>
    <td align="right">0.100340E+09</td>
    <td align="right">      144.57</td>
    <td align="right">27-SEP-14:39</td>
    <td align="right">       31.70</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
    <td align="right">       23.02</td>
    <td align="right">0.105165E+09</td>
    <td align="right">      150.16</td>
    <td align="right">11-OCT-14:50</td>
    <td align="right">       29.63</td>
    <td align="right">       22.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
    <td align="right">       22.45</td>
    <td align="right"> 98231628.67</td>
    <td align="right">      144.49</td>
    <td align="right">20-NOV-15:09</td>
    <td align="right">       27.12</td>
    <td align="right">       19.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       18.07</td>
    <td align="right">       13.64</td>
    <td align="right"> 96527372.63</td>
    <td align="right">      134.96</td>
    <td align="right">19-DEC-15:09</td>
    <td align="right">       26.87</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.116894E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.37</td>
    <td align="right">        7.52</td>
    <td align="right"> 86605682.10</td>
    <td align="right">      120.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.20</td>
    <td align="right">       19.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
    <td align="right">       24.51</td>
    <td align="right">0.107216E+09</td>
    <td align="right">      150.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       25.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.591804E+10</td>
    <td align="right">    10712.48</td>
    <td align="right">25-JAN-06:10</td>
    <td align="right">       21.10</td>
    <td align="right">       19.57</td>
    <td align="right">0.855733E+09</td>
    <td align="right">      983.61</td>
    <td align="right">04-JAN-15:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.581973E+10</td>
    <td align="right">    10335.43</td>
    <td align="right">25-FEB-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.28</td>
    <td align="right">0.793265E+09</td>
    <td align="right">      983.61</td>
    <td align="right">11-FEB-16:40</td>
    <td align="right">       16.70</td>
    <td align="right">       11.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.602782E+10</td>
    <td align="right">    11918.62</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       22.20</td>
    <td align="right">       18.83</td>
    <td align="right">0.904422E+09</td>
    <td align="right">      983.61</td>
    <td align="right">18-MAR-10:09</td>
    <td align="right">       22.80</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.663936E+10</td>
    <td align="right">    11987.53</td>
    <td align="right">21-APR-05:10</td>
    <td align="right">       23.30</td>
    <td align="right">       18.53</td>
    <td align="right">0.864061E+09</td>
    <td align="right">      983.58</td>
    <td align="right">22-APR-10:09</td>
    <td align="right">       25.87</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.674790E+10</td>
    <td align="right">    11262.66</td>
    <td align="right">29-MAY-07:10</td>
    <td align="right">       24.68</td>
    <td align="right">       20.16</td>
    <td align="right">0.895674E+09</td>
    <td align="right">      983.61</td>
    <td align="right">02-MAY-14:30</td>
    <td align="right">       24.15</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.744741E+10</td>
    <td align="right">    11714.99</td>
    <td align="right">03-JUN-05:10</td>
    <td align="right">       24.40</td>
    <td align="right">       19.54</td>
    <td align="right">0.883409E+09</td>
    <td align="right">      983.60</td>
    <td align="right">17-JUN-10:20</td>
    <td align="right">       28.90</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.808524E+10</td>
    <td align="right">     8822.48</td>
    <td align="right">15-JUL-05:10</td>
    <td align="right">       26.78</td>
    <td align="right">       23.26</td>
    <td align="right">0.877642E+09</td>
    <td align="right">      983.59</td>
    <td align="right">05-JUL-14:09</td>
    <td align="right">       30.58</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.889867E+10</td>
    <td align="right">    10273.27</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">       26.02</td>
    <td align="right">       22.30</td>
    <td align="right">0.915250E+09</td>
    <td align="right">      983.60</td>
    <td align="right">23-AUG-14:20</td>
    <td align="right">       28.90</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.794456E+10</td>
    <td align="right">    10600.93</td>
    <td align="right">27-SEP-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       23.39</td>
    <td align="right">0.865244E+09</td>
    <td align="right">      983.62</td>
    <td align="right">29-SEP-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.890320E+10</td>
    <td align="right">    11647.82</td>
    <td align="right">11-OCT-14:00</td>
    <td align="right">       29.60</td>
    <td align="right">       22.58</td>
    <td align="right">0.876087E+09</td>
    <td align="right">      983.60</td>
    <td align="right">14-OCT-12:30</td>
    <td align="right">       23.00</td>
    <td align="right">       22.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.748670E+10</td>
    <td align="right">    12797.02</td>
    <td align="right">19-NOV-08:09</td>
    <td align="right">       24.40</td>
    <td align="right">       18.69</td>
    <td align="right">0.842839E+09</td>
    <td align="right">      983.58</td>
    <td align="right">29-NOV-15:09</td>
    <td align="right">       25.00</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.643590E+10</td>
    <td align="right">     8823.40</td>
    <td align="right">19-DEC-14:30</td>
    <td align="right">       26.95</td>
    <td align="right">       20.98</td>
    <td align="right">0.874295E+09</td>
    <td align="right">      983.59</td>
    <td align="right">02-DEC-11:09</td>
    <td align="right">       22.30</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.863545E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.104479E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.581973E+10</td>
    <td align="right">     8822.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
    <td align="right">       18.53</td>
    <td align="right">0.793265E+09</td>
    <td align="right">      983.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">       11.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.890320E+10</td>
    <td align="right">    12797.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       23.39</td>
    <td align="right">0.915250E+09</td>
    <td align="right">      983.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.58</td>
    <td align="right">       25.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.791214E+10</td>
    <td align="right">    16356.24</td>
    <td align="right">26-JAN-06:10</td>
    <td align="right">       20.00</td>
    <td align="right">       16.88</td>
    <td align="right">0.864989E+09</td>
    <td align="right">      983.63</td>
    <td align="right">13-JAN-15:09</td>
    <td align="right">       18.98</td>
    <td align="right">       15.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.771659E+10</td>
    <td align="right">    14439.56</td>
    <td align="right">25-FEB-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.28</td>
    <td align="right">0.797397E+09</td>
    <td align="right">      983.61</td>
    <td align="right">04-FEB-11:09</td>
    <td align="right">       17.38</td>
    <td align="right">       16.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.818992E+10</td>
    <td align="right">    16574.07</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       22.20</td>
    <td align="right">       18.83</td>
    <td align="right">0.910130E+09</td>
    <td align="right">      983.60</td>
    <td align="right">11-MAR-11:09</td>
    <td align="right">       18.17</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.879668E+10</td>
    <td align="right">    17675.20</td>
    <td align="right">29-APR-05:10</td>
    <td align="right">       22.80</td>
    <td align="right">       16.79</td>
    <td align="right">0.864923E+09</td>
    <td align="right">      983.58</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       28.30</td>
    <td align="right">       22.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.891653E+10</td>
    <td align="right">    15749.16</td>
    <td align="right">29-MAY-07:10</td>
    <td align="right">       24.68</td>
    <td align="right">       20.16</td>
    <td align="right">0.895817E+09</td>
    <td align="right">      983.61</td>
    <td align="right">02-MAY-14:30</td>
    <td align="right">       24.15</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.961402E+10</td>
    <td align="right">    16283.14</td>
    <td align="right">03-JUN-05:10</td>
    <td align="right">       24.40</td>
    <td align="right">       19.54</td>
    <td align="right">0.883421E+09</td>
    <td align="right">      983.60</td>
    <td align="right">08-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102793E+11</td>
    <td align="right">    12341.46</td>
    <td align="right">20-JUL-05:10</td>
    <td align="right">       26.70</td>
    <td align="right">       23.91</td>
    <td align="right">0.877659E+09</td>
    <td align="right">      983.61</td>
    <td align="right">05-JUL-14:09</td>
    <td align="right">       30.58</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112837E+11</td>
    <td align="right">    14438.95</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">       26.02</td>
    <td align="right">       22.30</td>
    <td align="right">0.915269E+09</td>
    <td align="right">      983.60</td>
    <td align="right">23-AUG-14:20</td>
    <td align="right">       28.90</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101426E+11</td>
    <td align="right">    13157.03</td>
    <td align="right">26-SEP-05:10</td>
    <td align="right">       23.30</td>
    <td align="right">       22.13</td>
    <td align="right">0.865260E+09</td>
    <td align="right">      983.62</td>
    <td align="right">29-SEP-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111708E+11</td>
    <td align="right">    16105.53</td>
    <td align="right">28-OCT-05:10</td>
    <td align="right">       19.18</td>
    <td align="right">       16.75</td>
    <td align="right">0.876268E+09</td>
    <td align="right">      983.59</td>
    <td align="right">14-OCT-12:30</td>
    <td align="right">       23.00</td>
    <td align="right">       22.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.966844E+10</td>
    <td align="right">    17620.02</td>
    <td align="right">19-NOV-08:09</td>
    <td align="right">       24.40</td>
    <td align="right">       18.69</td>
    <td align="right">0.843074E+09</td>
    <td align="right">      983.58</td>
    <td align="right">29-NOV-15:09</td>
    <td align="right">       25.00</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.863510E+10</td>
    <td align="right">    10762.91</td>
    <td align="right">20-DEC-06:10</td>
    <td align="right">       19.47</td>
    <td align="right">       17.90</td>
    <td align="right">0.876194E+09</td>
    <td align="right">      983.58</td>
    <td align="right">01-DEC-15:09</td>
    <td align="right">       20.43</td>
    <td align="right">       12.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112326E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.104704E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.771659E+10</td>
    <td align="right">    10762.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.18</td>
    <td align="right">       16.75</td>
    <td align="right">0.797397E+09</td>
    <td align="right">      983.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.38</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112837E+11</td>
    <td align="right">    17675.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       23.91</td>
    <td align="right">0.915269E+09</td>
    <td align="right">      983.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       25.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.611679E+09</td>
    <td align="right">    15304.45</td>
    <td align="right">04-JAN-06:10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.255686E+09</td>
    <td align="right">    14614.62</td>
    <td align="right">12-FEB-08:09</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100038E+09</td>
    <td align="right">    13114.36</td>
    <td align="right">16-MAR-05:10</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 28847764.10</td>
    <td align="right">     2649.46</td>
    <td align="right">05-APR-05:16</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 20355974.80</td>
    <td align="right">     2673.93</td>
    <td align="right">21-MAY-07:15</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 17606699.31</td>
    <td align="right">     2725.72</td>
    <td align="right">05-JUN-05:15</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 11617486.74</td>
    <td align="right">     2691.87</td>
    <td align="right">02-JUL-07:24</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  9642271.20</td>
    <td align="right">     2640.28</td>
    <td align="right">13-AUG-07:24</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 22444254.47</td>
    <td align="right">     2785.14</td>
    <td align="right">03-SEP-07:15</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 27610662.65</td>
    <td align="right">     3158.72</td>
    <td align="right">07-OCT-05:18</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 97744261.31</td>
    <td align="right">     2658.87</td>
    <td align="right">16-NOV-06:12</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.259327E+09</td>
    <td align="right">     2024.96</td>
    <td align="right">03-DEC-09:50</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146260E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9642271.20</td>
    <td align="right">     2024.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.611679E+09</td>
    <td align="right">    15304.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.569129E+09</td>
    <td align="right">    66757.99</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.270879E+09</td>
    <td align="right">    69968.61</td>
    <td align="right">12-FEB-08:09</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.137599E+09</td>
    <td align="right">    11598.89</td>
    <td align="right">10-MAR-06:12</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.153785E+09</td>
    <td align="right">    19187.99</td>
    <td align="right">05-APR-05:14</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.155590E+09</td>
    <td align="right">    21915.35</td>
    <td align="right">17-MAY-05:16</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.163920E+09</td>
    <td align="right">    23517.82</td>
    <td align="right">21-JUN-05:16</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150362E+09</td>
    <td align="right">    22883.97</td>
    <td align="right">18-JUL-05:16</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.119594E+09</td>
    <td align="right">    22721.52</td>
    <td align="right">08-AUG-05:16</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.156724E+09</td>
    <td align="right">    22904.41</td>
    <td align="right">13-SEP-05:22</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149517E+09</td>
    <td align="right">    24264.05</td>
    <td align="right">07-OCT-05:16</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.199999E+09</td>
    <td align="right">    17746.89</td>
    <td align="right">16-NOV-06:12</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.367475E+09</td>
    <td align="right">    10879.87</td>
    <td align="right">03-DEC-08:20</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259457E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119594E+09</td>
    <td align="right">    10879.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.569129E+09</td>
    <td align="right">    69968.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 29550509.56</td>
    <td align="right">      961.94</td>
    <td align="right">13-JAN-06:30</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  4014941.88</td>
    <td align="right">      933.36</td>
    <td align="right">12-FEB-08:09</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12819500.97</td>
    <td align="right">      920.13</td>
    <td align="right">20-MAR-05:10</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   982643.31</td>
    <td align="right">      210.83</td>
    <td align="right">21-DEC-06:00</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 47367595.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 29550509.56</td>
    <td align="right">      961.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 86054847.82</td>
    <td align="right">     6217.17</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 14094041.85</td>
    <td align="right">     6522.70</td>
    <td align="right">12-FEB-08:09</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 22037052.26</td>
    <td align="right">     6819.19</td>
    <td align="right">20-MAR-05:10</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  8742013.42</td>
    <td align="right">     1458.09</td>
    <td align="right">05-APR-05:16</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  9892067.94</td>
    <td align="right">     1554.01</td>
    <td align="right">21-MAY-07:15</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  9156412.54</td>
    <td align="right">     1620.58</td>
    <td align="right">04-JUN-07:14</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  7820529.09</td>
    <td align="right">     1627.66</td>
    <td align="right">01-JUL-05:16</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  6645612.74</td>
    <td align="right">     1543.81</td>
    <td align="right">12-AUG-05:15</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  9509120.21</td>
    <td align="right">     1601.54</td>
    <td align="right">03-SEP-07:15</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  6960223.36</td>
    <td align="right">     1462.05</td>
    <td align="right">06-OCT-05:16</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  9492098.34</td>
    <td align="right">     1481.43</td>
    <td align="right">16-NOV-06:12</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5278116.52</td>
    <td align="right">      801.76</td>
    <td align="right">13-DEC-06:13</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195682E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5278116.52</td>
    <td align="right">      801.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 86054847.82</td>
    <td align="right">     6819.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 64078433.20</td>
    <td align="right">     6296.96</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 10800335.44</td>
    <td align="right">     6586.97</td>
    <td align="right">12-FEB-08:09</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12154793.12</td>
    <td align="right">     4449.53</td>
    <td align="right">20-MAR-05:10</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 12063031.31</td>
    <td align="right">     1848.89</td>
    <td align="right">13-APR-05:14</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 10482601.91</td>
    <td align="right">     2192.98</td>
    <td align="right">17-MAY-05:16</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 13339449.31</td>
    <td align="right">     2332.16</td>
    <td align="right">21-JUN-05:16</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 10606936.01</td>
    <td align="right">     2216.22</td>
    <td align="right">15-JUL-05:16</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  8494599.37</td>
    <td align="right">     2042.17</td>
    <td align="right">09-AUG-05:16</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 12069185.05</td>
    <td align="right">     2302.88</td>
    <td align="right">13-SEP-05:16</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  9106307.72</td>
    <td align="right">     2138.21</td>
    <td align="right">08-OCT-07:16</td>
    <td align="right">       26.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 10762851.22</td>
    <td align="right">     2032.19</td>
    <td align="right">16-NOV-06:12</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3885366.46</td>
    <td align="right">     1370.77</td>
    <td align="right">13-DEC-06:13</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177844E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3885366.46</td>
    <td align="right">     1370.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 64078433.20</td>
    <td align="right">     6586.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.359199E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.429102E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.326758E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.389204E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.373093E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.351486E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.417734E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.366146E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.434565E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.359964E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.424908E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.357668E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.427391E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.373093E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.351486E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.417734E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.359199E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.429102E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347600E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.415692E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.357668E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.427391E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.428336E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.509288E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.326758E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.389204E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.373093E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.321468E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.723573E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.292436E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.656296E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.333903E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.314566E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.704404E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.327686E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.732785E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322153E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.716501E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.320098E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.720688E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.333903E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.314566E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.704404E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.321468E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.723573E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.311088E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.700961E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.320098E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.720688E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.383344E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.858787E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.292436E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.656296E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.333903E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156029E+09</td>
    <td align="right">      127.87</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141938E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162065E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152679E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159047E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156362E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155364E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162065E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152679E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156029E+09</td>
    <td align="right">      127.87</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150991E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155364E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.186061E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.141938E+09</td>
    <td align="right">      127.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162065E+09</td>
    <td align="right">      127.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.302913E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.681807E+09</td>
    <td align="right">      438.40</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275556E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.618414E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.699168E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296409E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.663745E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308771E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.690487E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.303558E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.675143E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.301622E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.679089E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.699168E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296409E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.663745E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302913E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.681807E+09</td>
    <td align="right">      438.40</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.293132E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.660500E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301622E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.679089E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361216E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.809216E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275556E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.618414E+09</td>
    <td align="right">      438.40</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.699168E+09</td>
    <td align="right">      438.40</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.302913E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.454257E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275556E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.412020E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296409E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.442222E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308771E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.460040E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.303558E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.449817E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.301622E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.452446E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296409E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.442222E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302913E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.454257E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.293132E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.440061E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301622E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.452446E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361216E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.539143E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275556E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.412020E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BACK_SPACE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116592E+10</td>
    <td align="right">0.359199E+10</td>
    <td align="right">0.429102E+10</td>
    <td align="right">0.102741E+09</td>
    <td align="right">0.212802E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106464E+10</td>
    <td align="right">0.326758E+10</td>
    <td align="right">0.389204E+10</td>
    <td align="right">0.113502E+09</td>
    <td align="right">0.171428E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121774E+10</td>
    <td align="right">0.373093E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">0.153409E+09</td>
    <td align="right">0.165826E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115120E+10</td>
    <td align="right">0.351486E+10</td>
    <td align="right">0.417734E+10</td>
    <td align="right">0.487537E+09</td>
    <td align="right">0.839866E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119183E+10</td>
    <td align="right">0.366146E+10</td>
    <td align="right">0.434565E+10</td>
    <td align="right">0.737956E+09</td>
    <td align="right">0.533965E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117534E+10</td>
    <td align="right">0.359964E+10</td>
    <td align="right">0.424908E+10</td>
    <td align="right">0.103227E+10</td>
    <td align="right">0.206179E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116769E+10</td>
    <td align="right">0.357668E+10</td>
    <td align="right">0.427391E+10</td>
    <td align="right">0.125290E+10</td>
    <td align="right">0.107929E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121774E+10</td>
    <td align="right">0.373093E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">0.127258E+10</td>
    <td align="right">0.118348E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115120E+10</td>
    <td align="right">0.351486E+10</td>
    <td align="right">0.417734E+10</td>
    <td align="right">0.972159E+09</td>
    <td align="right">0.185454E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116592E+10</td>
    <td align="right">0.359199E+10</td>
    <td align="right">0.429102E+10</td>
    <td align="right">0.577471E+09</td>
    <td align="right">0.608952E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112176E+10</td>
    <td align="right">0.347600E+10</td>
    <td align="right">0.415692E+10</td>
    <td align="right">0.267918E+09</td>
    <td align="right">0.100767E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116769E+10</td>
    <td align="right">0.357668E+10</td>
    <td align="right">0.427391E+10</td>
    <td align="right"> 76910468.91</td>
    <td align="right">0.192975E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139587E+11</td>
    <td align="right">0.428336E+11</td>
    <td align="right">0.509288E+11</td>
    <td align="right">0.704735E+10</td>
    <td align="right">0.110387E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106464E+10</td>
    <td align="right">0.326758E+10</td>
    <td align="right">0.389204E+10</td>
    <td align="right"> 76910468.91</td>
    <td align="right">0.107929E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121774E+10</td>
    <td align="right">0.373093E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">0.127258E+10</td>
    <td align="right">0.212802E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_RETAIL></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.221161E+11</td>
    <td align="right">0.321468E+11</td>
    <td align="right">0.723573E+10</td>
    <td align="right">0.251258E+09</td>
    <td align="right">0.566247E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.201949E+11</td>
    <td align="right">0.292436E+11</td>
    <td align="right">0.656296E+10</td>
    <td align="right">0.279274E+09</td>
    <td align="right">0.448475E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230991E+11</td>
    <td align="right">0.333903E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">0.377677E+09</td>
    <td align="right">0.417439E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.218369E+11</td>
    <td align="right">0.314566E+11</td>
    <td align="right">0.704404E+10</td>
    <td align="right">0.122993E+10</td>
    <td align="right">0.182575E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.226076E+11</td>
    <td align="right">0.327686E+11</td>
    <td align="right">0.732785E+10</td>
    <td align="right">0.194556E+10</td>
    <td align="right">0.992379E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.222949E+11</td>
    <td align="right">0.322153E+11</td>
    <td align="right">0.716501E+10</td>
    <td align="right">0.285866E+10</td>
    <td align="right">0.198650E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.221496E+11</td>
    <td align="right">0.320098E+11</td>
    <td align="right">0.720688E+10</td>
    <td align="right">0.357237E+10</td>
    <td align="right"> 59976669.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.230991E+11</td>
    <td align="right">0.333903E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">0.357678E+10</td>
    <td align="right">0.122413E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218369E+11</td>
    <td align="right">0.314566E+11</td>
    <td align="right">0.704404E+10</td>
    <td align="right">0.258801E+10</td>
    <td align="right">0.294759E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221161E+11</td>
    <td align="right">0.321468E+11</td>
    <td align="right">0.723573E+10</td>
    <td align="right">0.149478E+10</td>
    <td align="right">0.131383E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212784E+11</td>
    <td align="right">0.311088E+11</td>
    <td align="right">0.700961E+10</td>
    <td align="right">0.683593E+09</td>
    <td align="right">0.253215E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.221496E+11</td>
    <td align="right">0.320098E+11</td>
    <td align="right">0.720688E+10</td>
    <td align="right">0.188959E+09</td>
    <td align="right">0.503373E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264779E+12</td>
    <td align="right">0.383344E+12</td>
    <td align="right">0.858787E+11</td>
    <td align="right">0.190469E+11</td>
    <td align="right">0.266953E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.201949E+11</td>
    <td align="right">0.292436E+11</td>
    <td align="right">0.656296E+10</td>
    <td align="right">0.188959E+09</td>
    <td align="right"> 59976669.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.230991E+11</td>
    <td align="right">0.333903E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">0.357678E+10</td>
    <td align="right">0.566247E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FRONT_ENTRY></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165821E+09</td>
    <td align="right">0.156029E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.246795E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151416E+09</td>
    <td align="right">0.141938E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     1810.89</td>
    <td align="right">0.202544E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173191E+09</td>
    <td align="right">0.162065E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     4322.96</td>
    <td align="right">0.186746E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163727E+09</td>
    <td align="right">0.152679E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1604200.71</td>
    <td align="right"> 78282342.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169506E+09</td>
    <td align="right">0.159047E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 15115017.86</td>
    <td align="right"> 34129086.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167161E+09</td>
    <td align="right">0.156362E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 34461813.01</td>
    <td align="right"> 12922349.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.166072E+09</td>
    <td align="right">0.155364E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 46641147.34</td>
    <td align="right">  7263089.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.173191E+09</td>
    <td align="right">0.162065E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 29215905.43</td>
    <td align="right"> 13114587.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163727E+09</td>
    <td align="right">0.152679E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 17390551.54</td>
    <td align="right"> 26724573.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165821E+09</td>
    <td align="right">0.156029E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   941952.50</td>
    <td align="right">0.109432E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159540E+09</td>
    <td align="right">0.150991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   209047.34</td>
    <td align="right">0.151384E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166072E+09</td>
    <td align="right">0.155364E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237554E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198525E+10</td>
    <td align="right">0.186061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145586E+09</td>
    <td align="right">0.130689E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151416E+09</td>
    <td align="right">0.141938E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7263089.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173191E+09</td>
    <td align="right">0.162065E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 46641147.34</td>
    <td align="right">0.246795E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FRONT_RETAIL></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.302913E+10</td>
    <td align="right">0.681807E+09</td>
    <td align="right"> 43756184.36</td>
    <td align="right">0.107991E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.275556E+10</td>
    <td align="right">0.618414E+09</td>
    <td align="right"> 48557983.59</td>
    <td align="right">0.863429E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.699168E+09</td>
    <td align="right"> 65584243.64</td>
    <td align="right">0.788608E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.296409E+10</td>
    <td align="right">0.663745E+09</td>
    <td align="right">0.206349E+09</td>
    <td align="right">0.378539E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213027E+10</td>
    <td align="right">0.308771E+10</td>
    <td align="right">0.690487E+09</td>
    <td align="right">0.316996E+09</td>
    <td align="right">0.199971E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.210080E+10</td>
    <td align="right">0.303558E+10</td>
    <td align="right">0.675143E+09</td>
    <td align="right">0.450307E+09</td>
    <td align="right"> 57934507.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.301622E+10</td>
    <td align="right">0.679089E+09</td>
    <td align="right">0.550064E+09</td>
    <td align="right"> 29620936.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.699168E+09</td>
    <td align="right">0.533625E+09</td>
    <td align="right"> 46887095.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.296409E+10</td>
    <td align="right">0.663745E+09</td>
    <td align="right">0.400040E+09</td>
    <td align="right">0.111320E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.302913E+10</td>
    <td align="right">0.681807E+09</td>
    <td align="right">0.238243E+09</td>
    <td align="right">0.359939E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200502E+10</td>
    <td align="right">0.293132E+10</td>
    <td align="right">0.660500E+09</td>
    <td align="right">0.111748E+09</td>
    <td align="right">0.555124E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.301622E+10</td>
    <td align="right">0.679089E+09</td>
    <td align="right"> 32895367.65</td>
    <td align="right">0.978567E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249496E+11</td>
    <td align="right">0.361216E+11</td>
    <td align="right">0.809216E+10</td>
    <td align="right">0.299817E+10</td>
    <td align="right">0.544985E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.275556E+10</td>
    <td align="right">0.618414E+09</td>
    <td align="right"> 32895367.65</td>
    <td align="right"> 29620936.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.699168E+09</td>
    <td align="right">0.550064E+09</td>
    <td align="right">0.107991E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::POINT_OF_SALE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.302913E+10</td>
    <td align="right">0.454257E+10</td>
    <td align="right"> 43751368.01</td>
    <td align="right">0.115534E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.275556E+10</td>
    <td align="right">0.412020E+10</td>
    <td align="right"> 48552216.30</td>
    <td align="right">0.928194E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right"> 65561872.25</td>
    <td align="right">0.864821E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.296409E+10</td>
    <td align="right">0.442222E+10</td>
    <td align="right">0.205663E+09</td>
    <td align="right">0.444253E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213027E+10</td>
    <td align="right">0.308771E+10</td>
    <td align="right">0.460040E+10</td>
    <td align="right">0.311293E+09</td>
    <td align="right">0.255607E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.210080E+10</td>
    <td align="right">0.303558E+10</td>
    <td align="right">0.449817E+10</td>
    <td align="right">0.433730E+09</td>
    <td align="right"> 94312979.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.301622E+10</td>
    <td align="right">0.452446E+10</td>
    <td align="right">0.521884E+09</td>
    <td align="right"> 57181114.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right">0.504257E+09</td>
    <td align="right"> 77822870.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.296409E+10</td>
    <td align="right">0.442222E+10</td>
    <td align="right">0.390387E+09</td>
    <td align="right">0.155721E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.302913E+10</td>
    <td align="right">0.454257E+10</td>
    <td align="right">0.236207E+09</td>
    <td align="right">0.416292E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200502E+10</td>
    <td align="right">0.293132E+10</td>
    <td align="right">0.440061E+10</td>
    <td align="right">0.110530E+09</td>
    <td align="right">0.611847E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.301622E+10</td>
    <td align="right">0.452446E+10</td>
    <td align="right"> 32891821.78</td>
    <td align="right">0.104441E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249496E+11</td>
    <td align="right">0.361216E+11</td>
    <td align="right">0.539143E+11</td>
    <td align="right">0.290471E+10</td>
    <td align="right">0.610580E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.275556E+10</td>
    <td align="right">0.412020E+10</td>
    <td align="right"> 32891821.78</td>
    <td align="right"> 57181114.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right">0.521884E+09</td>
    <td align="right">0.115534E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.587042E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.533578E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.607536E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.573596E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.597289E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.586299E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.584587E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.607536E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.573596E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.587042E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.568261E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.584587E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.699095E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.533578E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.607536E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.419531E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.452643E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.276323E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 29228656.54</td>
    <td align="right">0.235354E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.381642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.390434E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.250861E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  3908089.58</td>
    <td align="right">0.242346E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.407794E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.281288E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 12595735.07</td>
    <td align="right">0.306739E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.370360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.270109E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.419067E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.427645E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.360957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.278802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.548926E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420425E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.339437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.271972E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.617548E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.417743E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.354085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.276940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.689336E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.373073E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.281286E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.685076E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.410523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.384285E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.270109E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.597938E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.419531E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.422081E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.276319E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.507123E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.405984E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.430761E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.266384E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.361563E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.417743E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.456802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.276940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">   937034.36</td>
    <td align="right">0.239891E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.500281E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.474271E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.327733E+12</td>
    <td align="right">        0.00</td>
    <td align="right"> 46669515.56</td>
    <td align="right">0.545091E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.381642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.339437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.250861E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.235354E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.456802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.281288E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 29228656.54</td>
    <td align="right">0.689336E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.290498E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.504639E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.644311E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107528E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.416146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.290498E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    34382.16</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17252.15</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">      954.03</td>
    <td align="right">03-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    34382.16</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17252.15</td>
    <td align="right">10-FEB-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">      580.53</td>
    <td align="right">12-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    34382.16</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17252.15</td>
    <td align="right">11-MAR-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">      480.59</td>
    <td align="right">16-MAR-05:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    34382.16</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17248.36</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    34382.16</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17248.36</td>
    <td align="right">08-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    34382.16</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17248.36</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    34382.16</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17248.36</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    34382.16</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17248.36</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    34382.16</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17248.36</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    34382.16</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17248.36</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    34382.16</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17248.36</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    34382.16</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17252.15</td>
    <td align="right">21-DEC-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">      207.04</td>
    <td align="right">21-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    34382.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17248.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    34382.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17252.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      954.03</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    38333.94</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">    38381.57</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       16.71</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">       16.73</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       16.71</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">       16.73</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">FPL_GSLD-1_GENERALSERVICELARGEDEMAND</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    38007.52</td>
  </tr>
  <tr>
    <td align="right">FPL_GSD-1_GENERALSERVICEDEMAND</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    38333.94</td>
  </tr>
  <tr>
    <td align="right">FPL_GS-1_NONDEMAND</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    45536.07</td>
  </tr>
  <tr>
    <td align="right">FL_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">       47.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FPL_GSLD-1_GENERALSERVICELARGEDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FPL_GSLD-1_GENERALSERVICELARGEDEMAND</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND500KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1659.33</td>
    <td align="right">     1545.63</td>
    <td align="right">     1793.02</td>
    <td align="right">     1884.87</td>
    <td align="right">     2118.78</td>
    <td align="right">     2189.33</td>
    <td align="right">     2300.28</td>
    <td align="right">     2336.44</td>
    <td align="right">     2146.28</td>
    <td align="right">     2048.57</td>
    <td align="right">     1797.11</td>
    <td align="right">     1663.44</td>
    <td align="right">    23483.07</td>
    <td align="right">     2336.44</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      822.51</td>
    <td align="right">      862.84</td>
    <td align="right">      882.06</td>
    <td align="right">      931.68</td>
    <td align="right">      988.88</td>
    <td align="right">     1037.60</td>
    <td align="right">     1017.10</td>
    <td align="right">     1028.22</td>
    <td align="right">      989.92</td>
    <td align="right">      970.03</td>
    <td align="right">      888.11</td>
    <td align="right">      832.67</td>
    <td align="right">    11251.63</td>
    <td align="right">     1037.60</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">      457.44</td>
    <td align="right">       38.12</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2519.96</td>
    <td align="right">     2446.60</td>
    <td align="right">     2713.20</td>
    <td align="right">     2854.68</td>
    <td align="right">     3145.78</td>
    <td align="right">     3265.05</td>
    <td align="right">     3355.49</td>
    <td align="right">     3402.78</td>
    <td align="right">     3174.32</td>
    <td align="right">     3056.72</td>
    <td align="right">     2723.34</td>
    <td align="right">     2534.23</td>
    <td align="right">    35192.14</td>
    <td align="right">     3402.78</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2519.96</td>
    <td align="right">     2446.60</td>
    <td align="right">     2713.20</td>
    <td align="right">     2854.68</td>
    <td align="right">     3145.78</td>
    <td align="right">     3265.05</td>
    <td align="right">     3355.49</td>
    <td align="right">     3402.78</td>
    <td align="right">     3174.32</td>
    <td align="right">     3056.72</td>
    <td align="right">     2723.34</td>
    <td align="right">     2534.23</td>
    <td align="right">    35192.14</td>
    <td align="right">     3402.78</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      201.60</td>
    <td align="right">      195.73</td>
    <td align="right">      217.06</td>
    <td align="right">      228.37</td>
    <td align="right">      251.66</td>
    <td align="right">      261.20</td>
    <td align="right">      268.44</td>
    <td align="right">      272.22</td>
    <td align="right">      253.95</td>
    <td align="right">      244.54</td>
    <td align="right">      217.87</td>
    <td align="right">      202.74</td>
    <td align="right">     2815.37</td>
    <td align="right">      272.22</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2721.56</td>
    <td align="right">     2642.32</td>
    <td align="right">     2930.26</td>
    <td align="right">     3083.05</td>
    <td align="right">     3397.44</td>
    <td align="right">     3526.25</td>
    <td align="right">     3623.93</td>
    <td align="right">     3675.00</td>
    <td align="right">     3428.26</td>
    <td align="right">     3301.26</td>
    <td align="right">     2941.20</td>
    <td align="right">     2736.97</td>
    <td align="right">    38007.52</td>
    <td align="right">     3675.00</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">NON-FUELENERGYCHARGE ($)</td>
    <td align="right">      343.31</td>
    <td align="right">      319.79</td>
    <td align="right">      370.97</td>
    <td align="right">      389.97</td>
    <td align="right">      438.37</td>
    <td align="right">      452.97</td>
    <td align="right">      475.92</td>
    <td align="right">      483.40</td>
    <td align="right">      444.06</td>
    <td align="right">      423.84</td>
    <td align="right">      371.81</td>
    <td align="right">      344.16</td>
    <td align="right">     4858.57</td>
    <td align="right">      483.40</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FUELENERGYCHARGE ($)</td>
    <td align="right">     1271.52</td>
    <td align="right">     1184.39</td>
    <td align="right">     1373.96</td>
    <td align="right">     1444.35</td>
    <td align="right">     1623.59</td>
    <td align="right">     1677.65</td>
    <td align="right">     1762.66</td>
    <td align="right">     1790.37</td>
    <td align="right">     1644.66</td>
    <td align="right">     1569.78</td>
    <td align="right">     1377.09</td>
    <td align="right">     1274.66</td>
    <td align="right">    17994.69</td>
    <td align="right">     1790.37</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CONSERVATIONENERGYCHARGE ($)</td>
    <td align="right">       38.15</td>
    <td align="right">       35.53</td>
    <td align="right">       41.22</td>
    <td align="right">       43.33</td>
    <td align="right">       48.71</td>
    <td align="right">       50.33</td>
    <td align="right">       52.88</td>
    <td align="right">       53.71</td>
    <td align="right">       49.34</td>
    <td align="right">       47.09</td>
    <td align="right">       41.31</td>
    <td align="right">       38.24</td>
    <td align="right">      539.84</td>
    <td align="right">       53.71</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ENVIRONMENTALENERGYCHARGE ($)</td>
    <td align="right">        6.36</td>
    <td align="right">        5.92</td>
    <td align="right">        6.87</td>
    <td align="right">        7.22</td>
    <td align="right">        8.12</td>
    <td align="right">        8.39</td>
    <td align="right">        8.81</td>
    <td align="right">        8.95</td>
    <td align="right">        8.22</td>
    <td align="right">        7.85</td>
    <td align="right">        6.89</td>
    <td align="right">        6.37</td>
    <td align="right">       89.97</td>
    <td align="right">        8.95</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      201.60</td>
    <td align="right">      195.73</td>
    <td align="right">      217.06</td>
    <td align="right">      228.37</td>
    <td align="right">      251.66</td>
    <td align="right">      261.20</td>
    <td align="right">      268.44</td>
    <td align="right">      272.22</td>
    <td align="right">      253.95</td>
    <td align="right">      244.54</td>
    <td align="right">      217.87</td>
    <td align="right">      202.74</td>
    <td align="right">     2815.37</td>
    <td align="right">      272.22</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">      572.99</td>
    <td align="right">      601.09</td>
    <td align="right">      614.48</td>
    <td align="right">      649.05</td>
    <td align="right">      688.89</td>
    <td align="right">      722.83</td>
    <td align="right">      708.55</td>
    <td align="right">      716.30</td>
    <td align="right">      689.62</td>
    <td align="right">      675.77</td>
    <td align="right">      618.70</td>
    <td align="right">      580.08</td>
    <td align="right">     7838.37</td>
    <td align="right">      722.83</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCAPACITYCHARGE ($)</td>
    <td align="right">      249.51</td>
    <td align="right">      261.75</td>
    <td align="right">      267.58</td>
    <td align="right">      282.63</td>
    <td align="right">      299.98</td>
    <td align="right">      314.76</td>
    <td align="right">      308.54</td>
    <td align="right">      311.92</td>
    <td align="right">      300.30</td>
    <td align="right">      294.27</td>
    <td align="right">      269.41</td>
    <td align="right">      252.60</td>
    <td align="right">     3413.26</td>
    <td align="right">      314.76</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2519.96</td>
    <td align="right">     2446.60</td>
    <td align="right">     2713.20</td>
    <td align="right">     2854.68</td>
    <td align="right">     3145.78</td>
    <td align="right">     3265.05</td>
    <td align="right">     3355.49</td>
    <td align="right">     3402.78</td>
    <td align="right">     3174.32</td>
    <td align="right">     3056.72</td>
    <td align="right">     2723.34</td>
    <td align="right">     2534.23</td>
    <td align="right">    35192.14</td>
    <td align="right">     3402.78</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND3000KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND500KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND3000KW                                                                                      FROM TotalDemand</b><br><br>
<b>MINDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>NON-FUELENERGYCHARGE                                                                                 FROM TotalEnergy</b><br><br>
<b>FUELENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>CONSERVATIONENERGYCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ENVIRONMENTALENERGYCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALDEMANDBASECHARGE                                                                               FROM TotalDemand</b><br><br>
<b>ANNUALDEMANDCAPACITYCHARGE                                                                           FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM NON-FUELENERGYCHARGE                                                                                 FUELENERGYCHARGE                                                                                     CONSERVATIONENERGYCHARGE                                                                             ENVIRONMENTALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDBASECHARGE                                                                               ANNUALDEMANDCAPACITYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FPL_GSD-1_GENERALSERVICEDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FPL_GSD-1_GENERALSERVICEDEMAND</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1757.88</td>
    <td align="right">     1637.42</td>
    <td align="right">     1899.50</td>
    <td align="right">     1996.81</td>
    <td align="right">     2244.61</td>
    <td align="right">     2319.35</td>
    <td align="right">     2436.88</td>
    <td align="right">     2475.19</td>
    <td align="right">     2273.74</td>
    <td align="right">     2170.23</td>
    <td align="right">     1903.83</td>
    <td align="right">     1762.22</td>
    <td align="right">    24877.66</td>
    <td align="right">     2475.19</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      737.33</td>
    <td align="right">      777.57</td>
    <td align="right">      796.75</td>
    <td align="right">      846.25</td>
    <td align="right">      903.30</td>
    <td align="right">      951.91</td>
    <td align="right">      931.46</td>
    <td align="right">      942.56</td>
    <td align="right">      904.35</td>
    <td align="right">      884.51</td>
    <td align="right">      802.78</td>
    <td align="right">      747.48</td>
    <td align="right">    10226.25</td>
    <td align="right">      951.91</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">      390.48</td>
    <td align="right">       32.54</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2527.75</td>
    <td align="right">     2447.54</td>
    <td align="right">     2728.79</td>
    <td align="right">     2875.60</td>
    <td align="right">     3180.46</td>
    <td align="right">     3303.80</td>
    <td align="right">     3400.88</td>
    <td align="right">     3450.29</td>
    <td align="right">     3210.62</td>
    <td align="right">     3087.27</td>
    <td align="right">     2739.15</td>
    <td align="right">     2542.24</td>
    <td align="right">    35494.39</td>
    <td align="right">     3450.29</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2527.75</td>
    <td align="right">     2447.54</td>
    <td align="right">     2728.79</td>
    <td align="right">     2875.60</td>
    <td align="right">     3180.46</td>
    <td align="right">     3303.80</td>
    <td align="right">     3400.88</td>
    <td align="right">     3450.29</td>
    <td align="right">     3210.62</td>
    <td align="right">     3087.27</td>
    <td align="right">     2739.15</td>
    <td align="right">     2542.24</td>
    <td align="right">    35494.39</td>
    <td align="right">     3450.29</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      202.22</td>
    <td align="right">      195.80</td>
    <td align="right">      218.30</td>
    <td align="right">      230.05</td>
    <td align="right">      254.44</td>
    <td align="right">      264.30</td>
    <td align="right">      272.07</td>
    <td align="right">      276.02</td>
    <td align="right">      256.85</td>
    <td align="right">      246.98</td>
    <td align="right">      219.13</td>
    <td align="right">      203.38</td>
    <td align="right">     2839.55</td>
    <td align="right">      276.02</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2729.97</td>
    <td align="right">     2643.34</td>
    <td align="right">     2947.09</td>
    <td align="right">     3105.65</td>
    <td align="right">     3434.89</td>
    <td align="right">     3568.10</td>
    <td align="right">     3672.95</td>
    <td align="right">     3726.31</td>
    <td align="right">     3467.47</td>
    <td align="right">     3334.26</td>
    <td align="right">     2958.28</td>
    <td align="right">     2745.62</td>
    <td align="right">    38333.94</td>
    <td align="right">     3726.31</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">NON-FUELENERGYCHARGE ($)</td>
    <td align="right">      435.50</td>
    <td align="right">      405.65</td>
    <td align="right">      470.58</td>
    <td align="right">      494.69</td>
    <td align="right">      556.08</td>
    <td align="right">      574.59</td>
    <td align="right">      603.71</td>
    <td align="right">      613.20</td>
    <td align="right">      563.29</td>
    <td align="right">      537.65</td>
    <td align="right">      471.65</td>
    <td align="right">      436.57</td>
    <td align="right">     6163.18</td>
    <td align="right">      613.20</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FUELENERGYCHARGE ($)</td>
    <td align="right">     1274.70</td>
    <td align="right">     1187.35</td>
    <td align="right">     1377.40</td>
    <td align="right">     1447.96</td>
    <td align="right">     1627.65</td>
    <td align="right">     1681.84</td>
    <td align="right">     1767.07</td>
    <td align="right">     1794.85</td>
    <td align="right">     1648.77</td>
    <td align="right">     1573.71</td>
    <td align="right">     1380.54</td>
    <td align="right">     1277.85</td>
    <td align="right">    18039.68</td>
    <td align="right">     1794.85</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CONSERVATIONENERGYCHARGE ($)</td>
    <td align="right">       41.32</td>
    <td align="right">       38.49</td>
    <td align="right">       44.65</td>
    <td align="right">       46.94</td>
    <td align="right">       52.77</td>
    <td align="right">       54.52</td>
    <td align="right">       57.29</td>
    <td align="right">       58.19</td>
    <td align="right">       53.45</td>
    <td align="right">       51.02</td>
    <td align="right">       44.76</td>
    <td align="right">       41.43</td>
    <td align="right">      584.83</td>
    <td align="right">       58.19</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ENVIRONMENTALENERGYCHARGE ($)</td>
    <td align="right">        6.36</td>
    <td align="right">        5.92</td>
    <td align="right">        6.87</td>
    <td align="right">        7.22</td>
    <td align="right">        8.12</td>
    <td align="right">        8.39</td>
    <td align="right">        8.81</td>
    <td align="right">        8.95</td>
    <td align="right">        8.22</td>
    <td align="right">        7.85</td>
    <td align="right">        6.89</td>
    <td align="right">        6.37</td>
    <td align="right">       89.97</td>
    <td align="right">        8.95</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      202.22</td>
    <td align="right">      195.80</td>
    <td align="right">      218.30</td>
    <td align="right">      230.05</td>
    <td align="right">      254.44</td>
    <td align="right">      264.30</td>
    <td align="right">      272.07</td>
    <td align="right">      276.02</td>
    <td align="right">      256.85</td>
    <td align="right">      246.98</td>
    <td align="right">      219.13</td>
    <td align="right">      203.38</td>
    <td align="right">     2839.55</td>
    <td align="right">      276.02</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">      514.89</td>
    <td align="right">      542.99</td>
    <td align="right">      556.38</td>
    <td align="right">      590.95</td>
    <td align="right">      630.79</td>
    <td align="right">      664.73</td>
    <td align="right">      650.45</td>
    <td align="right">      658.20</td>
    <td align="right">      631.52</td>
    <td align="right">      617.67</td>
    <td align="right">      560.60</td>
    <td align="right">      521.98</td>
    <td align="right">     7141.17</td>
    <td align="right">      664.73</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCAPACITYCHARGE ($)</td>
    <td align="right">      222.44</td>
    <td align="right">      234.58</td>
    <td align="right">      240.36</td>
    <td align="right">      255.30</td>
    <td align="right">      272.51</td>
    <td align="right">      287.17</td>
    <td align="right">      281.01</td>
    <td align="right">      284.35</td>
    <td align="right">      272.83</td>
    <td align="right">      266.84</td>
    <td align="right">      242.18</td>
    <td align="right">      225.50</td>
    <td align="right">     3085.08</td>
    <td align="right">      287.17</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2527.75</td>
    <td align="right">     2447.54</td>
    <td align="right">     2728.79</td>
    <td align="right">     2875.60</td>
    <td align="right">     3180.46</td>
    <td align="right">     3303.80</td>
    <td align="right">     3400.88</td>
    <td align="right">     3450.29</td>
    <td align="right">     3210.62</td>
    <td align="right">     3087.27</td>
    <td align="right">     2739.15</td>
    <td align="right">     2542.24</td>
    <td align="right">    35494.39</td>
    <td align="right">     3450.29</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND500KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND20KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>NON-FUELENERGYCHARGE                                                                                 FROM TotalEnergy</b><br><br>
<b>FUELENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>CONSERVATIONENERGYCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ENVIRONMENTALENERGYCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALDEMANDBASECHARGE                                                                               FROM TotalDemand</b><br><br>
<b>ANNUALDEMANDCAPACITYCHARGE                                                                           FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM NON-FUELENERGYCHARGE                                                                                 FUELENERGYCHARGE                                                                                     CONSERVATIONENERGYCHARGE                                                                             ENVIRONMENTALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDBASECHARGE                                                                               ANNUALDEMANDCAPACITYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FPL_GS-1_NONDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FPL_GS-1_NONDEMAND</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND20KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2972.18</td>
    <td align="right">     2768.52</td>
    <td align="right">     3211.64</td>
    <td align="right">     3376.16</td>
    <td align="right">     3795.14</td>
    <td align="right">     3921.50</td>
    <td align="right">     4120.23</td>
    <td align="right">     4184.99</td>
    <td align="right">     3844.38</td>
    <td align="right">     3669.37</td>
    <td align="right">     3218.95</td>
    <td align="right">     2979.53</td>
    <td align="right">    42062.59</td>
    <td align="right">     4184.99</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">      100.44</td>
    <td align="right">        8.37</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2980.55</td>
    <td align="right">     2776.89</td>
    <td align="right">     3220.01</td>
    <td align="right">     3384.53</td>
    <td align="right">     3803.51</td>
    <td align="right">     3929.87</td>
    <td align="right">     4128.60</td>
    <td align="right">     4193.36</td>
    <td align="right">     3852.75</td>
    <td align="right">     3677.74</td>
    <td align="right">     3227.32</td>
    <td align="right">     2987.90</td>
    <td align="right">    42163.03</td>
    <td align="right">     4193.36</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2980.55</td>
    <td align="right">     2776.89</td>
    <td align="right">     3220.01</td>
    <td align="right">     3384.53</td>
    <td align="right">     3803.51</td>
    <td align="right">     3929.87</td>
    <td align="right">     4128.60</td>
    <td align="right">     4193.36</td>
    <td align="right">     3852.75</td>
    <td align="right">     3677.74</td>
    <td align="right">     3227.32</td>
    <td align="right">     2987.90</td>
    <td align="right">    42163.03</td>
    <td align="right">     4193.36</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      238.44</td>
    <td align="right">      222.15</td>
    <td align="right">      257.60</td>
    <td align="right">      270.76</td>
    <td align="right">      304.28</td>
    <td align="right">      314.39</td>
    <td align="right">      330.29</td>
    <td align="right">      335.47</td>
    <td align="right">      308.22</td>
    <td align="right">      294.22</td>
    <td align="right">      258.19</td>
    <td align="right">      239.03</td>
    <td align="right">     3373.04</td>
    <td align="right">      335.47</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     3218.99</td>
    <td align="right">     2999.04</td>
    <td align="right">     3477.61</td>
    <td align="right">     3655.29</td>
    <td align="right">     4107.79</td>
    <td align="right">     4244.26</td>
    <td align="right">     4458.88</td>
    <td align="right">     4528.83</td>
    <td align="right">     4160.97</td>
    <td align="right">     3971.96</td>
    <td align="right">     3485.51</td>
    <td align="right">     3226.93</td>
    <td align="right">    45536.07</td>
    <td align="right">     4528.83</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">NON-FUELENERGYCHARGE ($)</td>
    <td align="right">     1227.02</td>
    <td align="right">     1142.94</td>
    <td align="right">     1325.88</td>
    <td align="right">     1393.79</td>
    <td align="right">     1566.76</td>
    <td align="right">     1618.93</td>
    <td align="right">     1700.97</td>
    <td align="right">     1727.71</td>
    <td align="right">     1587.09</td>
    <td align="right">     1514.84</td>
    <td align="right">     1328.89</td>
    <td align="right">     1230.05</td>
    <td align="right">    17364.88</td>
    <td align="right">     1727.71</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FUELENERGYCHARGE ($)</td>
    <td align="right">     1300.13</td>
    <td align="right">     1211.04</td>
    <td align="right">     1404.88</td>
    <td align="right">     1476.84</td>
    <td align="right">     1660.12</td>
    <td align="right">     1715.40</td>
    <td align="right">     1802.32</td>
    <td align="right">     1830.66</td>
    <td align="right">     1681.66</td>
    <td align="right">     1605.10</td>
    <td align="right">     1408.08</td>
    <td align="right">     1303.34</td>
    <td align="right">    18399.57</td>
    <td align="right">     1830.66</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CONSERVATION ($)</td>
    <td align="right">       44.50</td>
    <td align="right">       41.45</td>
    <td align="right">       48.09</td>
    <td align="right">       50.55</td>
    <td align="right">       56.83</td>
    <td align="right">       58.72</td>
    <td align="right">       61.69</td>
    <td align="right">       62.66</td>
    <td align="right">       57.56</td>
    <td align="right">       54.94</td>
    <td align="right">       48.20</td>
    <td align="right">       44.61</td>
    <td align="right">      629.81</td>
    <td align="right">       62.66</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CAPACITY ($)</td>
    <td align="right">      200.26</td>
    <td align="right">      186.54</td>
    <td align="right">      216.40</td>
    <td align="right">      227.48</td>
    <td align="right">      255.72</td>
    <td align="right">      264.23</td>
    <td align="right">      277.62</td>
    <td align="right">      281.98</td>
    <td align="right">      259.03</td>
    <td align="right">      247.24</td>
    <td align="right">      216.89</td>
    <td align="right">      200.76</td>
    <td align="right">     2834.16</td>
    <td align="right">      281.98</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      238.44</td>
    <td align="right">      222.15</td>
    <td align="right">      257.60</td>
    <td align="right">      270.76</td>
    <td align="right">      304.28</td>
    <td align="right">      314.39</td>
    <td align="right">      330.29</td>
    <td align="right">      335.47</td>
    <td align="right">      308.22</td>
    <td align="right">      294.22</td>
    <td align="right">      258.19</td>
    <td align="right">      239.03</td>
    <td align="right">     3373.04</td>
    <td align="right">      335.47</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2980.55</td>
    <td align="right">     2776.89</td>
    <td align="right">     3220.01</td>
    <td align="right">     3384.53</td>
    <td align="right">     3803.51</td>
    <td align="right">     3929.87</td>
    <td align="right">     4128.60</td>
    <td align="right">     4193.36</td>
    <td align="right">     3852.75</td>
    <td align="right">     3677.74</td>
    <td align="right">     3227.32</td>
    <td align="right">     2987.90</td>
    <td align="right">    42163.03</td>
    <td align="right">     4193.36</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND20KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    31787.98</td>
    <td align="right">    29609.80</td>
    <td align="right">    34349.09</td>
    <td align="right">    36108.68</td>
    <td align="right">    40589.71</td>
    <td align="right">    41941.22</td>
    <td align="right">    44066.59</td>
    <td align="right">    44759.30</td>
    <td align="right">    41116.40</td>
    <td align="right">    39244.59</td>
    <td align="right">    34427.31</td>
    <td align="right">    31866.62</td>
    <td align="right">   449867.29</td>
    <td align="right">    44759.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       98.62</td>
    <td align="right">      103.46</td>
    <td align="right">      105.76</td>
    <td align="right">      111.71</td>
    <td align="right">      118.57</td>
    <td align="right">      124.41</td>
    <td align="right">      121.95</td>
    <td align="right">      123.29</td>
    <td align="right">      118.70</td>
    <td align="right">      116.31</td>
    <td align="right">      106.49</td>
    <td align="right">       99.84</td>
    <td align="right">     1349.12</td>
    <td align="right">      124.41</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>NON-FUELENERGYCHARGE                                                                                 FROM TotalEnergy</b><br><br>
<b>FUELENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>CONSERVATION                                                                                         FROM TotalEnergy</b><br><br>
<b>CAPACITY                                                                                             FROM TotalEnergy                                                                                          TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM NON-FUELENERGYCHARGE                                                                                 FUELENERGYCHARGE                                                                                     CONSERVATION                                                                                         CAPACITY                                                                                             CAPACITY</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FL_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FL_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-10-26
    23:55:45</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">       30.73</td>
    <td align="right">        5.40</td>
    <td align="right">        6.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
    <td align="right">       44.10</td>
    <td align="right">       30.73</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">       30.73</td>
    <td align="right">        5.40</td>
    <td align="right">        6.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
    <td align="right">       44.10</td>
    <td align="right">       30.73</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">       30.73</td>
    <td align="right">        5.40</td>
    <td align="right">        6.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
    <td align="right">       44.10</td>
    <td align="right">       30.73</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        2.46</td>
    <td align="right">      0.4320</td>
    <td align="right">      0.5506</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0876</td>
    <td align="right">        3.53</td>
    <td align="right">        2.46</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">       33.19</td>
    <td align="right">        5.83</td>
    <td align="right">        7.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
    <td align="right">       47.63</td>
    <td align="right">       33.19</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">       30.73</td>
    <td align="right">        5.40</td>
    <td align="right">        6.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
    <td align="right">       44.10</td>
    <td align="right">       30.73</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">        2.46</td>
    <td align="right">      0.4320</td>
    <td align="right">      0.5506</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0876</td>
    <td align="right">        3.53</td>
    <td align="right">        2.46</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       30.73</td>
    <td align="right">        5.40</td>
    <td align="right">        6.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
    <td align="right">       44.10</td>
    <td align="right">       30.73</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">        2.75</td>
    <td align="right">      0.4783</td>
    <td align="right">      0.6107</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1019</td>
    <td align="right">        3.94</td>
    <td align="right">        2.75</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">        2.75</td>
    <td align="right">      0.4783</td>
    <td align="right">      0.6107</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1019</td>
    <td align="right">        3.94</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.3786</td>
    <td align="right">      0.1631</td>
    <td align="right">      0.1389</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0522</td>
    <td align="right">        0.73</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">        2.75</td>
    <td align="right">      0.4783</td>
    <td align="right">      0.6107</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1019</td>
    <td align="right">        3.94</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.3786</td>
    <td align="right">      0.1631</td>
    <td align="right">      0.1389</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0522</td>
    <td align="right">        0.73</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.3786</td>
    <td align="right">      0.1631</td>
    <td align="right">      0.1389</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0522</td>
    <td align="right">        0.73</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.3786</td>
    <td align="right">      0.1631</td>
    <td align="right">      0.1389</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0522</td>
    <td align="right">        0.73</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.3786</td>
    <td align="right">      0.1631</td>
    <td align="right">      0.1389</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0522</td>
    <td align="right">        0.73</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">        2.75</td>
    <td align="right">      0.4783</td>
    <td align="right">      0.6107</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1019</td>
    <td align="right">        3.94</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.3786</td>
    <td align="right">      0.1631</td>
    <td align="right">      0.1389</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0522</td>
    <td align="right">        0.73</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">        2.75</td>
    <td align="right">      0.4783</td>
    <td align="right">      0.6107</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1019</td>
    <td align="right">        3.94</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.3786</td>
    <td align="right">      0.1631</td>
    <td align="right">      0.1389</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0522</td>
    <td align="right">        0.73</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">        2.75</td>
    <td align="right">      0.4783</td>
    <td align="right">      0.6107</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1019</td>
    <td align="right">        3.94</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.3786</td>
    <td align="right">      0.1631</td>
    <td align="right">      0.1389</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0522</td>
    <td align="right">        0.73</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FL_MONTHLYGASRATES</td>
    <td align="right">       11.16</td>
    <td align="right">       11.29</td>
    <td align="right">       11.27</td>
    <td align="right">       11.16</td>
    <td align="right">       11.32</td>
    <td align="right">       11.63</td>
    <td align="right">       11.78</td>
    <td align="right">       11.31</td>
    <td align="right">       11.34</td>
    <td align="right">       11.12</td>
    <td align="right">       10.36</td>
    <td align="right">       10.74</td>
    <td align="right">      134.48</td>
    <td align="right">       11.78</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          FL_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
