<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Stand-alone Retail New V1.2_4.0 DULUTH MN USA TMY2-14913 WMO#=727450
  2009-10-26
  23:54:27 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 10/26/2009 11:54 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Stand-alone Retail New V1.2_4.0</b></p>
<p>Environment: <b>DULUTH MN USA TMY2-14913 WMO#=727450</b></p>
<p>Simulation Timestamp: <b>2009-10-26
  23:54:27</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2703.81</td>
    <td align="right">     1178.65</td>
    <td align="right">     1178.65</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2703.81</td>
    <td align="right">     1178.65</td>
    <td align="right">     1178.65</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5118.53</td>
    <td align="right">     2231.27</td>
    <td align="right">     2231.27</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5118.53</td>
    <td align="right">     2231.27</td>
    <td align="right">     2231.27</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.437</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.822</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       11.46</td>
    <td align="right">     1780.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      500.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       47.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      198.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      145.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      923.65</td>
    <td align="right">     1780.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">       11.46</td>
    <td align="right">     1780.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      500.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       47.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      198.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Unitary Fans</td>
    <td align="right">      145.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      238.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       77.28</td>
    <td align="right">      776.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       86.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      402.64</td>
    <td align="right">      776.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      238.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       77.28</td>
    <td align="right">      776.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       86.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      402.64</td>
    <td align="right">      776.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      923.65</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      923.65</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      923.65</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      923.65</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3556.67</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BACK_SPACEPEOPLE">BACK_SPACE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_RETAILPEOPLE">CORE_RETAIL PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRYPEOPLE">FRONT_ENTRY PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAILPEOPLE">FRONT_RETAIL PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALEPEOPLE">POINT_OF_SALE PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#OUTDOORAIRSUMMARY::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-COOLING::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-HEATING::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SPACELOADS::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SPACELOADS::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#SPACELOADS::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SPACELOADS::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE">NORTHERNSTATESPOW_A-14_GENERALSERVICE</a>   |  
<a href="#TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL">NORTHERNSTATESPOW_A-10_SMALLGENERAL</a>   |  
<a href="#TariffReport::MN_EIAMONTHLYRATEGAS">MN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 10/26/2009 11:54 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">DULUTH MN USA TMY2-14913 WMO#=727450</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       46.83</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -92.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      432.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      379.89</td>
    <td align="right">Yes</td>
    <td align="right">     2317.33</td>
    <td align="right">        1.00</td>
    <td align="right">      416.17</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6100</td>
    <td align="right">       27.87</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     1600.48</td>
    <td align="right">Yes</td>
    <td align="right">     9762.95</td>
    <td align="right">        1.00</td>
    <td align="right">      356.86</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">       73.20</td>
    <td align="right">        1.00</td>
    <td align="right">       24.38</td>
    <td align="right">        7.83</td>
    <td align="right">     11.8400</td>
    <td align="right">        6.19</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">       38.05</td>
    <td align="right">     18.2900</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">       38.05</td>
    <td align="right">     18.2900</td>
    <td align="right">        6.19</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13993.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">       83.94</td>
    <td align="right">     16.6532</td>
    <td align="right">        7.11</td>
    <td align="right">      5.2170</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13993.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">       83.94</td>
    <td align="right">     16.6532</td>
    <td align="right">        7.11</td>
    <td align="right">      5.2170</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -29.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.00</td>
    <td align="right">           0</td>
    <td align="right">        4.30</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.20</td>
    <td align="right">       10.90</td>
    <td align="right">       22.30</td>
    <td align="right">           0</td>
    <td align="right">        5.20</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">       42.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">      330.83</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">       42.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">      178.43</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">      178.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     1600.48</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">     1600.48</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">       24.38</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">      153.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALLL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">       36.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">      153.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.511</td>
    <td align="right">       0.553</td>
    <td align="right">       36.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        7.83</td>
    <td align="right">        7.83</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       3.241</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.94</td>
    <td align="right">        3.24</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.94</td>
    <td align="right">        3.24</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    41367.18</td>
    <td align="right">    27967.66</td>
    <td align="right">    13399.52</td>
    <td align="right">        0.68</td>
    <td align="right">        3.21</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    73154.13</td>
    <td align="right">    52374.33</td>
    <td align="right">    20779.81</td>
    <td align="right">        0.72</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17215.87</td>
    <td align="right">    12404.35</td>
    <td align="right">     4811.52</td>
    <td align="right">        0.72</td>
    <td align="right">        3.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    18661.40</td>
    <td align="right">    12886.06</td>
    <td align="right">     5775.34</td>
    <td align="right">        0.69</td>
    <td align="right">        3.69</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3078.93</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    52765.08</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   209348.36</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    30382.28</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    30382.87</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.14</td>
    <td align="right">       12.89</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.67</td>
    <td align="right">     1897.73</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        3.43</td>
    <td align="right">     3745.73</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.82</td>
    <td align="right">      949.94</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.80</td>
    <td align="right">      923.01</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">     6202.57</td>
    <td align="right">       0.443</td>
    <td align="right">       0.531</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       25.13</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">    42740.62</td>
    <td align="right">       2.854</td>
    <td align="right">       3.425</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       17.28</td>
    <td align="right">     0.01302</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     6887.63</td>
    <td align="right">       0.492</td>
    <td align="right">       0.590</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       27.20</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     9558.45</td>
    <td align="right">       0.682</td>
    <td align="right">       0.819</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       27.20</td>
    <td align="right">     0.01585</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">    36929.86</td>
    <td align="right">       1.388</td>
    <td align="right">       1.666</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">    72431.86</td>
    <td align="right">       2.723</td>
    <td align="right">       3.268</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">     3078.93</td>
    <td align="right">       0.116</td>
    <td align="right">       0.139</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">    17639.75</td>
    <td align="right">       0.663</td>
    <td align="right">       0.796</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">    17639.15</td>
    <td align="right">       0.663</td>
    <td align="right">       0.796</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
    <td align="right">        1.67</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        3.43</td>
    <td align="right">        3.43</td>
    <td align="right">        3.27</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        0.82</td>
    <td align="right">        0.82</td>
    <td align="right">        0.80</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.59</td>
    <td align="right">        0.59</td>
    <td align="right">        0.80</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.28</td>
    <td align="right">        1.67</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.40</td>
    <td align="right">        3.43</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">     3407.33</td>
    <td align="right">     4805.17</td>
    <td align="right">     3376.67</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     2943.50</td>
    <td align="right">     4774.83</td>
    <td align="right">     2904.33</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">     2891.83</td>
    <td align="right">     4400.50</td>
    <td align="right">     2516.83</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     2864.00</td>
    <td align="right">     4401.83</td>
    <td align="right">     2589.83</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     2720.67</td>
    <td align="right">     4180.83</td>
    <td align="right">     2334.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3888.50</td>
    <td align="right">     4899.17</td>
    <td align="right">     3556.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      376.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">      301.83</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       58.17</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      475.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      418.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1001.83</td>
    <td align="right">        0.17</td>
    <td align="right">        4.17</td>
    <td align="right">        0.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE DIRECT AIR</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL DIRECT AIR</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL DIRECT AIR</td>
    <td align="right">    0.795760</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE DIRECT AIR</td>
    <td align="right">    0.818980</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER</td>
    <td align="right">    0.138853</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">    0.138853</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER COIL</td>
    <td align="right">     3078.93</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.818980</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.795760</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.818980</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.795760</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">        1.67</td>
    <td align="right">    0.284918</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        3.43</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">    0.818980</td>
    <td align="right">    0.226215</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.795760</td>
    <td align="right">    0.226215</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.67</td>
    <td align="right">    41367.18</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        3.43</td>
    <td align="right">    73154.13</td>
    <td align="right">    0.715945</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.818980</td>
    <td align="right">    17215.87</td>
    <td align="right">    0.720518</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.795760</td>
    <td align="right">    18661.40</td>
    <td align="right">    0.690519</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE</td>
    <td align="right">        1.67</td>
    <td align="right">        1.67</td>
    <td align="right">        1.67</td>
    <td align="right">        1.67</td>
    <td align="right">    52765.08</td>
    <td align="right">    1.000000</td>
    <td align="right">    41367.18</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE</td>
    <td align="right">        3.43</td>
    <td align="right">        3.43</td>
    <td align="right">        3.43</td>
    <td align="right">        3.43</td>
    <td align="right">   209348.36</td>
    <td align="right">        1.00</td>
    <td align="right">    73154.13</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE</td>
    <td align="right">    0.818980</td>
    <td align="right">    0.818980</td>
    <td align="right">    0.818980</td>
    <td align="right">    0.818980</td>
    <td align="right">    30382.28</td>
    <td align="right">        1.00</td>
    <td align="right">    17215.87</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE</td>
    <td align="right">    0.795760</td>
    <td align="right">    0.795760</td>
    <td align="right">    0.795760</td>
    <td align="right">    0.795760</td>
    <td align="right">    30382.87</td>
    <td align="right">        1.00</td>
    <td align="right">    18661.40</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.818980</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.795760</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    52765.08</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   209348.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    30382.28</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    30382.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BACK_SPACE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.469</td>
    <td align="right">       0.000</td>
    <td align="right">     414.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.263</td>
    <td align="right">       0.000</td>
    <td align="right">     376.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.000</td>
    <td align="right">      13.288</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.000</td>
    <td align="right">      21.433</td>
    <td align="right">       0.000</td>
    <td align="right">     385.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.154</td>
    <td align="right">      29.711</td>
    <td align="right">       0.000</td>
    <td align="right">     244.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      21.944</td>
    <td align="right">      43.339</td>
    <td align="right">       0.000</td>
    <td align="right">      47.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      22.851</td>
    <td align="right">      57.855</td>
    <td align="right">       0.000</td>
    <td align="right">     124.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      22.363</td>
    <td align="right">      53.849</td>
    <td align="right">       0.000</td>
    <td align="right">      77.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      21.265</td>
    <td align="right">      43.898</td>
    <td align="right">       0.000</td>
    <td align="right">     134.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.037</td>
    <td align="right">      26.732</td>
    <td align="right">       0.000</td>
    <td align="right">     357.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.000</td>
    <td align="right">      19.715</td>
    <td align="right">       0.000</td>
    <td align="right">     379.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.000</td>
    <td align="right">      11.129</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      21.390</td>
    <td align="right">      28.459</td>
    <td align="right">       0.000</td>
    <td align="right">    3376.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.469</td>
    <td align="right">       0.000</td>
    <td align="right">      47.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      22.851</td>
    <td align="right">      57.855</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_RETAIL></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      20.998</td>
    <td align="right">      10.891</td>
    <td align="right">       0.000</td>
    <td align="right">     414.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      20.997</td>
    <td align="right">      12.736</td>
    <td align="right">       0.000</td>
    <td align="right">     376.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.000</td>
    <td align="right">      15.745</td>
    <td align="right">       0.000</td>
    <td align="right">     404.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.008</td>
    <td align="right">      23.864</td>
    <td align="right">       0.000</td>
    <td align="right">     259.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.309</td>
    <td align="right">      31.956</td>
    <td align="right">       0.000</td>
    <td align="right">     129.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      22.162</td>
    <td align="right">      45.298</td>
    <td align="right">       0.000</td>
    <td align="right">      37.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      22.988</td>
    <td align="right">      60.034</td>
    <td align="right">       0.000</td>
    <td align="right">     153.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      22.553</td>
    <td align="right">      55.750</td>
    <td align="right">       0.000</td>
    <td align="right">      95.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      21.408</td>
    <td align="right">      45.817</td>
    <td align="right">       0.000</td>
    <td align="right">      65.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.082</td>
    <td align="right">      28.999</td>
    <td align="right">       0.000</td>
    <td align="right">     224.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.000</td>
    <td align="right">      22.066</td>
    <td align="right">       0.000</td>
    <td align="right">     329.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.999</td>
    <td align="right">      13.554</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      21.465</td>
    <td align="right">      30.710</td>
    <td align="right">       0.000</td>
    <td align="right">    2904.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      20.997</td>
    <td align="right">      10.891</td>
    <td align="right">       0.000</td>
    <td align="right">      37.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      22.988</td>
    <td align="right">      60.034</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.018</td>
    <td align="right">      10.393</td>
    <td align="right">       0.000</td>
    <td align="right">     353.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.061</td>
    <td align="right">      12.235</td>
    <td align="right">       0.000</td>
    <td align="right">     296.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.111</td>
    <td align="right">      15.262</td>
    <td align="right">       0.000</td>
    <td align="right">     275.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.285</td>
    <td align="right">      23.317</td>
    <td align="right">       0.000</td>
    <td align="right">     203.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.872</td>
    <td align="right">      31.162</td>
    <td align="right">       0.000</td>
    <td align="right">     109.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.212</td>
    <td align="right">      43.678</td>
    <td align="right">       0.000</td>
    <td align="right">      34.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.516</td>
    <td align="right">      58.148</td>
    <td align="right">       0.000</td>
    <td align="right">     197.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      24.122</td>
    <td align="right">      53.047</td>
    <td align="right">       0.000</td>
    <td align="right">     149.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      22.533</td>
    <td align="right">      43.464</td>
    <td align="right">       0.000</td>
    <td align="right">      71.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.968</td>
    <td align="right">      27.772</td>
    <td align="right">       0.000</td>
    <td align="right">     169.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.200</td>
    <td align="right">      21.483</td>
    <td align="right">       0.000</td>
    <td align="right">     290.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.006</td>
    <td align="right">      13.090</td>
    <td align="right">       0.000</td>
    <td align="right">     366.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.087</td>
    <td align="right">      29.566</td>
    <td align="right">       0.000</td>
    <td align="right">    2516.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.006</td>
    <td align="right">      10.393</td>
    <td align="right">       0.000</td>
    <td align="right">      34.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      24.516</td>
    <td align="right">      58.148</td>
    <td align="right">       0.000</td>
    <td align="right">     366.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAIL></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.504</td>
    <td align="right">       0.000</td>
    <td align="right">     400.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.000</td>
    <td align="right">      12.345</td>
    <td align="right">       0.000</td>
    <td align="right">     353.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.000</td>
    <td align="right">      15.361</td>
    <td align="right">       0.000</td>
    <td align="right">     332.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.106</td>
    <td align="right">      23.393</td>
    <td align="right">       0.000</td>
    <td align="right">     223.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.693</td>
    <td align="right">      31.341</td>
    <td align="right">       0.000</td>
    <td align="right">     121.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      22.810</td>
    <td align="right">      43.054</td>
    <td align="right">       0.000</td>
    <td align="right">      28.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.412</td>
    <td align="right">      55.570</td>
    <td align="right">       0.000</td>
    <td align="right">     102.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.017</td>
    <td align="right">      51.769</td>
    <td align="right">       0.000</td>
    <td align="right">      55.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      21.931</td>
    <td align="right">      43.622</td>
    <td align="right">       0.000</td>
    <td align="right">      57.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.391</td>
    <td align="right">      28.140</td>
    <td align="right">       0.000</td>
    <td align="right">     180.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.037</td>
    <td align="right">      21.666</td>
    <td align="right">       0.000</td>
    <td align="right">     321.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.000</td>
    <td align="right">      13.168</td>
    <td align="right">       0.000</td>
    <td align="right">     411.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      21.708</td>
    <td align="right">      29.299</td>
    <td align="right">       0.000</td>
    <td align="right">    2589.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.504</td>
    <td align="right">       0.000</td>
    <td align="right">      28.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.412</td>
    <td align="right">      55.570</td>
    <td align="right">       0.000</td>
    <td align="right">     411.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.500</td>
    <td align="right">       0.000</td>
    <td align="right">     395.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.012</td>
    <td align="right">      12.331</td>
    <td align="right">       0.000</td>
    <td align="right">     340.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.017</td>
    <td align="right">      15.347</td>
    <td align="right">       0.000</td>
    <td align="right">     299.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.309</td>
    <td align="right">      23.163</td>
    <td align="right">       0.000</td>
    <td align="right">     187.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.131</td>
    <td align="right">      30.634</td>
    <td align="right">       0.000</td>
    <td align="right">      94.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.314</td>
    <td align="right">      41.146</td>
    <td align="right">       0.000</td>
    <td align="right">      18.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.666</td>
    <td align="right">      52.610</td>
    <td align="right">       0.000</td>
    <td align="right">      72.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.369</td>
    <td align="right">      49.270</td>
    <td align="right">       0.000</td>
    <td align="right">      30.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      22.434</td>
    <td align="right">      41.944</td>
    <td align="right">       0.000</td>
    <td align="right">      36.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.682</td>
    <td align="right">      27.710</td>
    <td align="right">       0.000</td>
    <td align="right">     156.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.132</td>
    <td align="right">      21.530</td>
    <td align="right">       0.000</td>
    <td align="right">     297.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.000</td>
    <td align="right">      13.165</td>
    <td align="right">       0.000</td>
    <td align="right">     404.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      21.931</td>
    <td align="right">      28.409</td>
    <td align="right">       0.000</td>
    <td align="right">    2334.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.500</td>
    <td align="right">       0.000</td>
    <td align="right">      18.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.666</td>
    <td align="right">      52.610</td>
    <td align="right">       0.000</td>
    <td align="right">     404.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BACK_SPACEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BACK_SPACE PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_RETAILPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_RETAIL PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRYPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAILPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  35797.0086</td>
    <td align="right">     48.3936</td>
    <td align="right">     51.9395</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  34079.7569</td>
    <td align="right">  13909.2780</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  30703.6287</td>
    <td align="right">     42.1540</td>
    <td align="right">     46.6531</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  30616.0109</td>
    <td align="right">  11991.9532</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  29662.0512</td>
    <td align="right">     42.7796</td>
    <td align="right">     51.7640</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  33984.9463</td>
    <td align="right">  11781.6358</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  22880.3607</td>
    <td align="right">     35.5271</td>
    <td align="right">     48.1615</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  31635.8111</td>
    <td align="right">   9329.6479</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  19935.1140</td>
    <td align="right">     33.3058</td>
    <td align="right">     49.6201</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  32606.2414</td>
    <td align="right">   8353.5097</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  17456.1094</td>
    <td align="right">     31.1308</td>
    <td align="right">     49.8534</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  32768.2466</td>
    <td align="right">   7502.7055</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  18537.8577</td>
    <td align="right">     33.6072</td>
    <td align="right">     54.7246</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  35972.1730</td>
    <td align="right">   8019.9517</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  18788.0843</td>
    <td align="right">     33.6791</td>
    <td align="right">     54.2204</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  35639.3112</td>
    <td align="right">   8091.7202</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  18532.3793</td>
    <td align="right">     31.6768</td>
    <td align="right">     48.4553</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  31843.9903</td>
    <td align="right">   7834.0169</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  22104.8627</td>
    <td align="right">     35.3457</td>
    <td align="right">     49.8593</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  32756.3693</td>
    <td align="right">   9111.1903</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  26813.2660</td>
    <td align="right">     39.3849</td>
    <td align="right">     49.1168</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  32251.5145</td>
    <td align="right">  10718.3435</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  34000.0981</td>
    <td align="right">     46.6776</td>
    <td align="right">     51.6547</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  33898.3049</td>
    <td align="right">  13279.2467</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 295210.8208</td>
    <td align="right">    453.6622</td>
    <td align="right">    606.0228</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0046</td>
    <td align="right"> 398052.6764</td>
    <td align="right"> 119923.1993</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  17456.1094</td>
    <td align="right">     31.1308</td>
    <td align="right">     46.6531</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  30616.0109</td>
    <td align="right">   7502.7055</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  35797.0086</td>
    <td align="right">     48.3936</td>
    <td align="right">     54.7246</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  35972.1730</td>
    <td align="right">  13909.2780</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BACK_SPACE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       6.519</td>
    <td align="right">       0.444</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       6.554</td>
    <td align="right">       0.444</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       6.680</td>
    <td align="right">       0.446</td>
    <td align="right">       0.208</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       6.580</td>
    <td align="right">       0.450</td>
    <td align="right">       0.203</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       6.600</td>
    <td align="right">       0.684</td>
    <td align="right">       0.198</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       6.668</td>
    <td align="right">       1.010</td>
    <td align="right">       0.193</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       6.513</td>
    <td align="right">       1.013</td>
    <td align="right">       0.193</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       6.680</td>
    <td align="right">       1.074</td>
    <td align="right">       0.193</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       6.580</td>
    <td align="right">       0.741</td>
    <td align="right">       0.197</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       6.519</td>
    <td align="right">       0.490</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       6.508</td>
    <td align="right">       0.447</td>
    <td align="right">       0.208</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       6.513</td>
    <td align="right">       0.444</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       6.577</td>
    <td align="right">       0.643</td>
    <td align="right">       0.203</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       6.508</td>
    <td align="right">       0.444</td>
    <td align="right">       0.193</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       6.680</td>
    <td align="right">       1.074</td>
    <td align="right">       0.217</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_RETAIL></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">     123.659</td>
    <td align="right">       0.889</td>
    <td align="right">       0.127</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">     124.329</td>
    <td align="right">       0.888</td>
    <td align="right">       0.125</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">     126.706</td>
    <td align="right">       0.892</td>
    <td align="right">       0.121</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">     124.811</td>
    <td align="right">       0.896</td>
    <td align="right">       0.119</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">     125.197</td>
    <td align="right">       0.968</td>
    <td align="right">       0.115</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">     126.491</td>
    <td align="right">       1.068</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">     123.548</td>
    <td align="right">       1.071</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">     126.706</td>
    <td align="right">       1.062</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">     124.811</td>
    <td align="right">       0.984</td>
    <td align="right">       0.115</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">     123.659</td>
    <td align="right">       0.915</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">     123.448</td>
    <td align="right">       0.894</td>
    <td align="right">       0.122</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">     123.548</td>
    <td align="right">       0.889</td>
    <td align="right">       0.125</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">     124.754</td>
    <td align="right">       0.952</td>
    <td align="right">       0.119</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">     123.448</td>
    <td align="right">       0.888</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">     126.706</td>
    <td align="right">       1.071</td>
    <td align="right">       0.127</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FRONT_ENTRY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       0.927</td>
    <td align="right">       0.000</td>
    <td align="right">       1.104</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       0.932</td>
    <td align="right">       0.000</td>
    <td align="right">       1.096</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       0.950</td>
    <td align="right">       0.000</td>
    <td align="right">       1.079</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       0.936</td>
    <td align="right">       0.000</td>
    <td align="right">       1.042</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       0.939</td>
    <td align="right">       0.000</td>
    <td align="right">       1.018</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       0.948</td>
    <td align="right">       0.000</td>
    <td align="right">       1.004</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.990</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       0.950</td>
    <td align="right">       0.000</td>
    <td align="right">       1.004</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       0.936</td>
    <td align="right">       0.000</td>
    <td align="right">       1.015</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       0.927</td>
    <td align="right">       0.000</td>
    <td align="right">       1.030</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       1.058</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       1.094</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       0.935</td>
    <td align="right">       0.000</td>
    <td align="right">       1.044</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.990</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       0.950</td>
    <td align="right">       0.000</td>
    <td align="right">       1.104</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FRONT_RETAIL></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.889</td>
    <td align="right">       0.234</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      11.715</td>
    <td align="right">       0.888</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.892</td>
    <td align="right">       0.224</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       0.893</td>
    <td align="right">       0.219</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      11.797</td>
    <td align="right">       0.897</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      11.919</td>
    <td align="right">       0.904</td>
    <td align="right">       0.209</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.907</td>
    <td align="right">       0.209</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.907</td>
    <td align="right">       0.208</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       0.900</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.898</td>
    <td align="right">       0.218</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.894</td>
    <td align="right">       0.224</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.889</td>
    <td align="right">       0.232</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      11.755</td>
    <td align="right">       0.897</td>
    <td align="right">       0.219</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.888</td>
    <td align="right">       0.208</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.907</td>
    <td align="right">       0.234</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::POINT_OF_SALE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.889</td>
    <td align="right">       0.234</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      11.715</td>
    <td align="right">       0.888</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.892</td>
    <td align="right">       0.224</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       0.893</td>
    <td align="right">       0.219</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      11.797</td>
    <td align="right">       0.899</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      11.919</td>
    <td align="right">       0.905</td>
    <td align="right">       0.209</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.907</td>
    <td align="right">       0.209</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.908</td>
    <td align="right">       0.208</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       0.902</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.899</td>
    <td align="right">       0.218</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.894</td>
    <td align="right">       0.224</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.889</td>
    <td align="right">       0.232</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      11.755</td>
    <td align="right">       0.897</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.888</td>
    <td align="right">       0.208</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.908</td>
    <td align="right">       0.234</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BACK_SPACE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.178327E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  866318.799</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.149620E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 1711260.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.138088E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.171914E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.886386E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168611E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.452764E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.331874E+10</td>
    <td align="right">0.722364E+08</td>
    <td align="right">0.163444E+08</td>
    <td align="right">   44971.880</td>
    <td align="right">0.486258E+08</td>
    <td align="right">0.833640E+09</td>
    <td align="right">0.214978E+08</td>
    <td align="right">   22433.643</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281762E+10</td>
    <td align="right">0.971669E+09</td>
    <td align="right"> 1903620.470</td>
    <td align="right">   59078.807</td>
    <td align="right">0.929371E+08</td>
    <td align="right">0.229566E+09</td>
    <td align="right">0.113110E+09</td>
    <td align="right">    2474.766</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.313423E+10</td>
    <td align="right">0.431992E+09</td>
    <td align="right">   36664.789</td>
    <td align="right">   98699.354</td>
    <td align="right">0.928315E+08</td>
    <td align="right">0.726898E+09</td>
    <td align="right">0.107052E+09</td>
    <td align="right">    3527.175</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202138E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.224175E+08</td>
    <td align="right">0.333399E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.274778E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2415515.928</td>
    <td align="right">0.748940E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 6909069.478</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.114995E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.165848E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134343E+11</td>
    <td align="right">0.147590E+10</td>
    <td align="right">0.182847E+08</td>
    <td align="right">  202750.042</td>
    <td align="right">0.259227E+09</td>
    <td align="right">0.100693E+12</td>
    <td align="right">0.241660E+09</td>
    <td align="right">   28435.584</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.229566E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.331874E+10</td>
    <td align="right">0.971669E+09</td>
    <td align="right">0.163444E+08</td>
    <td align="right">   98699.354</td>
    <td align="right">0.929371E+08</td>
    <td align="right">0.178327E+11</td>
    <td align="right">0.113110E+09</td>
    <td align="right">   22433.643</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_RETAIL></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.366059E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.150426E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112791E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.118377E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.323326E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.881386E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.405178E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.395865E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.355430E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  393485.644</td>
    <td align="right">       0.000</td>
    <td align="right">0.169733E+11</td>
    <td align="right">0.545352E+09</td>
    <td align="right">   45994.094</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.223862E+11</td>
    <td align="right">0.403414E+09</td>
    <td align="right"> 3757385.792</td>
    <td align="right"> 3105577.092</td>
    <td align="right">0.585678E+08</td>
    <td align="right">0.560946E+10</td>
    <td align="right">0.133567E+10</td>
    <td align="right">    9633.769</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149117E+11</td>
    <td align="right">0.569054E+10</td>
    <td align="right"> 5351389.440</td>
    <td align="right"> 3496612.281</td>
    <td align="right">0.270452E+09</td>
    <td align="right">0.134752E+10</td>
    <td align="right">0.315568E+10</td>
    <td align="right">    5942.909</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.202977E+11</td>
    <td align="right">0.269259E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4823486.762</td>
    <td align="right">0.233577E+09</td>
    <td align="right">0.419828E+10</td>
    <td align="right">0.302027E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.330477E+11</td>
    <td align="right">0.126083E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  529065.193</td>
    <td align="right">       0.000</td>
    <td align="right">0.118470E+11</td>
    <td align="right">0.500670E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.371922E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  118098.867</td>
    <td align="right">       0.000</td>
    <td align="right">0.317950E+11</td>
    <td align="right">0.918907E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.255793E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.750899E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.469093E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.138953E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281439E+12</td>
    <td align="right">0.879916E+10</td>
    <td align="right"> 9108775.233</td>
    <td align="right">0.124663E+08</td>
    <td align="right">0.562597E+09</td>
    <td align="right">0.682341E+12</td>
    <td align="right">0.864954E+10</td>
    <td align="right">   61570.772</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.366059E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.134752E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.405178E+11</td>
    <td align="right">0.569054E+10</td>
    <td align="right"> 5351389.440</td>
    <td align="right"> 4823486.762</td>
    <td align="right">0.270452E+09</td>
    <td align="right">0.150426E+12</td>
    <td align="right">0.315568E+10</td>
    <td align="right">   45994.094</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::FRONT_ENTRY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::FRONT_RETAIL></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.487080E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.139868E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.715911E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.114599E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.237613E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.892145E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257200E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   12220.131</td>
    <td align="right">       0.000</td>
    <td align="right">0.493703E+10</td>
    <td align="right">0.201243E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.237620E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  216256.840</td>
    <td align="right">       0.000</td>
    <td align="right">0.239259E+10</td>
    <td align="right">0.214861E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167289E+10</td>
    <td align="right">0.946048E+08</td>
    <td align="right">  299280.824</td>
    <td align="right">  664315.891</td>
    <td align="right"> 3918551.051</td>
    <td align="right">0.543205E+09</td>
    <td align="right">0.392997E+09</td>
    <td align="right">    1228.962</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.793015E+09</td>
    <td align="right">0.931831E+09</td>
    <td align="right">  451542.021</td>
    <td align="right">  942425.150</td>
    <td align="right">0.165271E+08</td>
    <td align="right">0.192674E+09</td>
    <td align="right">0.498791E+09</td>
    <td align="right">    1109.617</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127866E+10</td>
    <td align="right">0.529815E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1341716.703</td>
    <td align="right"> 9554378.110</td>
    <td align="right">0.467507E+09</td>
    <td align="right">0.504892E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.240199E+10</td>
    <td align="right">0.360074E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  544582.623</td>
    <td align="right">  204787.322</td>
    <td align="right">0.151853E+10</td>
    <td align="right">0.277266E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.255798E+10</td>
    <td align="right"> 1661365.119</td>
    <td align="right">       0.000</td>
    <td align="right">  216663.830</td>
    <td align="right">       0.000</td>
    <td align="right">0.387262E+10</td>
    <td align="right">0.114511E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103427E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.842161E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.386034E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.131021E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.186522E+11</td>
    <td align="right">0.159392E+10</td>
    <td align="right">  750822.845</td>
    <td align="right"> 3938181.167</td>
    <td align="right">0.302048E+08</td>
    <td align="right">0.698161E+11</td>
    <td align="right">0.202344E+10</td>
    <td align="right">    2338.578</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.386034E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.192674E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.257200E+10</td>
    <td align="right">0.931831E+09</td>
    <td align="right">  451542.021</td>
    <td align="right"> 1341716.703</td>
    <td align="right">0.165271E+08</td>
    <td align="right">0.139868E+11</td>
    <td align="right">0.504892E+09</td>
    <td align="right">    1228.962</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::POINT_OF_SALE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158000E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.128976E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.255722E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.962481E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.457939E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.672663E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.440504E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  104204.983</td>
    <td align="right">       0.000</td>
    <td align="right">0.307466E+10</td>
    <td align="right">0.142942E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.305180E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1161904.680</td>
    <td align="right">       0.000</td>
    <td align="right">0.137969E+10</td>
    <td align="right">0.744171E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101809E+10</td>
    <td align="right">0.130906E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2553696.141</td>
    <td align="right"> 1452551.939</td>
    <td align="right">0.379049E+09</td>
    <td align="right">0.131997E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.511772E+09</td>
    <td align="right">0.116035E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2252919.925</td>
    <td align="right"> 6362434.219</td>
    <td align="right">0.107530E+09</td>
    <td align="right">0.780616E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113270E+10</td>
    <td align="right">0.640751E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2917746.020</td>
    <td align="right"> 4912301.435</td>
    <td align="right">0.279335E+09</td>
    <td align="right">0.811854E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.265741E+10</td>
    <td align="right">0.706163E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1568337.053</td>
    <td align="right">       0.000</td>
    <td align="right">0.897406E+09</td>
    <td align="right">0.806970E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.362142E+10</td>
    <td align="right"> 1822595.674</td>
    <td align="right">       0.000</td>
    <td align="right">  900880.817</td>
    <td align="right">       0.000</td>
    <td align="right">0.242562E+10</td>
    <td align="right">0.626946E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.286077E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   20961.421</td>
    <td align="right">       0.000</td>
    <td align="right">0.659081E+10</td>
    <td align="right">0.479802E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.188735E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.116025E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.298630E+11</td>
    <td align="right">0.200444E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.114807E+08</td>
    <td align="right">0.127273E+08</td>
    <td align="right">0.559857E+11</td>
    <td align="right">0.528145E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.511772E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.107530E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.457939E+10</td>
    <td align="right">0.116035E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2917746.020</td>
    <td align="right"> 6362434.219</td>
    <td align="right">0.128976E+11</td>
    <td align="right">0.131997E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.468949E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.386907E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.312844E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.175367E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100287E+11</td>
    <td align="right"> 9647551.441</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.431005E+10</td>
    <td align="right">0.612942E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.332078E+10</td>
    <td align="right">0.356510E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.407193E+10</td>
    <td align="right">0.168005E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.762378E+10</td>
    <td align="right">0.119856E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148653E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267781E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.422926E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247698E+12</td>
    <td align="right">0.587972E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.332078E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.468949E+11</td>
    <td align="right">0.356510E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.194790E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.161298E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136837E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.797399E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.430432E+11</td>
    <td align="right">0.205612E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150790E+11</td>
    <td align="right">0.436499E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.895503E+10</td>
    <td align="right">0.195933E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.139609E+11</td>
    <td align="right">0.111153E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323587E+11</td>
    <td align="right">0.574601E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.657287E+11</td>
    <td align="right">0.141284E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114339E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.177569E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.104370E+13</td>
    <td align="right">0.359952E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895503E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.194790E+12</td>
    <td align="right">0.195933E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.235569E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187485E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.143031E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.743529E+10</td>
    <td align="right">0.275388E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.418014E+10</td>
    <td align="right">0.534716E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.204958E+10</td>
    <td align="right">0.269849E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168107E+10</td>
    <td align="right">0.672941E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.196902E+10</td>
    <td align="right">0.528466E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304157E+10</td>
    <td align="right">0.134905E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.591098E+10</td>
    <td align="right">0.363405E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127386E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.215610E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117176E+12</td>
    <td align="right">0.169873E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168107E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.235569E+11</td>
    <td align="right">0.672941E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.262888E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.212103E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.168127E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.943548E+10</td>
    <td align="right"> 2169591.999</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.539595E+10</td>
    <td align="right">0.144589E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.229265E+10</td>
    <td align="right">0.130577E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173782E+10</td>
    <td align="right">0.431119E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.219828E+10</td>
    <td align="right">0.329812E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.392677E+10</td>
    <td align="right">0.670609E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.759873E+10</td>
    <td align="right">0.167791E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150292E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.242054E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136132E+12</td>
    <td align="right">0.990023E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.173782E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.262888E+11</td>
    <td align="right">0.431119E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152666E+11</td>
    <td align="right">0.354372E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134635E+11</td>
    <td align="right">0.290426E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.139719E+11</td>
    <td align="right">0.237544E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125948E+11</td>
    <td align="right">0.130311E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128481E+11</td>
    <td align="right">0.643065E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146702E+11</td>
    <td align="right">0.151433E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.220752E+11</td>
    <td align="right">0.462719E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185920E+11</td>
    <td align="right">0.126796E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127741E+11</td>
    <td align="right">0.448243E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128522E+11</td>
    <td align="right">0.104487E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132080E+11</td>
    <td align="right">0.199788E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.149591E+11</td>
    <td align="right">0.321654E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177276E+12</td>
    <td align="right">0.178016E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125948E+11</td>
    <td align="right">0.462719E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220752E+11</td>
    <td align="right">0.354372E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.790795E+11</td>
    <td align="right">   57543.802</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7529.308</td>
    <td align="right">    1847.301</td>
    <td align="right">       0.000</td>
    <td align="right">    3014.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.710421E+11</td>
    <td align="right">   57517.610</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7529.308</td>
    <td align="right">    1821.108</td>
    <td align="right">       0.000</td>
    <td align="right">    3014.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.788595E+11</td>
    <td align="right">   56935.009</td>
    <td align="right">09-MAR-17:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7529.308</td>
    <td align="right">    1238.508</td>
    <td align="right">       0.000</td>
    <td align="right">    3014.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.734085E+11</td>
    <td align="right">   54101.497</td>
    <td align="right">03-APR-08:09</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7529.308</td>
    <td align="right">    1418.996</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.756603E+11</td>
    <td align="right">   60888.841</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7516.413</td>
    <td align="right">       0.000</td>
    <td align="right">    8219.235</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.760362E+11</td>
    <td align="right">   75223.249</td>
    <td align="right">14-JUN-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7516.413</td>
    <td align="right">       0.000</td>
    <td align="right">   22553.642</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.834707E+11</td>
    <td align="right">   86085.376</td>
    <td align="right">08-JUL-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7516.413</td>
    <td align="right">       0.000</td>
    <td align="right">   33415.769</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.826983E+11</td>
    <td align="right">   84285.148</td>
    <td align="right">12-AUG-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7516.413</td>
    <td align="right">       0.000</td>
    <td align="right">   31615.542</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.738916E+11</td>
    <td align="right">   67732.834</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7516.413</td>
    <td align="right">       0.000</td>
    <td align="right">   15063.227</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.760087E+11</td>
    <td align="right">   62241.676</td>
    <td align="right">07-OCT-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7516.413</td>
    <td align="right">       0.000</td>
    <td align="right">    9572.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.748372E+11</td>
    <td align="right">   57179.126</td>
    <td align="right">24-NOV-17:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7529.308</td>
    <td align="right">    1482.625</td>
    <td align="right">       0.000</td>
    <td align="right">    3014.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.786585E+11</td>
    <td align="right">   57447.622</td>
    <td align="right">30-DEC-17:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7529.308</td>
    <td align="right">    1751.121</td>
    <td align="right">       0.000</td>
    <td align="right">    3014.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.923651E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.710421E+11</td>
    <td align="right">   54101.497</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7516.413</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.834707E+11</td>
    <td align="right">   86085.376</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7529.308</td>
    <td align="right">    1847.301</td>
    <td align="right">   33415.769</td>
    <td align="right">    3014.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.790795E+11</td>
    <td align="right">   57543.802</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7529.308</td>
    <td align="right">    1847.301</td>
    <td align="right">       0.000</td>
    <td align="right">    3014.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.710421E+11</td>
    <td align="right">   57517.610</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7529.308</td>
    <td align="right">    1821.108</td>
    <td align="right">       0.000</td>
    <td align="right">    3014.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.788595E+11</td>
    <td align="right">   56935.009</td>
    <td align="right">09-MAR-17:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7529.308</td>
    <td align="right">    1238.508</td>
    <td align="right">       0.000</td>
    <td align="right">    3014.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.734085E+11</td>
    <td align="right">   54101.497</td>
    <td align="right">03-APR-08:09</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7529.308</td>
    <td align="right">    1418.996</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.756603E+11</td>
    <td align="right">   60888.841</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7516.413</td>
    <td align="right">       0.000</td>
    <td align="right">    8219.235</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.760362E+11</td>
    <td align="right">   75223.249</td>
    <td align="right">14-JUN-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7516.413</td>
    <td align="right">       0.000</td>
    <td align="right">   22553.642</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.834707E+11</td>
    <td align="right">   86085.376</td>
    <td align="right">08-JUL-15:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7516.413</td>
    <td align="right">       0.000</td>
    <td align="right">   33415.769</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.826983E+11</td>
    <td align="right">   84285.148</td>
    <td align="right">12-AUG-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7516.413</td>
    <td align="right">       0.000</td>
    <td align="right">   31615.542</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.738916E+11</td>
    <td align="right">   67732.834</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7516.413</td>
    <td align="right">       0.000</td>
    <td align="right">   15063.227</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.760087E+11</td>
    <td align="right">   62241.676</td>
    <td align="right">07-OCT-14:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7516.413</td>
    <td align="right">       0.000</td>
    <td align="right">    9572.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.748372E+11</td>
    <td align="right">   57179.126</td>
    <td align="right">24-NOV-17:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7529.308</td>
    <td align="right">    1482.625</td>
    <td align="right">       0.000</td>
    <td align="right">    3014.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.786585E+11</td>
    <td align="right">   57447.622</td>
    <td align="right">30-DEC-17:00</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7529.308</td>
    <td align="right">    1751.121</td>
    <td align="right">       0.000</td>
    <td align="right">    3014.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.923651E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.710421E+11</td>
    <td align="right">   54101.497</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7516.413</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.834707E+11</td>
    <td align="right">   86085.376</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34382.155</td>
    <td align="right">   10771.038</td>
    <td align="right">    7529.308</td>
    <td align="right">    1847.301</td>
    <td align="right">   33415.769</td>
    <td align="right">    3014.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BACK_SPACE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.83</td>
    <td align="right">       15.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.50</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       54.33</td>
    <td align="right">       15.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.33</td>
    <td align="right">       16.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.33</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.50</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.00</td>
    <td align="right">       20.66</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.17</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.67</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       43.67</td>
    <td align="right">       15.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.50</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      376.83</td>
    <td align="right">       15.62</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.83</td>
    <td align="right">       20.69</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_RETAIL></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       74.50</td>
    <td align="right">       16.61</td>
    <td align="right">        1.00</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       68.67</td>
    <td align="right">       16.54</td>
    <td align="right">        1.83</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.50</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.67</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.67</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.83</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.17</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.67</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.67</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.00</td>
    <td align="right">       17.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       65.33</td>
    <td align="right">       16.62</td>
    <td align="right">        0.33</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      301.83</td>
    <td align="right">       16.98</td>
    <td align="right">        3.17</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       16.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       74.50</td>
    <td align="right">       20.79</td>
    <td align="right">        1.83</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FRONT_ENTRY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.00</td>
    <td align="right">       19.65</td>
    <td align="right">        0.67</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.17</td>
    <td align="right">       19.65</td>
    <td align="right">        0.67</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.83</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.00</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.67</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.50</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.50</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.67</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.50</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.17</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.17</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       58.17</td>
    <td align="right">       19.87</td>
    <td align="right">        1.33</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.00</td>
    <td align="right">       20.69</td>
    <td align="right">        0.67</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FRONT_RETAIL></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       98.33</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       84.00</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       68.33</td>
    <td align="right">       15.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.50</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.33</td>
    <td align="right">       18.22</td>
    <td align="right">        0.17</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.00</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.33</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.17</td>
    <td align="right">       20.62</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.83</td>
    <td align="right">       19.72</td>
    <td align="right">        0.33</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.33</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       61.17</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.00</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      475.33</td>
    <td align="right">       15.46</td>
    <td align="right">        0.67</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       98.33</td>
    <td align="right">       20.77</td>
    <td align="right">        0.33</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::POINT_OF_SALE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.17</td>
    <td align="right">       15.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.67</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.33</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.83</td>
    <td align="right">       16.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.33</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.17</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.83</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.67</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.50</td>
    <td align="right">       16.85</td>
    <td align="right">        0.17</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       50.83</td>
    <td align="right">       15.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.83</td>
    <td align="right">       15.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      418.17</td>
    <td align="right">       15.46</td>
    <td align="right">        0.17</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       94.17</td>
    <td align="right">       20.73</td>
    <td align="right">        0.17</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">       -14.2</td>
    <td align="right">       -14.9</td>
    <td align="right">0.362816E+09</td>
    <td align="right">      407.20</td>
    <td align="right">14-JAN-15:09</td>
    <td align="right">        -5.6</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   313502.10</td>
    <td align="right">     2612.52</td>
    <td align="right">24-FEB-06:18</td>
    <td align="right">        -0.7</td>
    <td align="right">        -1.3</td>
    <td align="right">0.331298E+09</td>
    <td align="right">      407.20</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        -2.8</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1028499.23</td>
    <td align="right">     4573.77</td>
    <td align="right">16-MAR-05:18</td>
    <td align="right">        -0.6</td>
    <td align="right">        -2.1</td>
    <td align="right">0.378941E+09</td>
    <td align="right">      407.20</td>
    <td align="right">28-MAR-14:09</td>
    <td align="right">        3.30</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 29983560.74</td>
    <td align="right">     7990.97</td>
    <td align="right">21-APR-05:16</td>
    <td align="right">        4.98</td>
    <td align="right">        3.47</td>
    <td align="right">0.358235E+09</td>
    <td align="right">      407.20</td>
    <td align="right">04-APR-14:39</td>
    <td align="right">       17.87</td>
    <td align="right">        9.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.488443E+09</td>
    <td align="right">     8396.56</td>
    <td align="right">13-MAY-05:16</td>
    <td align="right">        2.85</td>
    <td align="right">        -0.5</td>
    <td align="right">0.378172E+09</td>
    <td align="right">      540.53</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140050E+10</td>
    <td align="right">     7171.14</td>
    <td align="right">06-JUN-05:14</td>
    <td align="right">        8.15</td>
    <td align="right">        7.11</td>
    <td align="right">0.409891E+09</td>
    <td align="right">      550.52</td>
    <td align="right">27-JUN-14:09</td>
    <td align="right">       24.67</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.220681E+10</td>
    <td align="right">     6558.43</td>
    <td align="right">27-JUL-05:14</td>
    <td align="right">        5.87</td>
    <td align="right">        5.39</td>
    <td align="right">0.447926E+09</td>
    <td align="right">      550.31</td>
    <td align="right">11-JUL-14:09</td>
    <td align="right">       26.10</td>
    <td align="right">       21.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157719E+10</td>
    <td align="right">     7568.67</td>
    <td align="right">22-AUG-05:14</td>
    <td align="right">        6.78</td>
    <td align="right">        6.78</td>
    <td align="right">0.444149E+09</td>
    <td align="right">      550.50</td>
    <td align="right">09-AUG-14:09</td>
    <td align="right">       23.55</td>
    <td align="right">       17.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.558935E+09</td>
    <td align="right">     8330.53</td>
    <td align="right">27-SEP-05:16</td>
    <td align="right">        3.63</td>
    <td align="right">        3.10</td>
    <td align="right">0.370272E+09</td>
    <td align="right">      550.30</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 67657286.98</td>
    <td align="right">     8140.85</td>
    <td align="right">11-OCT-05:16</td>
    <td align="right">        4.23</td>
    <td align="right">        1.96</td>
    <td align="right">0.364730E+09</td>
    <td align="right">      530.58</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4016552.94</td>
    <td align="right">     7237.52</td>
    <td align="right">03-NOV-05:16</td>
    <td align="right">        6.88</td>
    <td align="right">        4.51</td>
    <td align="right">0.349073E+09</td>
    <td align="right">      407.20</td>
    <td align="right">04-NOV-10:09</td>
    <td align="right">        6.20</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -4.7</td>
    <td align="right">        -5.2</td>
    <td align="right">0.363366E+09</td>
    <td align="right">      407.20</td>
    <td align="right">16-DEC-11:09</td>
    <td align="right">       -11.3</td>
    <td align="right">       -11.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.633488E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.455887E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.2</td>
    <td align="right">       -14.9</td>
    <td align="right">0.331298E+09</td>
    <td align="right">      407.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.3</td>
    <td align="right">       -11.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220681E+10</td>
    <td align="right">     8396.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.15</td>
    <td align="right">        7.11</td>
    <td align="right">0.447926E+09</td>
    <td align="right">      550.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       21.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 79552921.53</td>
    <td align="right">     4904.03</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">        1.80</td>
    <td align="right">        -0.2</td>
    <td align="right">0.688166E+10</td>
    <td align="right">     7724.11</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">       -14.3</td>
    <td align="right">       -15.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.808774E+09</td>
    <td align="right">    11508.98</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.59</td>
    <td align="right">0.628366E+10</td>
    <td align="right">     7724.11</td>
    <td align="right">08-FEB-15:09</td>
    <td align="right">       -12.8</td>
    <td align="right">       -14.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273554E+10</td>
    <td align="right">    67286.45</td>
    <td align="right">04-MAR-14:20</td>
    <td align="right">        -5.2</td>
    <td align="right">        -7.8</td>
    <td align="right">0.718796E+10</td>
    <td align="right">     7724.11</td>
    <td align="right">07-MAR-15:09</td>
    <td align="right">       -13.2</td>
    <td align="right">       -14.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.736069E+10</td>
    <td align="right">    20598.98</td>
    <td align="right">27-APR-14:00</td>
    <td align="right">       12.20</td>
    <td align="right">        4.56</td>
    <td align="right">0.680300E+10</td>
    <td align="right">     8540.14</td>
    <td align="right">04-APR-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116484E+11</td>
    <td align="right">    30163.33</td>
    <td align="right">31-MAY-05:16</td>
    <td align="right">       10.47</td>
    <td align="right">        7.23</td>
    <td align="right">0.734591E+10</td>
    <td align="right">    10438.50</td>
    <td align="right">31-MAY-14:09</td>
    <td align="right">       23.30</td>
    <td align="right">       12.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143339E+11</td>
    <td align="right">    32939.52</td>
    <td align="right">10-JUN-05:16</td>
    <td align="right">        9.57</td>
    <td align="right">        8.37</td>
    <td align="right">0.801062E+10</td>
    <td align="right">    10438.61</td>
    <td align="right">03-JUN-14:09</td>
    <td align="right">       24.43</td>
    <td align="right">       15.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171928E+11</td>
    <td align="right">    34770.99</td>
    <td align="right">26-JUL-05:14</td>
    <td align="right">        8.98</td>
    <td align="right">        8.65</td>
    <td align="right">0.867510E+10</td>
    <td align="right">    10472.67</td>
    <td align="right">08-JUL-15:39</td>
    <td align="right">       29.03</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.160086E+11</td>
    <td align="right">    40609.91</td>
    <td align="right">22-AUG-05:16</td>
    <td align="right">        6.78</td>
    <td align="right">        6.78</td>
    <td align="right">0.865822E+10</td>
    <td align="right">    10438.61</td>
    <td align="right">12-AUG-10:09</td>
    <td align="right">       27.10</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127980E+11</td>
    <td align="right">    32585.17</td>
    <td align="right">30-SEP-05:16</td>
    <td align="right">        9.72</td>
    <td align="right">        9.12</td>
    <td align="right">0.716852E+10</td>
    <td align="right">    10438.51</td>
    <td align="right">06-SEP-14:09</td>
    <td align="right">       24.42</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.809042E+10</td>
    <td align="right">    40016.21</td>
    <td align="right">18-OCT-08:00</td>
    <td align="right">        6.10</td>
    <td align="right">        3.63</td>
    <td align="right">0.696875E+10</td>
    <td align="right">    10438.70</td>
    <td align="right">07-OCT-13:00</td>
    <td align="right">       24.50</td>
    <td align="right">       15.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.293548E+10</td>
    <td align="right">    51246.99</td>
    <td align="right">16-NOV-18:49</td>
    <td align="right">        0.68</td>
    <td align="right">        -0.7</td>
    <td align="right">0.662140E+10</td>
    <td align="right">     7724.11</td>
    <td align="right">04-NOV-10:09</td>
    <td align="right">        6.20</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.151204E+09</td>
    <td align="right">     4880.06</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.0</td>
    <td align="right">0.689234E+10</td>
    <td align="right">     7724.11</td>
    <td align="right">07-DEC-15:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.941434E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.874971E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 79552921.53</td>
    <td align="right">     4880.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.2</td>
    <td align="right">        -7.8</td>
    <td align="right">0.628366E+10</td>
    <td align="right">     7724.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.3</td>
    <td align="right">       -15.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171928E+11</td>
    <td align="right">    67286.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.20</td>
    <td align="right">        9.12</td>
    <td align="right">0.867510E+10</td>
    <td align="right">    10472.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.03</td>
    <td align="right">       24.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">       -14.2</td>
    <td align="right">       -14.9</td>
    <td align="right"> 51756774.32</td>
    <td align="right">       65.09</td>
    <td align="right">20-JAN-15:09</td>
    <td align="right">        -4.6</td>
    <td align="right">        -6.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -21.0</td>
    <td align="right">       -21.7</td>
    <td align="right"> 47604492.97</td>
    <td align="right">       74.62</td>
    <td align="right">22-FEB-15:09</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -0.3</td>
    <td align="right">        -2.3</td>
    <td align="right"> 54898409.73</td>
    <td align="right">       75.84</td>
    <td align="right">22-MAR-14:50</td>
    <td align="right">        3.80</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.7</td>
    <td align="right">        -4.0</td>
    <td align="right"> 53307663.19</td>
    <td align="right">       90.67</td>
    <td align="right">04-APR-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        -1.0</td>
    <td align="right">        -2.3</td>
    <td align="right"> 59485947.36</td>
    <td align="right">       95.50</td>
    <td align="right">31-MAY-14:30</td>
    <td align="right">       23.30</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2383.69</td>
    <td align="right">       19.86</td>
    <td align="right">22-JUN-05:12</td>
    <td align="right">        9.57</td>
    <td align="right">        7.84</td>
    <td align="right"> 68196879.50</td>
    <td align="right">      104.65</td>
    <td align="right">15-JUN-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.17</td>
    <td align="right">        0.33</td>
    <td align="right">23-JUL-07:13</td>
    <td align="right">       13.98</td>
    <td align="right">       13.30</td>
    <td align="right"> 77230862.79</td>
    <td align="right">      117.87</td>
    <td align="right">07-JUL-14:20</td>
    <td align="right">       29.40</td>
    <td align="right">       21.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.60</td>
    <td align="right">       16.62</td>
    <td align="right"> 78191808.55</td>
    <td align="right">      127.12</td>
    <td align="right">12-AUG-14:09</td>
    <td align="right">       30.27</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       11.42</td>
    <td align="right">       10.51</td>
    <td align="right"> 62465902.36</td>
    <td align="right">      117.38</td>
    <td align="right">06-SEP-14:39</td>
    <td align="right">       24.77</td>
    <td align="right">       17.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2531.87</td>
    <td align="right">       18.15</td>
    <td align="right">06-OCT-05:14</td>
    <td align="right">        4.40</td>
    <td align="right">        2.53</td>
    <td align="right"> 59936736.25</td>
    <td align="right">      125.80</td>
    <td align="right">07-OCT-14:50</td>
    <td align="right">       25.42</td>
    <td align="right">       15.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.42</td>
    <td align="right">        -1.3</td>
    <td align="right"> 51277522.26</td>
    <td align="right">       93.03</td>
    <td align="right">04-NOV-14:20</td>
    <td align="right">        8.30</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -4.7</td>
    <td align="right">        -5.2</td>
    <td align="right"> 51733023.62</td>
    <td align="right">       64.33</td>
    <td align="right">16-DEC-13:30</td>
    <td align="right">        -7.2</td>
    <td align="right">        -8.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4980.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.716086E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.0</td>
    <td align="right">       -21.7</td>
    <td align="right"> 47604492.97</td>
    <td align="right">       64.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.2</td>
    <td align="right">        -8.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2531.87</td>
    <td align="right">       19.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.60</td>
    <td align="right">       16.62</td>
    <td align="right"> 78191808.55</td>
    <td align="right">      127.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.27</td>
    <td align="right">       22.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 65238499.68</td>
    <td align="right">     7055.31</td>
    <td align="right">02-JAN-11:39</td>
    <td align="right">       -11.0</td>
    <td align="right">       -11.8</td>
    <td align="right">0.648487E+09</td>
    <td align="right">      727.83</td>
    <td align="right">25-JAN-15:50</td>
    <td align="right">       -15.1</td>
    <td align="right">       -16.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128938E+09</td>
    <td align="right">     3000.01</td>
    <td align="right">22-FEB-14:30</td>
    <td align="right">        1.95</td>
    <td align="right">        -0.3</td>
    <td align="right">0.592154E+09</td>
    <td align="right">      727.83</td>
    <td align="right">23-FEB-15:50</td>
    <td align="right">        3.30</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.451998E+09</td>
    <td align="right">     6477.20</td>
    <td align="right">01-MAR-11:11</td>
    <td align="right">        -8.7</td>
    <td align="right">       -10.2</td>
    <td align="right">0.677323E+09</td>
    <td align="right">      733.27</td>
    <td align="right">22-MAR-14:50</td>
    <td align="right">        3.80</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.752467E+09</td>
    <td align="right">     3684.52</td>
    <td align="right">13-APR-05:16</td>
    <td align="right">        3.63</td>
    <td align="right">        1.36</td>
    <td align="right">0.651041E+09</td>
    <td align="right">      983.60</td>
    <td align="right">04-APR-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.886150E+09</td>
    <td align="right">     3665.01</td>
    <td align="right">01-MAY-12:09</td>
    <td align="right">        2.20</td>
    <td align="right">        -1.1</td>
    <td align="right">0.728634E+09</td>
    <td align="right">      983.64</td>
    <td align="right">13-MAY-14:20</td>
    <td align="right">       18.70</td>
    <td align="right">        9.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.138576E+10</td>
    <td align="right">     3545.70</td>
    <td align="right">15-JUN-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.34</td>
    <td align="right">0.810540E+09</td>
    <td align="right">      983.62</td>
    <td align="right">20-JUN-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">       15.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240069E+10</td>
    <td align="right">     5264.15</td>
    <td align="right">07-JUL-14:09</td>
    <td align="right">       29.40</td>
    <td align="right">       21.93</td>
    <td align="right">0.847939E+09</td>
    <td align="right">      983.61</td>
    <td align="right">20-JUL-14:00</td>
    <td align="right">       19.40</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.236296E+10</td>
    <td align="right">     5914.39</td>
    <td align="right">12-AUG-13:00</td>
    <td align="right">       30.20</td>
    <td align="right">       22.79</td>
    <td align="right">0.854493E+09</td>
    <td align="right">      983.61</td>
    <td align="right">05-AUG-10:09</td>
    <td align="right">       23.27</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140656E+10</td>
    <td align="right">     4455.72</td>
    <td align="right">07-SEP-14:09</td>
    <td align="right">       24.25</td>
    <td align="right">       19.46</td>
    <td align="right">0.720487E+09</td>
    <td align="right">      983.61</td>
    <td align="right">11-SEP-14:09</td>
    <td align="right">       17.53</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.105932E+10</td>
    <td align="right">     4526.27</td>
    <td align="right">07-OCT-14:30</td>
    <td align="right">       25.05</td>
    <td align="right">       15.59</td>
    <td align="right">0.687379E+09</td>
    <td align="right">      983.60</td>
    <td align="right">27-OCT-14:00</td>
    <td align="right">       19.40</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.284913E+09</td>
    <td align="right">     2992.28</td>
    <td align="right">04-NOV-16:35</td>
    <td align="right">        5.80</td>
    <td align="right">        2.91</td>
    <td align="right">0.627699E+09</td>
    <td align="right">      847.40</td>
    <td align="right">04-NOV-14:30</td>
    <td align="right">        8.30</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 27756736.03</td>
    <td align="right">     7068.49</td>
    <td align="right">06-DEC-11:00</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.1</td>
    <td align="right">0.649470E+09</td>
    <td align="right">      727.83</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.849565E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27756736.03</td>
    <td align="right">     2992.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.1</td>
    <td align="right">0.592154E+09</td>
    <td align="right">      727.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.1</td>
    <td align="right">       -16.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.240069E+10</td>
    <td align="right">     7068.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.20</td>
    <td align="right">       22.79</td>
    <td align="right">0.854493E+09</td>
    <td align="right">      983.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.27</td>
    <td align="right">       19.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.288535E+09</td>
    <td align="right">     6123.22</td>
    <td align="right">18-JAN-16:00</td>
    <td align="right">        -7.4</td>
    <td align="right">        -8.2</td>
    <td align="right">0.648487E+09</td>
    <td align="right">      727.83</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.512418E+09</td>
    <td align="right">     7777.96</td>
    <td align="right">15-FEB-12:30</td>
    <td align="right">       -14.2</td>
    <td align="right">       -15.1</td>
    <td align="right">0.593350E+09</td>
    <td align="right">      808.99</td>
    <td align="right">28-FEB-15:09</td>
    <td align="right">        8.90</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140103E+10</td>
    <td align="right">     5999.53</td>
    <td align="right">05-MAR-16:30</td>
    <td align="right">        -7.0</td>
    <td align="right">        -9.6</td>
    <td align="right">0.679168E+09</td>
    <td align="right">      818.06</td>
    <td align="right">22-MAR-14:00</td>
    <td align="right">        3.90</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.184015E+10</td>
    <td align="right">     4064.79</td>
    <td align="right">01-APR-14:30</td>
    <td align="right">        1.25</td>
    <td align="right">        -2.5</td>
    <td align="right">0.671083E+09</td>
    <td align="right">      983.59</td>
    <td align="right">04-APR-14:09</td>
    <td align="right">       17.22</td>
    <td align="right">        9.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.208529E+10</td>
    <td align="right">     4301.93</td>
    <td align="right">31-MAY-14:20</td>
    <td align="right">       23.30</td>
    <td align="right">       12.20</td>
    <td align="right">0.766821E+09</td>
    <td align="right">      983.61</td>
    <td align="right">13-MAY-11:39</td>
    <td align="right">       17.77</td>
    <td align="right">        8.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.282161E+10</td>
    <td align="right">     5443.99</td>
    <td align="right">15-JUN-14:09</td>
    <td align="right">       26.45</td>
    <td align="right">       15.65</td>
    <td align="right">0.851214E+09</td>
    <td align="right">      983.62</td>
    <td align="right">16-JUN-14:30</td>
    <td align="right">       13.15</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.433493E+10</td>
    <td align="right">     7117.00</td>
    <td align="right">07-JUL-14:09</td>
    <td align="right">       29.40</td>
    <td align="right">       21.93</td>
    <td align="right">0.864991E+09</td>
    <td align="right">      983.61</td>
    <td align="right">01-JUL-11:09</td>
    <td align="right">       18.07</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.418021E+10</td>
    <td align="right">     7807.63</td>
    <td align="right">12-AUG-13:50</td>
    <td align="right">       30.13</td>
    <td align="right">       22.80</td>
    <td align="right">0.882155E+09</td>
    <td align="right">      983.59</td>
    <td align="right">07-AUG-14:09</td>
    <td align="right">       15.27</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266087E+10</td>
    <td align="right">     6328.15</td>
    <td align="right">07-SEP-14:09</td>
    <td align="right">       24.25</td>
    <td align="right">       19.46</td>
    <td align="right">0.764770E+09</td>
    <td align="right">      983.66</td>
    <td align="right">29-SEP-14:30</td>
    <td align="right">       15.85</td>
    <td align="right">       13.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.218711E+10</td>
    <td align="right">     6346.43</td>
    <td align="right">07-OCT-14:20</td>
    <td align="right">       24.87</td>
    <td align="right">       15.54</td>
    <td align="right">0.715216E+09</td>
    <td align="right">      983.61</td>
    <td align="right">07-OCT-10:30</td>
    <td align="right">       18.05</td>
    <td align="right">       13.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.784795E+09</td>
    <td align="right">     4930.87</td>
    <td align="right">18-NOV-14:20</td>
    <td align="right">        -2.8</td>
    <td align="right">        -4.6</td>
    <td align="right">0.637104E+09</td>
    <td align="right">      957.49</td>
    <td align="right">04-NOV-14:30</td>
    <td align="right">        8.30</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.228479E+09</td>
    <td align="right">     7557.14</td>
    <td align="right">19-DEC-14:50</td>
    <td align="right">       -13.2</td>
    <td align="right">       -13.7</td>
    <td align="right">0.649470E+09</td>
    <td align="right">      727.83</td>
    <td align="right">02-DEC-16:00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233254E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.872383E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.228479E+09</td>
    <td align="right">     4064.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.2</td>
    <td align="right">       -15.1</td>
    <td align="right">0.593350E+09</td>
    <td align="right">      727.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.433493E+10</td>
    <td align="right">     7807.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.13</td>
    <td align="right">       22.80</td>
    <td align="right">0.882155E+09</td>
    <td align="right">      983.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.07</td>
    <td align="right">       14.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.291484E+11</td>
    <td align="right">    50544.87</td>
    <td align="right">09-JAN-05:30</td>
    <td align="right">       -30.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238004E+11</td>
    <td align="right">    50409.89</td>
    <td align="right">02-FEB-05:30</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176129E+11</td>
    <td align="right">    49469.33</td>
    <td align="right">03-MAR-05:49</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.868116E+10</td>
    <td align="right">    45514.37</td>
    <td align="right">02-APR-07:10</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.449895E+10</td>
    <td align="right">    45728.06</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127040E+10</td>
    <td align="right">    40784.30</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        6.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.337165E+09</td>
    <td align="right">    38527.80</td>
    <td align="right">22-JUL-05:10</td>
    <td align="right">        7.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.813962E+09</td>
    <td align="right">    40944.36</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292779E+10</td>
    <td align="right">    44166.66</td>
    <td align="right">26-SEP-05:10</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.732717E+10</td>
    <td align="right">    45431.03</td>
    <td align="right">16-OCT-05:10</td>
    <td align="right">        -2.3</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154169E+11</td>
    <td align="right">    49079.54</td>
    <td align="right">26-NOV-06:00</td>
    <td align="right">       -21.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.258105E+11</td>
    <td align="right">    50413.56</td>
    <td align="right">31-DEC-07:49</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137646E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.337165E+09</td>
    <td align="right">    38527.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.291484E+11</td>
    <td align="right">    50544.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.463423E+11</td>
    <td align="right">    99279.31</td>
    <td align="right">29-JAN-07:49</td>
    <td align="right">       -26.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.374770E+11</td>
    <td align="right">   100255.85</td>
    <td align="right">02-FEB-05:00</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.249695E+11</td>
    <td align="right">    98235.80</td>
    <td align="right">09-MAR-06:10</td>
    <td align="right">       -26.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125977E+11</td>
    <td align="right">    95830.36</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">       -14.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.754973E+10</td>
    <td align="right">    91777.32</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.278497E+10</td>
    <td align="right">    83589.56</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        6.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.606252E+09</td>
    <td align="right">    79093.64</td>
    <td align="right">22-JUL-05:10</td>
    <td align="right">        7.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.155230E+10</td>
    <td align="right">    83907.00</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.486692E+10</td>
    <td align="right">    89065.10</td>
    <td align="right">26-SEP-05:10</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103538E+11</td>
    <td align="right">    91881.14</td>
    <td align="right">29-OCT-07:10</td>
    <td align="right">        -3.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.220471E+11</td>
    <td align="right">    98077.29</td>
    <td align="right">26-NOV-07:00</td>
    <td align="right">       -22.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.396918E+11</td>
    <td align="right">   100232.61</td>
    <td align="right">31-DEC-07:40</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210839E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.606252E+09</td>
    <td align="right">    79093.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.463423E+11</td>
    <td align="right">   100255.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.239525E+10</td>
    <td align="right">     3097.83</td>
    <td align="right">10-JAN-06:21</td>
    <td align="right">       -17.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.186238E+10</td>
    <td align="right">     3102.32</td>
    <td align="right">27-FEB-06:21</td>
    <td align="right">       -18.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141637E+10</td>
    <td align="right">     3101.56</td>
    <td align="right">27-MAR-05:21</td>
    <td align="right">       -20.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.790836E+09</td>
    <td align="right">     2889.00</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">       -14.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.434929E+09</td>
    <td align="right">     2834.99</td>
    <td align="right">02-MAY-05:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104916E+09</td>
    <td align="right">     2814.09</td>
    <td align="right">23-JUN-05:10</td>
    <td align="right">        5.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 34681749.12</td>
    <td align="right">     2816.48</td>
    <td align="right">27-JUL-05:10</td>
    <td align="right">        5.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 86355251.60</td>
    <td align="right">     2821.74</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.278457E+09</td>
    <td align="right">     2834.06</td>
    <td align="right">26-SEP-05:10</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.612577E+09</td>
    <td align="right">     2849.50</td>
    <td align="right">17-OCT-05:10</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136744E+10</td>
    <td align="right">     3097.17</td>
    <td align="right">25-NOV-06:21</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.225603E+10</td>
    <td align="right">     3101.11</td>
    <td align="right">14-DEC-06:21</td>
    <td align="right">       -17.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116402E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34681749.12</td>
    <td align="right">     2814.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.239525E+10</td>
    <td align="right">     3102.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122859E+11</td>
    <td align="right">    24770.20</td>
    <td align="right">09-JAN-05:00</td>
    <td align="right">       -30.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.953606E+10</td>
    <td align="right">    24635.07</td>
    <td align="right">02-FEB-05:00</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.642357E+10</td>
    <td align="right">    24134.29</td>
    <td align="right">03-MAR-05:00</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.311637E+10</td>
    <td align="right">    21775.40</td>
    <td align="right">07-APR-05:10</td>
    <td align="right">        -6.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167778E+10</td>
    <td align="right">    21455.84</td>
    <td align="right">10-MAY-05:10</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.472871E+09</td>
    <td align="right">    19783.27</td>
    <td align="right">23-JUN-05:10</td>
    <td align="right">        5.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.142050E+09</td>
    <td align="right">    18696.32</td>
    <td align="right">22-JUL-05:10</td>
    <td align="right">        7.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.320283E+09</td>
    <td align="right">    20097.82</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100965E+10</td>
    <td align="right">    21594.71</td>
    <td align="right">26-SEP-05:10</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.243809E+10</td>
    <td align="right">    21652.16</td>
    <td align="right">15-OCT-07:10</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.629165E+10</td>
    <td align="right">    23781.41</td>
    <td align="right">26-NOV-07:19</td>
    <td align="right">       -21.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111623E+11</td>
    <td align="right">    24644.57</td>
    <td align="right">31-DEC-07:40</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.548766E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142050E+09</td>
    <td align="right">    18696.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.122859E+11</td>
    <td align="right">    24770.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.977971E+10</td>
    <td align="right">    25283.83</td>
    <td align="right">09-JAN-05:30</td>
    <td align="right">       -30.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.745417E+10</td>
    <td align="right">    25134.71</td>
    <td align="right">02-FEB-05:30</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.485826E+10</td>
    <td align="right">    24714.96</td>
    <td align="right">03-MAR-05:10</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.210044E+10</td>
    <td align="right">    22246.09</td>
    <td align="right">06-APR-05:10</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110295E+10</td>
    <td align="right">    22289.80</td>
    <td align="right">02-MAY-05:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.264163E+09</td>
    <td align="right">    19867.21</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        6.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 59500000.97</td>
    <td align="right">    18814.33</td>
    <td align="right">22-JUL-05:10</td>
    <td align="right">        7.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171399E+09</td>
    <td align="right">    20241.80</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.631538E+09</td>
    <td align="right">    21760.61</td>
    <td align="right">26-SEP-05:10</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.157500E+10</td>
    <td align="right">    22389.51</td>
    <td align="right">23-OCT-05:10</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.446627E+10</td>
    <td align="right">    24337.56</td>
    <td align="right">26-NOV-07:40</td>
    <td align="right">       -22.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.872159E+10</td>
    <td align="right">    25225.57</td>
    <td align="right">31-DEC-07:49</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.411850E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 59500000.97</td>
    <td align="right">    18814.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.977971E+10</td>
    <td align="right">    25283.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.359199E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.429102E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.326758E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.389204E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.373093E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.351486E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.417734E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.366146E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.434565E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.359964E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.424908E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.357668E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.427391E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.373093E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.351486E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.417734E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.359199E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.429102E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347600E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.415692E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.357668E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.427391E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.428336E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.509288E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.326758E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.389204E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.373093E+10</td>
    <td align="right">     2943.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.321468E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.723573E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.292436E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.656296E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.333903E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.314566E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.704404E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.327686E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.732785E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322153E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.716501E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.320098E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.720688E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.333903E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.314566E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.704404E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.321468E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.723573E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.311088E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.700961E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.320098E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.720688E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.383344E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.858787E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.292436E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.656296E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.333903E+11</td>
    <td align="right">    26345.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156029E+09</td>
    <td align="right">      127.87</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141938E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162065E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152679E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159047E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156362E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155364E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162065E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152679E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156029E+09</td>
    <td align="right">      127.87</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150991E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155364E+09</td>
    <td align="right">      127.87</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.186061E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.141938E+09</td>
    <td align="right">      127.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162065E+09</td>
    <td align="right">      127.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.302913E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.681807E+09</td>
    <td align="right">      438.40</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275556E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.618414E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.699168E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296409E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.663745E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308771E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.690487E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.303558E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.675143E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.301622E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.679089E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.699168E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296409E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.663745E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302913E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.681807E+09</td>
    <td align="right">      438.40</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.293132E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.660500E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301622E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.679089E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361216E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.809216E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275556E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.618414E+09</td>
    <td align="right">      438.40</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.699168E+09</td>
    <td align="right">      438.40</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.302913E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.454257E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275556E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.412020E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296409E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.442222E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308771E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.460040E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.303558E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.449817E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.301622E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.452446E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296409E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.442222E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302913E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.454257E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.293132E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.440061E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301622E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.452446E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361216E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.539143E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275556E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.412020E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.314630E+10</td>
    <td align="right">     2482.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BACK_SPACE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116592E+10</td>
    <td align="right">0.359199E+10</td>
    <td align="right">0.429102E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.186640E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106464E+10</td>
    <td align="right">0.326758E+10</td>
    <td align="right">0.389204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.158266E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121774E+10</td>
    <td align="right">0.373093E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138632E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115120E+10</td>
    <td align="right">0.351486E+10</td>
    <td align="right">0.417734E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.905782E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119183E+10</td>
    <td align="right">0.366146E+10</td>
    <td align="right">0.434565E+10</td>
    <td align="right">   110252.86</td>
    <td align="right">0.609773E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117534E+10</td>
    <td align="right">0.359964E+10</td>
    <td align="right">0.424908E+10</td>
    <td align="right"> 43338130.93</td>
    <td align="right">0.335079E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116769E+10</td>
    <td align="right">0.357668E+10</td>
    <td align="right">0.427391E+10</td>
    <td align="right">0.171662E+09</td>
    <td align="right">0.250145E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121774E+10</td>
    <td align="right">0.373093E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">0.114480E+09</td>
    <td align="right">0.325078E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115120E+10</td>
    <td align="right">0.351486E+10</td>
    <td align="right">0.417734E+10</td>
    <td align="right">  1229143.76</td>
    <td align="right">0.470679E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116592E+10</td>
    <td align="right">0.359199E+10</td>
    <td align="right">0.429102E+10</td>
    <td align="right">  2298902.85</td>
    <td align="right">0.759312E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112176E+10</td>
    <td align="right">0.347600E+10</td>
    <td align="right">0.415692E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116561E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116769E+10</td>
    <td align="right">0.357668E+10</td>
    <td align="right">0.427391E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.172354E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139587E+11</td>
    <td align="right">0.428336E+11</td>
    <td align="right">0.509288E+11</td>
    <td align="right">0.333119E+09</td>
    <td align="right">0.113804E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106464E+10</td>
    <td align="right">0.326758E+10</td>
    <td align="right">0.389204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.250145E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121774E+10</td>
    <td align="right">0.373093E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">0.171662E+09</td>
    <td align="right">0.186640E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_RETAIL></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.221161E+11</td>
    <td align="right">0.321468E+11</td>
    <td align="right">0.723573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.462527E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.201949E+11</td>
    <td align="right">0.292436E+11</td>
    <td align="right">0.656296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.392724E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230991E+11</td>
    <td align="right">0.333903E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.346755E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.218369E+11</td>
    <td align="right">0.314566E+11</td>
    <td align="right">0.704404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.229345E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.226076E+11</td>
    <td align="right">0.327686E+11</td>
    <td align="right">0.732785E+10</td>
    <td align="right">   271540.01</td>
    <td align="right">0.155590E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.222949E+11</td>
    <td align="right">0.322153E+11</td>
    <td align="right">0.716501E+10</td>
    <td align="right">0.102636E+09</td>
    <td align="right">0.853635E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.221496E+11</td>
    <td align="right">0.320098E+11</td>
    <td align="right">0.720688E+10</td>
    <td align="right">0.422609E+09</td>
    <td align="right">0.632813E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.230991E+11</td>
    <td align="right">0.333903E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">0.287835E+09</td>
    <td align="right">0.828874E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218369E+11</td>
    <td align="right">0.314566E+11</td>
    <td align="right">0.704404E+10</td>
    <td align="right">  2121240.04</td>
    <td align="right">0.120429E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221161E+11</td>
    <td align="right">0.321468E+11</td>
    <td align="right">0.723573E+10</td>
    <td align="right">  2263402.05</td>
    <td align="right">0.193197E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212784E+11</td>
    <td align="right">0.311088E+11</td>
    <td align="right">0.700961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.292272E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.221496E+11</td>
    <td align="right">0.320098E+11</td>
    <td align="right">0.720688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.427792E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264779E+12</td>
    <td align="right">0.383344E+12</td>
    <td align="right">0.858787E+11</td>
    <td align="right">0.817737E+09</td>
    <td align="right">0.285216E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.201949E+11</td>
    <td align="right">0.292436E+11</td>
    <td align="right">0.656296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.632813E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.230991E+11</td>
    <td align="right">0.333903E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">0.422609E+09</td>
    <td align="right">0.462527E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FRONT_ENTRY></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165821E+09</td>
    <td align="right">0.156029E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.161350E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151416E+09</td>
    <td align="right">0.141938E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135878E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173191E+09</td>
    <td align="right">0.162065E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121370E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163727E+09</td>
    <td align="right">0.152679E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.772722E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169506E+09</td>
    <td align="right">0.159047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.491630E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167161E+09</td>
    <td align="right">0.156362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   379802.99</td>
    <td align="right">0.262125E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.166072E+09</td>
    <td align="right">0.155364E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3475488.21</td>
    <td align="right">0.184500E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.173191E+09</td>
    <td align="right">0.162065E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1370600.01</td>
    <td align="right">0.265700E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163727E+09</td>
    <td align="right">0.152679E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.430763E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165821E+09</td>
    <td align="right">0.156029E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.668626E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159540E+09</td>
    <td align="right">0.150991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.997154E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166072E+09</td>
    <td align="right">0.155364E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148388E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198525E+10</td>
    <td align="right">0.186061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  5225891.20</td>
    <td align="right">0.974307E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151416E+09</td>
    <td align="right">0.141938E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184500E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173191E+09</td>
    <td align="right">0.162065E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3475488.21</td>
    <td align="right">0.161350E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FRONT_RETAIL></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.302913E+10</td>
    <td align="right">0.681807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.796509E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.275556E+10</td>
    <td align="right">0.618414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.675120E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.699168E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.590492E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.296409E+10</td>
    <td align="right">0.663745E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.384789E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213027E+10</td>
    <td align="right">0.308771E+10</td>
    <td align="right">0.690487E+09</td>
    <td align="right">    47244.76</td>
    <td align="right">0.262849E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.210080E+10</td>
    <td align="right">0.303558E+10</td>
    <td align="right">0.675143E+09</td>
    <td align="right"> 15752023.38</td>
    <td align="right">0.150554E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.301622E+10</td>
    <td align="right">0.679089E+09</td>
    <td align="right"> 71769626.15</td>
    <td align="right">0.112570E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.699168E+09</td>
    <td align="right"> 45254229.98</td>
    <td align="right">0.146012E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.296409E+10</td>
    <td align="right">0.663745E+09</td>
    <td align="right">   369326.82</td>
    <td align="right">0.208394E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.302913E+10</td>
    <td align="right">0.681807E+09</td>
    <td align="right">   394157.56</td>
    <td align="right">0.326228E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200502E+10</td>
    <td align="right">0.293132E+10</td>
    <td align="right">0.660500E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.495676E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.301622E+10</td>
    <td align="right">0.679089E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.735230E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249496E+11</td>
    <td align="right">0.361216E+11</td>
    <td align="right">0.809216E+10</td>
    <td align="right">0.133587E+09</td>
    <td align="right">0.488442E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.275556E+10</td>
    <td align="right">0.618414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.112570E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.699168E+09</td>
    <td align="right"> 71769626.15</td>
    <td align="right">0.796509E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::POINT_OF_SALE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.302913E+10</td>
    <td align="right">0.454257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.797569E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.275556E+10</td>
    <td align="right">0.412020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.676583E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.593276E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.296409E+10</td>
    <td align="right">0.442222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.391187E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213027E+10</td>
    <td align="right">0.308771E+10</td>
    <td align="right">0.460040E+10</td>
    <td align="right">    47305.50</td>
    <td align="right">0.273477E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.210080E+10</td>
    <td align="right">0.303558E+10</td>
    <td align="right">0.449817E+10</td>
    <td align="right"> 14485988.39</td>
    <td align="right">0.161878E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.301622E+10</td>
    <td align="right">0.452446E+10</td>
    <td align="right"> 71172958.16</td>
    <td align="right">0.121246E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right"> 43485041.79</td>
    <td align="right">0.155911E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.296409E+10</td>
    <td align="right">0.442222E+10</td>
    <td align="right">   369553.50</td>
    <td align="right">0.219418E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.302913E+10</td>
    <td align="right">0.454257E+10</td>
    <td align="right">   394267.61</td>
    <td align="right">0.334390E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200502E+10</td>
    <td align="right">0.293132E+10</td>
    <td align="right">0.440061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.499518E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.301622E+10</td>
    <td align="right">0.452446E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.736314E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249496E+11</td>
    <td align="right">0.361216E+11</td>
    <td align="right">0.539143E+11</td>
    <td align="right">0.129955E+09</td>
    <td align="right">0.496077E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.275556E+10</td>
    <td align="right">0.412020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.121246E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.314630E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right"> 71172958.16</td>
    <td align="right">0.797569E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.587042E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.533578E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.607536E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.573596E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.597289E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.586299E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.584587E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.607536E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.573596E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.587042E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.568261E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.584587E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.699095E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.533578E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.607536E+11</td>
    <td align="right">    45153.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.419531E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.510873E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128989E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.236764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.381642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.422081E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116245E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.183906E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.413400E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125776E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.139427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.345404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118112E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.775483E+09</td>
    <td align="right">  8162159.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.427645E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.308332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121637E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.425077E+09</td>
    <td align="right">0.259305E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420425E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.273611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118566E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.101021E+09</td>
    <td align="right">0.271257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.417743E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.293684E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120706E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 32734563.49</td>
    <td align="right">0.997188E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.335277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122621E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 82654514.60</td>
    <td align="right">0.624722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.410523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.375786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117805E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.270200E+09</td>
    <td align="right">0.723397E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.419531E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.445228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120610E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.600188E+09</td>
    <td align="right">0.190986E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.405984E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.480311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118618E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.134623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.417743E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.524074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127310E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.222805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.500281E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.472806E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145700E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.114626E+11</td>
    <td align="right">0.201135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.381642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.273611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116245E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 32734563.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.524074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128989E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.236764E+10</td>
    <td align="right">0.997188E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.354372E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.290426E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237544E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130311E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.643065E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151433E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.462719E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.126796E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.448243E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104487E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199788E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.321654E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178016E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.462719E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.354372E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    34382.16</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7529.31</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3078.93</td>
    <td align="right">08-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    34382.16</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7529.31</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3078.93</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    34382.16</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7529.31</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3078.93</td>
    <td align="right">03-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    34382.16</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7529.31</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2648.89</td>
    <td align="right">03-APR-05:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    34382.16</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7529.31</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2139.37</td>
    <td align="right">02-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    34382.16</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7529.31</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">     1354.21</td>
    <td align="right">24-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    34382.16</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7529.31</td>
    <td align="right">01-JUL-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">      957.22</td>
    <td align="right">27-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    34382.16</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7529.31</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1575.25</td>
    <td align="right">28-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    34382.16</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7529.31</td>
    <td align="right">01-SEP-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">     2213.97</td>
    <td align="right">26-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    34382.16</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7529.31</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2229.72</td>
    <td align="right">17-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    34382.16</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7529.31</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3078.93</td>
    <td align="right">25-NOV-06:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    34382.16</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7529.31</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3078.93</td>
    <td align="right">16-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    34382.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7529.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      957.22</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    34382.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7529.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3078.93</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    15581.04</td>
    <td align="right">    13986.11</td>
    <td align="right">        0.00</td>
    <td align="right">    29567.15</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">        6.79</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">       12.89</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">        6.79</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">       12.89</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-14_GENERALSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    15581.04</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-10_SMALLGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    18914.98</td>
  </tr>
  <tr>
    <td align="right">MN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    13986.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-14_GENERALSERVICE</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      727.15</td>
    <td align="right">      653.25</td>
    <td align="right">      725.13</td>
    <td align="right">      675.00</td>
    <td align="right">      695.71</td>
    <td align="right">      699.17</td>
    <td align="right">      767.53</td>
    <td align="right">      760.43</td>
    <td align="right">      679.45</td>
    <td align="right">      698.91</td>
    <td align="right">      688.14</td>
    <td align="right">      723.28</td>
    <td align="right">     8493.14</td>
    <td align="right">      767.53</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      380.35</td>
    <td align="right">      379.98</td>
    <td align="right">      367.18</td>
    <td align="right">      357.20</td>
    <td align="right">      400.03</td>
    <td align="right">      692.60</td>
    <td align="right">      796.59</td>
    <td align="right">      778.73</td>
    <td align="right">      622.18</td>
    <td align="right">      409.20</td>
    <td align="right">      377.91</td>
    <td align="right">      379.53</td>
    <td align="right">     5941.48</td>
    <td align="right">      796.59</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">      264.48</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1129.54</td>
    <td align="right">     1055.26</td>
    <td align="right">     1114.35</td>
    <td align="right">     1054.24</td>
    <td align="right">     1117.78</td>
    <td align="right">     1413.81</td>
    <td align="right">     1586.16</td>
    <td align="right">     1561.19</td>
    <td align="right">     1323.67</td>
    <td align="right">     1130.15</td>
    <td align="right">     1088.10</td>
    <td align="right">     1124.85</td>
    <td align="right">    14699.10</td>
    <td align="right">     1586.16</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1129.54</td>
    <td align="right">     1055.26</td>
    <td align="right">     1114.35</td>
    <td align="right">     1054.24</td>
    <td align="right">     1117.78</td>
    <td align="right">     1413.81</td>
    <td align="right">     1586.16</td>
    <td align="right">     1561.19</td>
    <td align="right">     1323.67</td>
    <td align="right">     1130.15</td>
    <td align="right">     1088.10</td>
    <td align="right">     1124.85</td>
    <td align="right">    14699.10</td>
    <td align="right">     1586.16</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       67.77</td>
    <td align="right">       63.32</td>
    <td align="right">       66.86</td>
    <td align="right">       63.25</td>
    <td align="right">       67.07</td>
    <td align="right">       84.83</td>
    <td align="right">       95.17</td>
    <td align="right">       93.67</td>
    <td align="right">       79.42</td>
    <td align="right">       67.81</td>
    <td align="right">       65.29</td>
    <td align="right">       67.49</td>
    <td align="right">      881.95</td>
    <td align="right">       95.17</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1197.31</td>
    <td align="right">     1118.58</td>
    <td align="right">     1181.21</td>
    <td align="right">     1117.50</td>
    <td align="right">     1184.85</td>
    <td align="right">     1498.63</td>
    <td align="right">     1681.33</td>
    <td align="right">     1654.86</td>
    <td align="right">     1403.09</td>
    <td align="right">     1197.96</td>
    <td align="right">     1153.38</td>
    <td align="right">     1192.34</td>
    <td align="right">    15581.04</td>
    <td align="right">     1681.33</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICDEMANDCHARGE ($)</td>
    <td align="right">      380.35</td>
    <td align="right">      379.98</td>
    <td align="right">      367.18</td>
    <td align="right">      357.20</td>
    <td align="right">      400.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      409.20</td>
    <td align="right">      377.91</td>
    <td align="right">      379.53</td>
    <td align="right">     3051.38</td>
    <td align="right">      409.20</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      692.60</td>
    <td align="right">      796.59</td>
    <td align="right">      778.73</td>
    <td align="right">      622.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2890.10</td>
    <td align="right">      796.59</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       67.77</td>
    <td align="right">       63.32</td>
    <td align="right">       66.86</td>
    <td align="right">       63.25</td>
    <td align="right">       67.07</td>
    <td align="right">       84.83</td>
    <td align="right">       95.17</td>
    <td align="right">       93.67</td>
    <td align="right">       79.42</td>
    <td align="right">       67.81</td>
    <td align="right">       65.29</td>
    <td align="right">       67.49</td>
    <td align="right">      881.95</td>
    <td align="right">       95.17</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">      727.15</td>
    <td align="right">      653.25</td>
    <td align="right">      725.13</td>
    <td align="right">      675.00</td>
    <td align="right">      695.71</td>
    <td align="right">      699.17</td>
    <td align="right">      767.53</td>
    <td align="right">      760.43</td>
    <td align="right">      679.45</td>
    <td align="right">      698.91</td>
    <td align="right">      688.14</td>
    <td align="right">      723.28</td>
    <td align="right">     8493.14</td>
    <td align="right">      767.53</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1129.54</td>
    <td align="right">     1055.26</td>
    <td align="right">     1114.35</td>
    <td align="right">     1054.24</td>
    <td align="right">     1117.78</td>
    <td align="right">     1413.81</td>
    <td align="right">     1586.16</td>
    <td align="right">     1561.19</td>
    <td align="right">     1323.67</td>
    <td align="right">     1130.15</td>
    <td align="right">     1088.10</td>
    <td align="right">     1124.85</td>
    <td align="right">    14699.10</td>
    <td align="right">     1586.16</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    21968.29</td>
    <td align="right">    19735.51</td>
    <td align="right">    21907.17</td>
    <td align="right">    20392.89</td>
    <td align="right">    21018.44</td>
    <td align="right">    21122.87</td>
    <td align="right">    23188.17</td>
    <td align="right">    22973.60</td>
    <td align="right">    20527.08</td>
    <td align="right">    21115.21</td>
    <td align="right">    20789.78</td>
    <td align="right">    21851.32</td>
    <td align="right">   256590.32</td>
    <td align="right">    23188.17</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       57.54</td>
    <td align="right">       57.49</td>
    <td align="right">       55.55</td>
    <td align="right">       54.04</td>
    <td align="right">       60.52</td>
    <td align="right">       74.79</td>
    <td align="right">       86.03</td>
    <td align="right">       84.10</td>
    <td align="right">       67.19</td>
    <td align="right">       61.91</td>
    <td align="right">       57.17</td>
    <td align="right">       57.42</td>
    <td align="right">      773.74</td>
    <td align="right">       86.03</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND25KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    21968.29</td>
    <td align="right">    19735.51</td>
    <td align="right">    21907.17</td>
    <td align="right">    20392.89</td>
    <td align="right">    21018.44</td>
    <td align="right">    21122.87</td>
    <td align="right">    23188.17</td>
    <td align="right">    22973.60</td>
    <td align="right">    20527.08</td>
    <td align="right">    21115.21</td>
    <td align="right">    20789.78</td>
    <td align="right">    21851.32</td>
    <td align="right">   256590.32</td>
    <td align="right">    23188.17</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       57.54</td>
    <td align="right">       57.49</td>
    <td align="right">       55.55</td>
    <td align="right">       54.04</td>
    <td align="right">       60.52</td>
    <td align="right">       74.79</td>
    <td align="right">       86.03</td>
    <td align="right">       84.10</td>
    <td align="right">       67.19</td>
    <td align="right">       61.91</td>
    <td align="right">       57.17</td>
    <td align="right">       57.42</td>
    <td align="right">      773.74</td>
    <td align="right">       86.03</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    21968.29</td>
    <td align="right">    19735.51</td>
    <td align="right">    21907.17</td>
    <td align="right">    20392.89</td>
    <td align="right">    21018.44</td>
    <td align="right">    21122.87</td>
    <td align="right">    23188.17</td>
    <td align="right">    22973.60</td>
    <td align="right">    20527.08</td>
    <td align="right">    21115.21</td>
    <td align="right">    20789.78</td>
    <td align="right">    21851.32</td>
    <td align="right">   256590.32</td>
    <td align="right">    23188.17</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       57.54</td>
    <td align="right">       57.49</td>
    <td align="right">       55.55</td>
    <td align="right">       54.04</td>
    <td align="right">       60.52</td>
    <td align="right">       74.79</td>
    <td align="right">       86.03</td>
    <td align="right">       84.10</td>
    <td align="right">       67.19</td>
    <td align="right">       61.91</td>
    <td align="right">       57.17</td>
    <td align="right">       57.42</td>
    <td align="right">      773.74</td>
    <td align="right">       86.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       57.54</td>
    <td align="right">       57.49</td>
    <td align="right">       55.55</td>
    <td align="right">       54.04</td>
    <td align="right">       60.52</td>
    <td align="right">       74.79</td>
    <td align="right">       86.03</td>
    <td align="right">       84.10</td>
    <td align="right">       67.19</td>
    <td align="right">       61.91</td>
    <td align="right">       57.17</td>
    <td align="right">       57.42</td>
    <td align="right">      773.74</td>
    <td align="right">       86.03</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       57.54</td>
    <td align="right">       57.49</td>
    <td align="right">       55.55</td>
    <td align="right">       54.04</td>
    <td align="right">       60.52</td>
    <td align="right">       74.79</td>
    <td align="right">       86.03</td>
    <td align="right">       84.10</td>
    <td align="right">       67.19</td>
    <td align="right">       61.91</td>
    <td align="right">       57.17</td>
    <td align="right">       57.42</td>
    <td align="right">      773.74</td>
    <td align="right">       86.03</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       57.54</td>
    <td align="right">       57.49</td>
    <td align="right">       55.55</td>
    <td align="right">       54.04</td>
    <td align="right">       60.52</td>
    <td align="right">       74.79</td>
    <td align="right">       86.03</td>
    <td align="right">       84.10</td>
    <td align="right">       67.19</td>
    <td align="right">       61.91</td>
    <td align="right">       57.17</td>
    <td align="right">       57.42</td>
    <td align="right">      773.74</td>
    <td align="right">       86.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    21968.29</td>
    <td align="right">    19735.51</td>
    <td align="right">    21907.17</td>
    <td align="right">    20392.89</td>
    <td align="right">    21018.44</td>
    <td align="right">    21122.87</td>
    <td align="right">    23188.17</td>
    <td align="right">    22973.60</td>
    <td align="right">    20527.08</td>
    <td align="right">    21115.21</td>
    <td align="right">    20789.78</td>
    <td align="right">    21851.32</td>
    <td align="right">   256590.32</td>
    <td align="right">    23188.17</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       57.54</td>
    <td align="right">       57.49</td>
    <td align="right">       55.55</td>
    <td align="right">       54.04</td>
    <td align="right">       60.52</td>
    <td align="right">       74.79</td>
    <td align="right">       86.03</td>
    <td align="right">       84.10</td>
    <td align="right">       67.19</td>
    <td align="right">       61.91</td>
    <td align="right">       57.17</td>
    <td align="right">       57.42</td>
    <td align="right">      773.74</td>
    <td align="right">       86.03</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    21968.29</td>
    <td align="right">    19735.51</td>
    <td align="right">    21907.17</td>
    <td align="right">    20392.89</td>
    <td align="right">    21018.44</td>
    <td align="right">    21122.87</td>
    <td align="right">    23188.17</td>
    <td align="right">    22973.60</td>
    <td align="right">    20527.08</td>
    <td align="right">    21115.21</td>
    <td align="right">    20789.78</td>
    <td align="right">    21851.32</td>
    <td align="right">   256590.32</td>
    <td align="right">    23188.17</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       57.54</td>
    <td align="right">       57.49</td>
    <td align="right">       55.55</td>
    <td align="right">       54.04</td>
    <td align="right">       60.52</td>
    <td align="right">       74.79</td>
    <td align="right">       86.03</td>
    <td align="right">       84.10</td>
    <td align="right">       67.19</td>
    <td align="right">       61.91</td>
    <td align="right">       57.17</td>
    <td align="right">       57.42</td>
    <td align="right">      773.74</td>
    <td align="right">       86.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    21968.29</td>
    <td align="right">    19735.51</td>
    <td align="right">    21907.17</td>
    <td align="right">    20392.89</td>
    <td align="right">    21018.44</td>
    <td align="right">    21122.87</td>
    <td align="right">    23188.17</td>
    <td align="right">    22973.60</td>
    <td align="right">    20527.08</td>
    <td align="right">    21115.21</td>
    <td align="right">    20789.78</td>
    <td align="right">    21851.32</td>
    <td align="right">   256590.32</td>
    <td align="right">    23188.17</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       57.54</td>
    <td align="right">       57.49</td>
    <td align="right">       55.55</td>
    <td align="right">       54.04</td>
    <td align="right">       60.52</td>
    <td align="right">       74.79</td>
    <td align="right">       86.03</td>
    <td align="right">       84.10</td>
    <td align="right">       67.19</td>
    <td align="right">       61.91</td>
    <td align="right">       57.17</td>
    <td align="right">       57.42</td>
    <td align="right">      773.74</td>
    <td align="right">       86.03</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>WINTERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>SUMMERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM WINTERBASICDEMANDCHARGE                                                                              SUMMERBASICDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-10_SMALLGENERAL</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND25KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1445.51</td>
    <td align="right">     1298.60</td>
    <td align="right">     1441.49</td>
    <td align="right">     1341.85</td>
    <td align="right">     1383.01</td>
    <td align="right">     1601.11</td>
    <td align="right">     1757.66</td>
    <td align="right">     1741.40</td>
    <td align="right">     1555.95</td>
    <td align="right">     1389.38</td>
    <td align="right">     1367.97</td>
    <td align="right">     1437.82</td>
    <td align="right">    17761.76</td>
    <td align="right">     1757.66</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">       82.56</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1452.39</td>
    <td align="right">     1305.48</td>
    <td align="right">     1448.37</td>
    <td align="right">     1348.73</td>
    <td align="right">     1389.89</td>
    <td align="right">     1607.99</td>
    <td align="right">     1764.54</td>
    <td align="right">     1748.28</td>
    <td align="right">     1562.83</td>
    <td align="right">     1396.26</td>
    <td align="right">     1374.85</td>
    <td align="right">     1444.70</td>
    <td align="right">    17844.32</td>
    <td align="right">     1764.54</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1452.39</td>
    <td align="right">     1305.48</td>
    <td align="right">     1448.37</td>
    <td align="right">     1348.73</td>
    <td align="right">     1389.89</td>
    <td align="right">     1607.99</td>
    <td align="right">     1764.54</td>
    <td align="right">     1748.28</td>
    <td align="right">     1562.83</td>
    <td align="right">     1396.26</td>
    <td align="right">     1374.85</td>
    <td align="right">     1444.70</td>
    <td align="right">    17844.32</td>
    <td align="right">     1764.54</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       87.14</td>
    <td align="right">       78.33</td>
    <td align="right">       86.90</td>
    <td align="right">       80.92</td>
    <td align="right">       83.39</td>
    <td align="right">       96.48</td>
    <td align="right">      105.87</td>
    <td align="right">      104.90</td>
    <td align="right">       93.77</td>
    <td align="right">       83.78</td>
    <td align="right">       82.49</td>
    <td align="right">       86.68</td>
    <td align="right">     1070.66</td>
    <td align="right">      105.87</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1539.54</td>
    <td align="right">     1383.81</td>
    <td align="right">     1535.27</td>
    <td align="right">     1429.66</td>
    <td align="right">     1473.29</td>
    <td align="right">     1704.47</td>
    <td align="right">     1870.42</td>
    <td align="right">     1853.18</td>
    <td align="right">     1656.60</td>
    <td align="right">     1480.04</td>
    <td align="right">     1457.34</td>
    <td align="right">     1531.38</td>
    <td align="right">    18914.98</td>
    <td align="right">     1870.42</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1601.11</td>
    <td align="right">     1757.66</td>
    <td align="right">     1741.40</td>
    <td align="right">     1555.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6656.13</td>
    <td align="right">     1757.66</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICENERGYCHARGE ($)</td>
    <td align="right">     1445.51</td>
    <td align="right">     1298.60</td>
    <td align="right">     1441.49</td>
    <td align="right">     1341.85</td>
    <td align="right">     1383.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1389.38</td>
    <td align="right">     1367.97</td>
    <td align="right">     1437.82</td>
    <td align="right">    11105.63</td>
    <td align="right">     1445.51</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       87.14</td>
    <td align="right">       78.33</td>
    <td align="right">       86.90</td>
    <td align="right">       80.92</td>
    <td align="right">       83.39</td>
    <td align="right">       96.48</td>
    <td align="right">      105.87</td>
    <td align="right">      104.90</td>
    <td align="right">       93.77</td>
    <td align="right">       83.78</td>
    <td align="right">       82.49</td>
    <td align="right">       86.68</td>
    <td align="right">     1070.66</td>
    <td align="right">      105.87</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1452.39</td>
    <td align="right">     1305.48</td>
    <td align="right">     1448.37</td>
    <td align="right">     1348.73</td>
    <td align="right">     1389.89</td>
    <td align="right">     1607.99</td>
    <td align="right">     1764.54</td>
    <td align="right">     1748.28</td>
    <td align="right">     1562.83</td>
    <td align="right">     1396.26</td>
    <td align="right">     1374.85</td>
    <td align="right">     1444.70</td>
    <td align="right">    17844.32</td>
    <td align="right">     1764.54</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    21968.29</td>
    <td align="right">    19735.51</td>
    <td align="right">    21907.17</td>
    <td align="right">    20392.89</td>
    <td align="right">    21018.44</td>
    <td align="right">    21122.87</td>
    <td align="right">    23188.17</td>
    <td align="right">    22973.60</td>
    <td align="right">    20527.08</td>
    <td align="right">    21115.21</td>
    <td align="right">    20789.78</td>
    <td align="right">    21851.32</td>
    <td align="right">   256590.32</td>
    <td align="right">    23188.17</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND25KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    21968.29</td>
    <td align="right">    19735.51</td>
    <td align="right">    21907.17</td>
    <td align="right">    20392.89</td>
    <td align="right">    21018.44</td>
    <td align="right">    21122.87</td>
    <td align="right">    23188.17</td>
    <td align="right">    22973.60</td>
    <td align="right">    20527.08</td>
    <td align="right">    21115.21</td>
    <td align="right">    20789.78</td>
    <td align="right">    21851.32</td>
    <td align="right">   256590.32</td>
    <td align="right">    23188.17</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       57.54</td>
    <td align="right">       57.49</td>
    <td align="right">       55.55</td>
    <td align="right">       54.04</td>
    <td align="right">       60.52</td>
    <td align="right">       74.79</td>
    <td align="right">       86.03</td>
    <td align="right">       84.10</td>
    <td align="right">       67.19</td>
    <td align="right">       61.91</td>
    <td align="right">       57.17</td>
    <td align="right">       57.42</td>
    <td align="right">      773.74</td>
    <td align="right">       86.03</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    21968.29</td>
    <td align="right">    19735.51</td>
    <td align="right">    21907.17</td>
    <td align="right">    20392.89</td>
    <td align="right">    21018.44</td>
    <td align="right">    21122.87</td>
    <td align="right">    23188.17</td>
    <td align="right">    22973.60</td>
    <td align="right">    20527.08</td>
    <td align="right">    21115.21</td>
    <td align="right">    20789.78</td>
    <td align="right">    21851.32</td>
    <td align="right">   256590.32</td>
    <td align="right">    23188.17</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       57.54</td>
    <td align="right">       57.49</td>
    <td align="right">       55.55</td>
    <td align="right">       54.04</td>
    <td align="right">       60.52</td>
    <td align="right">       74.79</td>
    <td align="right">       86.03</td>
    <td align="right">       84.10</td>
    <td align="right">       67.19</td>
    <td align="right">       61.91</td>
    <td align="right">       57.17</td>
    <td align="right">       57.42</td>
    <td align="right">      773.74</td>
    <td align="right">       86.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       57.54</td>
    <td align="right">       57.49</td>
    <td align="right">       55.55</td>
    <td align="right">       54.04</td>
    <td align="right">       60.52</td>
    <td align="right">       74.79</td>
    <td align="right">       86.03</td>
    <td align="right">       84.10</td>
    <td align="right">       67.19</td>
    <td align="right">       61.91</td>
    <td align="right">       57.17</td>
    <td align="right">       57.42</td>
    <td align="right">      773.74</td>
    <td align="right">       86.03</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       57.54</td>
    <td align="right">       57.49</td>
    <td align="right">       55.55</td>
    <td align="right">       54.04</td>
    <td align="right">       60.52</td>
    <td align="right">       74.79</td>
    <td align="right">       86.03</td>
    <td align="right">       84.10</td>
    <td align="right">       67.19</td>
    <td align="right">       61.91</td>
    <td align="right">       57.17</td>
    <td align="right">       57.42</td>
    <td align="right">      773.74</td>
    <td align="right">       86.03</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       57.54</td>
    <td align="right">       57.49</td>
    <td align="right">       55.55</td>
    <td align="right">       54.04</td>
    <td align="right">       60.52</td>
    <td align="right">       74.79</td>
    <td align="right">       86.03</td>
    <td align="right">       84.10</td>
    <td align="right">       67.19</td>
    <td align="right">       61.91</td>
    <td align="right">       57.17</td>
    <td align="right">       57.42</td>
    <td align="right">      773.74</td>
    <td align="right">       86.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    21968.29</td>
    <td align="right">    19735.51</td>
    <td align="right">    21907.17</td>
    <td align="right">    20392.89</td>
    <td align="right">    21018.44</td>
    <td align="right">    21122.87</td>
    <td align="right">    23188.17</td>
    <td align="right">    22973.60</td>
    <td align="right">    20527.08</td>
    <td align="right">    21115.21</td>
    <td align="right">    20789.78</td>
    <td align="right">    21851.32</td>
    <td align="right">   256590.32</td>
    <td align="right">    23188.17</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       57.54</td>
    <td align="right">       57.49</td>
    <td align="right">       55.55</td>
    <td align="right">       54.04</td>
    <td align="right">       60.52</td>
    <td align="right">       74.79</td>
    <td align="right">       86.03</td>
    <td align="right">       84.10</td>
    <td align="right">       67.19</td>
    <td align="right">       61.91</td>
    <td align="right">       57.17</td>
    <td align="right">       57.42</td>
    <td align="right">      773.74</td>
    <td align="right">       86.03</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    21968.29</td>
    <td align="right">    19735.51</td>
    <td align="right">    21907.17</td>
    <td align="right">    20392.89</td>
    <td align="right">    21018.44</td>
    <td align="right">    21122.87</td>
    <td align="right">    23188.17</td>
    <td align="right">    22973.60</td>
    <td align="right">    20527.08</td>
    <td align="right">    21115.21</td>
    <td align="right">    20789.78</td>
    <td align="right">    21851.32</td>
    <td align="right">   256590.32</td>
    <td align="right">    23188.17</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       57.54</td>
    <td align="right">       57.49</td>
    <td align="right">       55.55</td>
    <td align="right">       54.04</td>
    <td align="right">       60.52</td>
    <td align="right">       74.79</td>
    <td align="right">       86.03</td>
    <td align="right">       84.10</td>
    <td align="right">       67.19</td>
    <td align="right">       61.91</td>
    <td align="right">       57.17</td>
    <td align="right">       57.42</td>
    <td align="right">      773.74</td>
    <td align="right">       86.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    21968.29</td>
    <td align="right">    19735.51</td>
    <td align="right">    21907.17</td>
    <td align="right">    20392.89</td>
    <td align="right">    21018.44</td>
    <td align="right">    21122.87</td>
    <td align="right">    23188.17</td>
    <td align="right">    22973.60</td>
    <td align="right">    20527.08</td>
    <td align="right">    21115.21</td>
    <td align="right">    20789.78</td>
    <td align="right">    21851.32</td>
    <td align="right">   256590.32</td>
    <td align="right">    23188.17</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       57.54</td>
    <td align="right">       57.49</td>
    <td align="right">       55.55</td>
    <td align="right">       54.04</td>
    <td align="right">       60.52</td>
    <td align="right">       74.79</td>
    <td align="right">       86.03</td>
    <td align="right">       84.10</td>
    <td align="right">       67.19</td>
    <td align="right">       61.91</td>
    <td align="right">       57.17</td>
    <td align="right">       57.42</td>
    <td align="right">      773.74</td>
    <td align="right">       86.03</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>WINTERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERBASICENERGYCHARGE                                                                              WINTERBASICENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::MN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> MN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-10-26
    23:54:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2760.93</td>
    <td align="right">     2284.75</td>
    <td align="right">     1699.87</td>
    <td align="right">      937.45</td>
    <td align="right">      518.08</td>
    <td align="right">      130.61</td>
    <td align="right">       37.45</td>
    <td align="right">       98.91</td>
    <td align="right">      324.59</td>
    <td align="right">      727.90</td>
    <td align="right">     1369.09</td>
    <td align="right">     2304.81</td>
    <td align="right">    13194.44</td>
    <td align="right">     2760.93</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2760.93</td>
    <td align="right">     2284.75</td>
    <td align="right">     1699.87</td>
    <td align="right">      937.45</td>
    <td align="right">      518.08</td>
    <td align="right">      130.61</td>
    <td align="right">       37.45</td>
    <td align="right">       98.91</td>
    <td align="right">      324.59</td>
    <td align="right">      727.90</td>
    <td align="right">     1369.09</td>
    <td align="right">     2304.81</td>
    <td align="right">    13194.44</td>
    <td align="right">     2760.93</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2760.93</td>
    <td align="right">     2284.75</td>
    <td align="right">     1699.87</td>
    <td align="right">      937.45</td>
    <td align="right">      518.08</td>
    <td align="right">      130.61</td>
    <td align="right">       37.45</td>
    <td align="right">       98.91</td>
    <td align="right">      324.59</td>
    <td align="right">      727.90</td>
    <td align="right">     1369.09</td>
    <td align="right">     2304.81</td>
    <td align="right">    13194.44</td>
    <td align="right">     2760.93</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      165.66</td>
    <td align="right">      137.08</td>
    <td align="right">      101.99</td>
    <td align="right">       56.25</td>
    <td align="right">       31.08</td>
    <td align="right">        7.84</td>
    <td align="right">        2.25</td>
    <td align="right">        5.93</td>
    <td align="right">       19.48</td>
    <td align="right">       43.67</td>
    <td align="right">       82.15</td>
    <td align="right">      138.29</td>
    <td align="right">      791.67</td>
    <td align="right">      165.66</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2926.59</td>
    <td align="right">     2421.83</td>
    <td align="right">     1801.86</td>
    <td align="right">      993.70</td>
    <td align="right">      549.17</td>
    <td align="right">      138.45</td>
    <td align="right">       39.70</td>
    <td align="right">      104.84</td>
    <td align="right">      344.06</td>
    <td align="right">      771.58</td>
    <td align="right">     1451.24</td>
    <td align="right">     2443.10</td>
    <td align="right">    13986.11</td>
    <td align="right">     2926.59</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     2760.93</td>
    <td align="right">     2284.75</td>
    <td align="right">     1699.87</td>
    <td align="right">      937.45</td>
    <td align="right">      518.08</td>
    <td align="right">      130.61</td>
    <td align="right">       37.45</td>
    <td align="right">       98.91</td>
    <td align="right">      324.59</td>
    <td align="right">      727.90</td>
    <td align="right">     1369.09</td>
    <td align="right">     2304.81</td>
    <td align="right">    13194.44</td>
    <td align="right">     2760.93</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      165.66</td>
    <td align="right">      137.08</td>
    <td align="right">      101.99</td>
    <td align="right">       56.25</td>
    <td align="right">       31.08</td>
    <td align="right">        7.84</td>
    <td align="right">        2.25</td>
    <td align="right">        5.93</td>
    <td align="right">       19.48</td>
    <td align="right">       43.67</td>
    <td align="right">       82.15</td>
    <td align="right">      138.29</td>
    <td align="right">      791.67</td>
    <td align="right">      165.66</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2760.93</td>
    <td align="right">     2284.75</td>
    <td align="right">     1699.87</td>
    <td align="right">      937.45</td>
    <td align="right">      518.08</td>
    <td align="right">      130.61</td>
    <td align="right">       37.45</td>
    <td align="right">       98.91</td>
    <td align="right">      324.59</td>
    <td align="right">      727.90</td>
    <td align="right">     1369.09</td>
    <td align="right">     2304.81</td>
    <td align="right">    13194.44</td>
    <td align="right">     2760.93</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      335.88</td>
    <td align="right">      275.27</td>
    <td align="right">      225.15</td>
    <td align="right">      123.51</td>
    <td align="right">       60.95</td>
    <td align="right">       14.35</td>
    <td align="right">        4.39</td>
    <td align="right">       12.02</td>
    <td align="right">       42.49</td>
    <td align="right">       99.03</td>
    <td align="right">      189.36</td>
    <td align="right">      304.87</td>
    <td align="right">     1687.27</td>
    <td align="right">      335.88</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      335.88</td>
    <td align="right">      275.27</td>
    <td align="right">      225.15</td>
    <td align="right">      123.51</td>
    <td align="right">       60.95</td>
    <td align="right">       14.35</td>
    <td align="right">        4.39</td>
    <td align="right">       12.02</td>
    <td align="right">       42.49</td>
    <td align="right">       99.03</td>
    <td align="right">      189.36</td>
    <td align="right">      304.87</td>
    <td align="right">     1687.27</td>
    <td align="right">      335.88</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">        1.37</td>
    <td align="right">        1.11</td>
    <td align="right">      0.7772</td>
    <td align="right">      0.4865</td>
    <td align="right">      0.2888</td>
    <td align="right">      0.5557</td>
    <td align="right">      0.7189</td>
    <td align="right">      0.8379</td>
    <td align="right">        1.28</td>
    <td align="right">        1.40</td>
    <td align="right">       11.63</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      335.88</td>
    <td align="right">      275.27</td>
    <td align="right">      225.15</td>
    <td align="right">      123.51</td>
    <td align="right">       60.95</td>
    <td align="right">       14.35</td>
    <td align="right">        4.39</td>
    <td align="right">       12.02</td>
    <td align="right">       42.49</td>
    <td align="right">       99.03</td>
    <td align="right">      189.36</td>
    <td align="right">      304.87</td>
    <td align="right">     1687.27</td>
    <td align="right">      335.88</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">        1.37</td>
    <td align="right">        1.11</td>
    <td align="right">      0.7772</td>
    <td align="right">      0.4865</td>
    <td align="right">      0.2888</td>
    <td align="right">      0.5557</td>
    <td align="right">      0.7189</td>
    <td align="right">      0.8379</td>
    <td align="right">        1.28</td>
    <td align="right">        1.40</td>
    <td align="right">       11.63</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">        1.37</td>
    <td align="right">        1.11</td>
    <td align="right">      0.7772</td>
    <td align="right">      0.4865</td>
    <td align="right">      0.2888</td>
    <td align="right">      0.5557</td>
    <td align="right">      0.7189</td>
    <td align="right">      0.8379</td>
    <td align="right">        1.28</td>
    <td align="right">        1.40</td>
    <td align="right">       11.63</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">        1.37</td>
    <td align="right">        1.11</td>
    <td align="right">      0.7772</td>
    <td align="right">      0.4865</td>
    <td align="right">      0.2888</td>
    <td align="right">      0.5557</td>
    <td align="right">      0.7189</td>
    <td align="right">      0.8379</td>
    <td align="right">        1.28</td>
    <td align="right">        1.40</td>
    <td align="right">       11.63</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">        1.37</td>
    <td align="right">        1.11</td>
    <td align="right">      0.7772</td>
    <td align="right">      0.4865</td>
    <td align="right">      0.2888</td>
    <td align="right">      0.5557</td>
    <td align="right">      0.7189</td>
    <td align="right">      0.8379</td>
    <td align="right">        1.28</td>
    <td align="right">        1.40</td>
    <td align="right">       11.63</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      335.88</td>
    <td align="right">      275.27</td>
    <td align="right">      225.15</td>
    <td align="right">      123.51</td>
    <td align="right">       60.95</td>
    <td align="right">       14.35</td>
    <td align="right">        4.39</td>
    <td align="right">       12.02</td>
    <td align="right">       42.49</td>
    <td align="right">       99.03</td>
    <td align="right">      189.36</td>
    <td align="right">      304.87</td>
    <td align="right">     1687.27</td>
    <td align="right">      335.88</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">        1.37</td>
    <td align="right">        1.11</td>
    <td align="right">      0.7772</td>
    <td align="right">      0.4865</td>
    <td align="right">      0.2888</td>
    <td align="right">      0.5557</td>
    <td align="right">      0.7189</td>
    <td align="right">      0.8379</td>
    <td align="right">        1.28</td>
    <td align="right">        1.40</td>
    <td align="right">       11.63</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      335.88</td>
    <td align="right">      275.27</td>
    <td align="right">      225.15</td>
    <td align="right">      123.51</td>
    <td align="right">       60.95</td>
    <td align="right">       14.35</td>
    <td align="right">        4.39</td>
    <td align="right">       12.02</td>
    <td align="right">       42.49</td>
    <td align="right">       99.03</td>
    <td align="right">      189.36</td>
    <td align="right">      304.87</td>
    <td align="right">     1687.27</td>
    <td align="right">      335.88</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">        1.37</td>
    <td align="right">        1.11</td>
    <td align="right">      0.7772</td>
    <td align="right">      0.4865</td>
    <td align="right">      0.2888</td>
    <td align="right">      0.5557</td>
    <td align="right">      0.7189</td>
    <td align="right">      0.8379</td>
    <td align="right">        1.28</td>
    <td align="right">        1.40</td>
    <td align="right">       11.63</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      335.88</td>
    <td align="right">      275.27</td>
    <td align="right">      225.15</td>
    <td align="right">      123.51</td>
    <td align="right">       60.95</td>
    <td align="right">       14.35</td>
    <td align="right">        4.39</td>
    <td align="right">       12.02</td>
    <td align="right">       42.49</td>
    <td align="right">       99.03</td>
    <td align="right">      189.36</td>
    <td align="right">      304.87</td>
    <td align="right">     1687.27</td>
    <td align="right">      335.88</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">        1.37</td>
    <td align="right">        1.11</td>
    <td align="right">      0.7772</td>
    <td align="right">      0.4865</td>
    <td align="right">      0.2888</td>
    <td align="right">      0.5557</td>
    <td align="right">      0.7189</td>
    <td align="right">      0.8379</td>
    <td align="right">        1.28</td>
    <td align="right">        1.40</td>
    <td align="right">       11.63</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        8.30</td>
    <td align="right">        7.55</td>
    <td align="right">        7.59</td>
    <td align="right">        8.50</td>
    <td align="right">        9.10</td>
    <td align="right">        8.54</td>
    <td align="right">        8.23</td>
    <td align="right">        7.64</td>
    <td align="right">        7.35</td>
    <td align="right">        7.23</td>
    <td align="right">        7.56</td>
    <td align="right">       95.81</td>
    <td align="right">        9.10</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          MN_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
