<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Strip Mall New V 1.0_3.0 BOULDER CO USA TMY2-94018 WMO#=724699
  2008-11-14
  03:15:39 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.0</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Strip Mall New V 1.0_3.0</b></p>
<p>Environment: <b>BOULDER CO USA TMY2-94018 WMO#=724699</b></p>
<p>Simulation Timestamp: <b>2008-11-14
  03:15:39</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy (GJ)</td>
    <td align="right">Energy Per Total Building Area (MJ/m2)</td>
    <td align="right">Energy Per Conditioned Building Area (MJ/m2)</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1851.83</td>
    <td align="right">      885.91</td>
    <td align="right">      885.91</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1851.83</td>
    <td align="right">      885.91</td>
    <td align="right">      885.91</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     4473.16</td>
    <td align="right">     2139.94</td>
    <td align="right">     2139.94</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     4473.16</td>
    <td align="right">     2139.94</td>
    <td align="right">     2139.94</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2090.32</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      750.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       98.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      477.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      149.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      316.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1101.06</td>
    <td align="right">      750.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      750.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       98.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      477.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      149.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      316.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      256.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      198.56</td>
    <td align="right">      359.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       71.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      526.74</td>
    <td align="right">      359.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      256.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      198.56</td>
    <td align="right">      359.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       71.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      526.74</td>
    <td align="right">      359.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Percent Electricity (%)</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1101.06</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1101.06</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1101.06</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1101.06</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat (GJ)</td>
    <td align="right">Percent Heat (%)</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water (m3)</td>
    <td align="right">Percent Water (%)</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility (Hours)</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       75.50</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1935.83</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::LGSTORE1">LGSTORE1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE1">SMSTORE1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE2">SMSTORE2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE3">SMSTORE3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE4">SMSTORE4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LGSTORE2">LGSTORE2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE5">SMSTORE5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE6">SMSTORE6</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE7">SMSTORE7</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE8">SMSTORE8</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::LGSTORE1">LGSTORE1</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE1">SMSTORE1</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE2">SMSTORE2</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE3">SMSTORE3</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE4">SMSTORE4</a>    |   
<a href="#OUTDOORAIRSUMMARY::LGSTORE2">LGSTORE2</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE5">SMSTORE5</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE6">SMSTORE6</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE7">SMSTORE7</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE8">SMSTORE8</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::LGSTORE1">LGSTORE1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE1">SMSTORE1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE2">SMSTORE2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE3">SMSTORE3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE4">SMSTORE4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LGSTORE2">LGSTORE2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE5">SMSTORE5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE6">SMSTORE6</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE7">SMSTORE7</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE8">SMSTORE8</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_3:3">PSZ-AC_3:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_4:4">PSZ-AC_4:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_5:5">PSZ-AC_5:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_6:6">PSZ-AC_6:6</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_7:7">PSZ-AC_7:7</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_8:8">PSZ-AC_8:8</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_9:9">PSZ-AC_9:9</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_10:10">PSZ-AC_10:10</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE1">LGSTORE1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE1">SMSTORE1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE2">SMSTORE2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE3">SMSTORE3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE4">SMSTORE4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE2">LGSTORE2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE5">SMSTORE5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE6">SMSTORE6</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE7">SMSTORE7</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE8">SMSTORE8</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::LGSTORE1">LGSTORE1</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE1">SMSTORE1</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE2">SMSTORE2</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE3">SMSTORE3</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE4">SMSTORE4</a>    |   
<a href="#BUILDINGLOADS-COOLING::LGSTORE2">LGSTORE2</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE5">SMSTORE5</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE6">SMSTORE6</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE7">SMSTORE7</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE8">SMSTORE8</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::LGSTORE1">LGSTORE1</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE1">SMSTORE1</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE2">SMSTORE2</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE3">SMSTORE3</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE4">SMSTORE4</a>    |   
<a href="#BUILDINGLOADS-HEATING::LGSTORE2">LGSTORE2</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE5">SMSTORE5</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE6">SMSTORE6</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE7">SMSTORE7</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE8">SMSTORE8</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::LGSTORE1">LGSTORE1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE1">SMSTORE1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE2">SMSTORE2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE3">SMSTORE3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE4">SMSTORE4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LGSTORE2">LGSTORE2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE5">SMSTORE5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE6">SMSTORE6</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE7">SMSTORE7</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE8">SMSTORE8</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::LGSTORE1">LGSTORE1</a>    |   
<a href="#SPACELOADS::SMSTORE1">SMSTORE1</a>    |   
<a href="#SPACELOADS::SMSTORE2">SMSTORE2</a>    |   
<a href="#SPACELOADS::SMSTORE3">SMSTORE3</a>    |   
<a href="#SPACELOADS::SMSTORE4">SMSTORE4</a>    |   
<a href="#SPACELOADS::LGSTORE2">LGSTORE2</a>    |   
<a href="#SPACELOADS::SMSTORE5">SMSTORE5</a>    |   
<a href="#SPACELOADS::SMSTORE6">SMSTORE6</a>    |   
<a href="#SPACELOADS::SMSTORE7">SMSTORE7</a>    |   
<a href="#SPACELOADS::SMSTORE8">SMSTORE8</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL">PUBSERVCOLORADO_SG_SECONDARYGENERAL</a>   |  
<a href="#TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE">PUBSERVCOLORADO_C_COMMERCIALSERVICE</a>   |  
<a href="#TariffReport::CO_EIAMONTHLYRATEGAS">CO_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.0</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">BOULDER CO USA TMY2-94018 WMO#=724699</td>
  </tr>
  <tr>
    <td align="right">Latitude (deg)</td>
    <td align="right">       40.02</td>
  </tr>
  <tr>
    <td align="right">Longitude (deg)</td>
    <td align="right">     -105.25</td>
  </tr>
  <tr>
    <td align="right">Elevation (m)</td>
    <td align="right">     1634.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       -7.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle (deg)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated (hrs)</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">     1184.15</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area (m2)</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio (%)</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area (m2)</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Skylight Area (m2)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio (%)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume (m3)</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">Window Glass Area (m2)</td>
    <td align="right">Lighting (W/m2)</td>
    <td align="right">People (m2/person)</td>
    <td align="right">Plug and Process(W/m2)</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">     1805.20</td>
    <td align="right">        1.00</td>
    <td align="right">      276.30</td>
    <td align="right">       20.75</td>
    <td align="right">     23.9900</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.37</td>
    <td align="right">     23.9900</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">     1805.20</td>
    <td align="right">        1.00</td>
    <td align="right">      157.89</td>
    <td align="right">       20.70</td>
    <td align="right">     13.7700</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     13.7700</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     13.7700</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     13.7700</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">      197.36</td>
    <td align="right">       10.35</td>
    <td align="right">     13.7700</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb (C)</td>
    <td align="right">Daily Temperature Range (C)</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed (m/s)</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.00</td>
    <td align="right">WETBULB</td>
    <td align="right">        2.30</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       34.10</td>
    <td align="right">       15.20</td>
    <td align="right">       15.80</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.00</td>
    <td align="right">      120.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film (W/m2-K)</td>
    <td align="right">U-Factor no Film (W/m2-K)</td>
    <td align="right">Gross Area (m2)</td>
    <td align="right">Azimuth (deg)</td>
    <td align="right">Tilt (deg)</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_2</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      118.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       78.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       78.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_4</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      118.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of Opening (m2)</td>
    <td align="right">U-Factor</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_3</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_4</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_DOOR_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.90</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_DOOR_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.90</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.90</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_3</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_4</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_DOOR_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_DOOR_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    32186.78</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    15098.35</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    14987.94</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    14980.29</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    14997.31</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    28081.97</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    14998.44</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    14994.10</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    15154.67</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    19006.12</td>
    <td align="right">        3.05</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency (W/W)</td>
    <td align="right">Delta Pressure (pa)</td>
    <td align="right">Max Flow Rate (m3/s)</td>
    <td align="right">Rated Power (W)</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.94</td>
    <td align="right">     2777.72</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        0.91</td>
    <td align="right">     1302.99</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        0.91</td>
    <td align="right">     1293.46</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        0.90</td>
    <td align="right">     1292.80</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        0.91</td>
    <td align="right">     1294.27</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.70</td>
    <td align="right">     2423.47</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        0.91</td>
    <td align="right">     1294.37</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        0.91</td>
    <td align="right">     1293.99</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        0.92</td>
    <td align="right">     1307.85</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.15</td>
    <td align="right">     1640.23</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head (pa)</td>
    <td align="right">Power (W)</td>
    <td align="right">Motor Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume (m3)</td>
    <td align="right">Input(W)</td>
    <td align="right">Thermal Efficiency (W/W)</td>
    <td align="right">Recovery Efficiency (W/W)</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">    18841.29</td>
    <td align="right">       1.556</td>
    <td align="right">       1.867</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       33.72</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">     9008.29</td>
    <td align="right">       0.744</td>
    <td align="right">       0.893</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       33.95</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">     8013.46</td>
    <td align="right">       0.662</td>
    <td align="right">       0.794</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       33.95</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">     7895.00</td>
    <td align="right">       0.652</td>
    <td align="right">       0.783</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       33.95</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">     7838.30</td>
    <td align="right">       0.647</td>
    <td align="right">       0.777</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       33.95</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">    13723.13</td>
    <td align="right">       1.134</td>
    <td align="right">       1.360</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       33.95</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">     7026.23</td>
    <td align="right">       0.580</td>
    <td align="right">       0.696</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       33.95</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">     6977.78</td>
    <td align="right">       0.576</td>
    <td align="right">       0.692</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       33.95</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">     7009.83</td>
    <td align="right">       0.579</td>
    <td align="right">       0.695</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       33.95</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">     7875.18</td>
    <td align="right">       0.650</td>
    <td align="right">       0.781</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       34.02</td>
    <td align="right">     0.00621</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">    38706.77</td>
    <td align="right">       1.620</td>
    <td align="right">       1.944</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">    18191.09</td>
    <td align="right">       0.760</td>
    <td align="right">       0.912</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">    18062.52</td>
    <td align="right">       0.755</td>
    <td align="right">       0.905</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">    18053.62</td>
    <td align="right">       0.754</td>
    <td align="right">       0.905</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">    18073.44</td>
    <td align="right">       0.755</td>
    <td align="right">       0.906</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">    33928.72</td>
    <td align="right">       1.414</td>
    <td align="right">       1.696</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">    18074.75</td>
    <td align="right">       0.755</td>
    <td align="right">       0.906</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">    18069.69</td>
    <td align="right">       0.755</td>
    <td align="right">       0.906</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">    18256.68</td>
    <td align="right">       0.763</td>
    <td align="right">       0.915</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">    22733.62</td>
    <td align="right">       0.957</td>
    <td align="right">       1.148</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling (m3/s)</td>
    <td align="right">User cooling (m3/s)</td>
    <td align="right">Calculated heating (m3/s)</td>
    <td align="right">User heating (m3/s)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.87</td>
    <td align="right">        1.87</td>
    <td align="right">        1.94</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        0.89</td>
    <td align="right">        0.89</td>
    <td align="right">        0.91</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">        0.79</td>
    <td align="right">        0.79</td>
    <td align="right">        0.91</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">        0.78</td>
    <td align="right">        0.78</td>
    <td align="right">        0.90</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">        0.78</td>
    <td align="right">        0.78</td>
    <td align="right">        0.91</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">        1.36</td>
    <td align="right">        1.36</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">        0.70</td>
    <td align="right">        0.70</td>
    <td align="right">        0.91</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">        0.69</td>
    <td align="right">        0.69</td>
    <td align="right">        0.91</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">        0.69</td>
    <td align="right">        0.69</td>
    <td align="right">        0.92</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">        0.78</td>
    <td align="right">        0.78</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air (m3/s)</td>
    <td align="right">Maximum Outdoor Air (m3/s)</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit (C)</td>
    <td align="right">Outdoor Air Enthalpy Limit (C)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.52</td>
    <td align="right">        1.94</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.52</td>
    <td align="right">        1.70</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person(m3/s-person)</td>
    <td align="right">Outdoor Air Per Area (m3/s-m2)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes (hr)</td>
    <td align="right">Summer Clothes (hr)</td>
    <td align="right">Summer or Winter Clothes (hr)</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">     2065.33</td>
    <td align="right">     3659.50</td>
    <td align="right">     1467.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">     1827.33</td>
    <td align="right">     3586.00</td>
    <td align="right">     1281.67</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">     1878.17</td>
    <td align="right">     3732.67</td>
    <td align="right">     1454.33</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">     1891.17</td>
    <td align="right">     3757.67</td>
    <td align="right">     1483.33</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">     1901.50</td>
    <td align="right">     3782.17</td>
    <td align="right">     1508.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">     2069.33</td>
    <td align="right">     3978.33</td>
    <td align="right">     1765.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">     1992.50</td>
    <td align="right">     3926.83</td>
    <td align="right">     1706.33</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">     1997.00</td>
    <td align="right">     3926.67</td>
    <td align="right">     1712.33</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">     2035.17</td>
    <td align="right">     3916.50</td>
    <td align="right">     1742.33</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">     2281.33</td>
    <td align="right">     3793.83</td>
    <td align="right">     1875.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2537.17</td>
    <td align="right">     3997.83</td>
    <td align="right">     1935.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating (hr)</td>
    <td align="right">During Cooling (hr)</td>
    <td align="right">During Occupied Heating (hr)</td>
    <td align="right">During Occupied Cooling (hr)</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      257.17</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">      180.67</td>
    <td align="right">        0.00</td>
    <td align="right">       20.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">      179.33</td>
    <td align="right">        0.00</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">      182.83</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">      187.50</td>
    <td align="right">        0.00</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      211.83</td>
    <td align="right">        0.00</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">      189.83</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">      190.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      202.67</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      304.67</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      712.67</td>
    <td align="right">        0.00</td>
    <td align="right">       75.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1 DIRECT AIR</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1 DIRECT AIR</td>
    <td align="right">    0.912091</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2 DIRECT AIR</td>
    <td align="right">    0.905421</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3 DIRECT AIR</td>
    <td align="right">    0.904960</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4 DIRECT AIR</td>
    <td align="right">    0.905988</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2 DIRECT AIR</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5 DIRECT AIR</td>
    <td align="right">    0.906056</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6 DIRECT AIR</td>
    <td align="right">    0.905794</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7 DIRECT AIR</td>
    <td align="right">    0.915494</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8 DIRECT AIR</td>
    <td align="right">        1.15</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.912091</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.905421</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.904960</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.905988</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.906056</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.905794</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.915494</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.15</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">    0.912091</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">    0.905421</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">    0.904960</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">    0.905988</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">    0.906056</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">    0.905794</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">    0.915494</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">        1.15</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        1.94</td>
    <td align="right">    0.522580</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">    0.912091</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_OA_CONTROLLER</td>
    <td align="right">    0.905421</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_OA_CONTROLLER</td>
    <td align="right">    0.904960</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_OA_CONTROLLER</td>
    <td align="right">    0.905988</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_OA_CONTROLLER</td>
    <td align="right">        1.70</td>
    <td align="right">    0.522580</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_OA_CONTROLLER</td>
    <td align="right">    0.906056</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_OA_CONTROLLER</td>
    <td align="right">    0.905794</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_OA_CONTROLLER</td>
    <td align="right">    0.915494</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_OA_CONTROLLER</td>
    <td align="right">        1.15</td>
    <td align="right">    0.261290</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.94</td>
    <td align="right">    32186.78</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.912091</td>
    <td align="right">    15098.35</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.905421</td>
    <td align="right">    14987.94</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.904960</td>
    <td align="right">    14980.29</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.905988</td>
    <td align="right">    14997.31</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.70</td>
    <td align="right">    28081.97</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.906056</td>
    <td align="right">    14998.44</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.905794</td>
    <td align="right">    14994.10</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.915494</td>
    <td align="right">    15154.67</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.15</td>
    <td align="right">    19006.12</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE</td>
    <td align="right">        1.94</td>
    <td align="right">        1.94</td>
    <td align="right">        1.94</td>
    <td align="right">        1.94</td>
    <td align="right">    58493.93</td>
    <td align="right">        1.00</td>
    <td align="right">    32186.78</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE</td>
    <td align="right">    0.912091</td>
    <td align="right">    0.912091</td>
    <td align="right">    0.912091</td>
    <td align="right">    0.912091</td>
    <td align="right">    28087.95</td>
    <td align="right">        1.00</td>
    <td align="right">    15098.35</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE</td>
    <td align="right">    0.905421</td>
    <td align="right">    0.905421</td>
    <td align="right">    0.905421</td>
    <td align="right">    0.905421</td>
    <td align="right">    27959.42</td>
    <td align="right">        1.00</td>
    <td align="right">    14987.94</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE</td>
    <td align="right">    0.904960</td>
    <td align="right">    0.904960</td>
    <td align="right">    0.904960</td>
    <td align="right">    0.904960</td>
    <td align="right">    27950.52</td>
    <td align="right">        1.00</td>
    <td align="right">    14980.29</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE</td>
    <td align="right">    0.905988</td>
    <td align="right">    0.905988</td>
    <td align="right">    0.905988</td>
    <td align="right">    0.905988</td>
    <td align="right">    27970.33</td>
    <td align="right">        1.00</td>
    <td align="right">    14997.31</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">    53717.04</td>
    <td align="right">        1.00</td>
    <td align="right">    28081.97</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE</td>
    <td align="right">    0.906056</td>
    <td align="right">    0.906056</td>
    <td align="right">    0.906056</td>
    <td align="right">    0.906056</td>
    <td align="right">    27971.65</td>
    <td align="right">    1.000000</td>
    <td align="right">    14998.44</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE</td>
    <td align="right">    0.905794</td>
    <td align="right">    0.905794</td>
    <td align="right">    0.905794</td>
    <td align="right">    0.905794</td>
    <td align="right">    27966.59</td>
    <td align="right">        1.00</td>
    <td align="right">    14994.10</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE</td>
    <td align="right">    0.915494</td>
    <td align="right">    0.915494</td>
    <td align="right">    0.915494</td>
    <td align="right">    0.915494</td>
    <td align="right">    28153.51</td>
    <td align="right">        1.00</td>
    <td align="right">    15154.67</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
    <td align="right">    32541.82</td>
    <td align="right">        1.00</td>
    <td align="right">    19006.12</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.912091</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.905421</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.904960</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.905988</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.906056</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.905794</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.915494</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.15</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    58493.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    28087.95</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    27959.42</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    27950.52</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    27970.33</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    53717.04</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    27971.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    27966.59</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    28153.51</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    32541.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   197007.77</td>
    <td align="right">   197007.77</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   197007.77</td>
    <td align="right">   197007.77</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">       94.25</td>
    <td align="right">       94.25</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     4180.64</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     4180.64</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">      124.29</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    26841.94</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">     2090.32</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">    71886.89</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">     1065.73</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1065.73</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">     1013.28</td>
    <td align="right">m2</td>
    <td align="right">       40.26</td>
    <td align="right">    40794.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">     2090.32</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">    51965.32</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       34.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">DOOR:DOOR</td>
    <td align="right">       46.58</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">       46.58</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING-DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">INFILTRATION:LGSTORE1</td>
    <td align="right">        0.19</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">PEOPLE:LGSTORE1</td>
    <td align="right">       30.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">LIGHTING EQUIP:LGSTORE1</td>
    <td align="right">        8.36</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        8.36</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">ELECTRICEQUIPMENT:LGSTORE1:MISCPLUG</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">INFILTRATION:SMSTORE1</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">PEOPLE:SMSTORE1</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">LIGHTING EQUIP:SMSTORE1</td>
    <td align="right">        4.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE1:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">INFILTRATION:SMSTORE2</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">PEOPLE:SMSTORE2</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">LIGHTING EQUIP:SMSTORE2</td>
    <td align="right">        3.19</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE2:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">INFILTRATION:SMSTORE3</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">PEOPLE:SMSTORE3</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">LIGHTING EQUIP:SMSTORE3</td>
    <td align="right">        3.19</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE3:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">INFILTRATION:SMSTORE4</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">PEOPLE:SMSTORE4</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">LIGHTING EQUIP:SMSTORE4</td>
    <td align="right">        3.19</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE4:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">INFILTRATION:LGSTORE2</td>
    <td align="right">        0.16</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">PEOPLE:LGSTORE2</td>
    <td align="right">       30.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">LIGHTING EQUIP:LGSTORE2</td>
    <td align="right">        4.80</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">ELECTRICEQUIPMENT:LGSTORE2:MISCPLUG</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">INFILTRATION:SMSTORE5</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">PEOPLE:SMSTORE5</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          50</td>
    <td align="right">LIGHTING EQUIP:SMSTORE5</td>
    <td align="right">        2.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          51</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE5:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          52</td>
    <td align="right">INFILTRATION:SMSTORE6</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          53</td>
    <td align="right">PEOPLE:SMSTORE6</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          54</td>
    <td align="right">LIGHTING EQUIP:SMSTORE6</td>
    <td align="right">        2.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          55</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE6:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          56</td>
    <td align="right">INFILTRATION:SMSTORE7</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          57</td>
    <td align="right">PEOPLE:SMSTORE7</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          58</td>
    <td align="right">LIGHTING EQUIP:SMSTORE7</td>
    <td align="right">        2.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          59</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE7:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          60</td>
    <td align="right">INFILTRATION:SMSTORE8</td>
    <td align="right">        0.11</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          61</td>
    <td align="right">PEOPLE:SMSTORE8</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          62</td>
    <td align="right">LIGHTING EQUIP:SMSTORE8</td>
    <td align="right">        2.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          63</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE8:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   197007.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LGSTORE1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.096</td>
    <td align="right">      14.082</td>
    <td align="right">      20.805</td>
    <td align="right">     540.000</td>
    <td align="right">      -0.610</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.117</td>
    <td align="right">      15.770</td>
    <td align="right">      21.029</td>
    <td align="right">     435.667</td>
    <td align="right">      -0.576</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.408</td>
    <td align="right">      16.381</td>
    <td align="right">      21.769</td>
    <td align="right">     328.667</td>
    <td align="right">      -0.462</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.972</td>
    <td align="right">      20.473</td>
    <td align="right">      22.606</td>
    <td align="right">     182.000</td>
    <td align="right">      -0.279</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.562</td>
    <td align="right">      27.370</td>
    <td align="right">      23.403</td>
    <td align="right">      85.667</td>
    <td align="right">      -1.119</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.198</td>
    <td align="right">      34.425</td>
    <td align="right">      24.272</td>
    <td align="right">      37.667</td>
    <td align="right">      -0.829</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.686</td>
    <td align="right">      42.923</td>
    <td align="right">      25.108</td>
    <td align="right">     162.333</td>
    <td align="right">      -0.558</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.537</td>
    <td align="right">      39.278</td>
    <td align="right">      24.887</td>
    <td align="right">      30.667</td>
    <td align="right">      -0.644</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.026</td>
    <td align="right">      27.041</td>
    <td align="right">      24.076</td>
    <td align="right">      40.000</td>
    <td align="right">      -0.938</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.315</td>
    <td align="right">      21.785</td>
    <td align="right">      22.931</td>
    <td align="right">     162.333</td>
    <td align="right">      -0.192</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.217</td>
    <td align="right">      18.648</td>
    <td align="right">      21.349</td>
    <td align="right">     345.000</td>
    <td align="right">      -0.516</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.984</td>
    <td align="right">      13.927</td>
    <td align="right">      20.624</td>
    <td align="right">     584.000</td>
    <td align="right">      -0.644</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.187</td>
    <td align="right">      24.431</td>
    <td align="right">      22.754</td>
    <td align="right">    2934.000</td>
    <td align="right">      -0.614</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      20.984</td>
    <td align="right">      13.927</td>
    <td align="right">      20.624</td>
    <td align="right">      30.667</td>
    <td align="right">      -1.119</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.686</td>
    <td align="right">      42.923</td>
    <td align="right">      25.108</td>
    <td align="right">     584.000</td>
    <td align="right">      -0.192</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.283</td>
    <td align="right">      14.171</td>
    <td align="right">      21.119</td>
    <td align="right">     491.000</td>
    <td align="right">      -0.554</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.346</td>
    <td align="right">      15.784</td>
    <td align="right">      21.332</td>
    <td align="right">     400.000</td>
    <td align="right">      -0.516</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.694</td>
    <td align="right">      16.544</td>
    <td align="right">      22.006</td>
    <td align="right">     297.000</td>
    <td align="right">      -0.398</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.337</td>
    <td align="right">      20.737</td>
    <td align="right">      22.791</td>
    <td align="right">     160.667</td>
    <td align="right">      -0.208</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.882</td>
    <td align="right">      27.466</td>
    <td align="right">      23.490</td>
    <td align="right">      70.000</td>
    <td align="right">      -1.044</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.408</td>
    <td align="right">      34.107</td>
    <td align="right">      24.252</td>
    <td align="right">      20.000</td>
    <td align="right">      -0.791</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.855</td>
    <td align="right">      41.663</td>
    <td align="right">      25.017</td>
    <td align="right">     134.667</td>
    <td align="right">      -0.544</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.719</td>
    <td align="right">      38.545</td>
    <td align="right">      24.817</td>
    <td align="right">      12.333</td>
    <td align="right">      -0.621</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.252</td>
    <td align="right">      27.133</td>
    <td align="right">      24.098</td>
    <td align="right">      27.000</td>
    <td align="right">      -0.890</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.660</td>
    <td align="right">      21.992</td>
    <td align="right">      23.123</td>
    <td align="right">     137.000</td>
    <td align="right">      -0.124</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.493</td>
    <td align="right">      18.738</td>
    <td align="right">      21.639</td>
    <td align="right">     287.000</td>
    <td align="right">      -0.450</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.081</td>
    <td align="right">      13.976</td>
    <td align="right">      20.919</td>
    <td align="right">     526.667</td>
    <td align="right">      -0.603</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.427</td>
    <td align="right">      24.324</td>
    <td align="right">      22.898</td>
    <td align="right">    2563.333</td>
    <td align="right">      -0.563</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.081</td>
    <td align="right">      13.976</td>
    <td align="right">      20.919</td>
    <td align="right">      12.333</td>
    <td align="right">      -1.044</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.855</td>
    <td align="right">      41.663</td>
    <td align="right">      25.017</td>
    <td align="right">     526.667</td>
    <td align="right">      -0.124</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.225</td>
    <td align="right">      14.212</td>
    <td align="right">      20.916</td>
    <td align="right">     555.667</td>
    <td align="right">      -0.581</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.280</td>
    <td align="right">      15.835</td>
    <td align="right">      21.126</td>
    <td align="right">     447.667</td>
    <td align="right">      -0.545</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.608</td>
    <td align="right">      16.618</td>
    <td align="right">      21.788</td>
    <td align="right">     347.667</td>
    <td align="right">      -0.431</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.251</td>
    <td align="right">      20.817</td>
    <td align="right">      22.572</td>
    <td align="right">     177.333</td>
    <td align="right">      -0.241</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.806</td>
    <td align="right">      27.606</td>
    <td align="right">      23.262</td>
    <td align="right">      78.000</td>
    <td align="right">      -1.089</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.369</td>
    <td align="right">      34.280</td>
    <td align="right">      24.029</td>
    <td align="right">      21.333</td>
    <td align="right">      -0.829</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.842</td>
    <td align="right">      41.963</td>
    <td align="right">      24.812</td>
    <td align="right">     145.000</td>
    <td align="right">      -0.573</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.699</td>
    <td align="right">      38.758</td>
    <td align="right">      24.605</td>
    <td align="right">      14.667</td>
    <td align="right">      -0.653</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.205</td>
    <td align="right">      27.233</td>
    <td align="right">      23.882</td>
    <td align="right">      32.000</td>
    <td align="right">      -0.928</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.583</td>
    <td align="right">      22.091</td>
    <td align="right">      22.908</td>
    <td align="right">     151.667</td>
    <td align="right">      -0.155</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.413</td>
    <td align="right">      18.807</td>
    <td align="right">      21.427</td>
    <td align="right">     338.667</td>
    <td align="right">      -0.481</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.036</td>
    <td align="right">      14.013</td>
    <td align="right">      20.719</td>
    <td align="right">     599.000</td>
    <td align="right">      -0.628</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.370</td>
    <td align="right">      24.440</td>
    <td align="right">      22.685</td>
    <td align="right">    2908.667</td>
    <td align="right">      -0.595</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.036</td>
    <td align="right">      14.013</td>
    <td align="right">      20.719</td>
    <td align="right">      14.667</td>
    <td align="right">      -1.089</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.842</td>
    <td align="right">      41.963</td>
    <td align="right">      24.812</td>
    <td align="right">     599.000</td>
    <td align="right">      -0.155</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.215</td>
    <td align="right">      14.219</td>
    <td align="right">      20.880</td>
    <td align="right">     566.667</td>
    <td align="right">      -0.586</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.266</td>
    <td align="right">      15.846</td>
    <td align="right">      21.087</td>
    <td align="right">     455.667</td>
    <td align="right">      -0.550</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.592</td>
    <td align="right">      16.631</td>
    <td align="right">      21.746</td>
    <td align="right">     353.333</td>
    <td align="right">      -0.437</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.232</td>
    <td align="right">      20.835</td>
    <td align="right">      22.526</td>
    <td align="right">     181.333</td>
    <td align="right">      -0.248</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.792</td>
    <td align="right">      27.630</td>
    <td align="right">      23.217</td>
    <td align="right">      80.000</td>
    <td align="right">      -1.098</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.361</td>
    <td align="right">      34.309</td>
    <td align="right">      23.990</td>
    <td align="right">      21.667</td>
    <td align="right">      -0.836</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.839</td>
    <td align="right">      42.012</td>
    <td align="right">      24.777</td>
    <td align="right">     147.000</td>
    <td align="right">      -0.579</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.693</td>
    <td align="right">      38.794</td>
    <td align="right">      24.570</td>
    <td align="right">      15.667</td>
    <td align="right">      -0.659</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.195</td>
    <td align="right">      27.252</td>
    <td align="right">      23.843</td>
    <td align="right">      33.333</td>
    <td align="right">      -0.935</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.567</td>
    <td align="right">      22.112</td>
    <td align="right">      22.864</td>
    <td align="right">     157.000</td>
    <td align="right">      -0.161</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.399</td>
    <td align="right">      18.818</td>
    <td align="right">      21.386</td>
    <td align="right">     349.000</td>
    <td align="right">      -0.487</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.031</td>
    <td align="right">      14.017</td>
    <td align="right">      20.686</td>
    <td align="right">     606.000</td>
    <td align="right">      -0.632</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.358</td>
    <td align="right">      24.460</td>
    <td align="right">      22.645</td>
    <td align="right">    2966.667</td>
    <td align="right">      -0.601</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.031</td>
    <td align="right">      14.017</td>
    <td align="right">      20.686</td>
    <td align="right">      15.667</td>
    <td align="right">      -1.098</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.839</td>
    <td align="right">      42.012</td>
    <td align="right">      24.777</td>
    <td align="right">     606.000</td>
    <td align="right">      -0.161</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.202</td>
    <td align="right">      14.229</td>
    <td align="right">      20.840</td>
    <td align="right">     573.333</td>
    <td align="right">      -0.591</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.248</td>
    <td align="right">      15.861</td>
    <td align="right">      21.041</td>
    <td align="right">     465.000</td>
    <td align="right">      -0.557</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.571</td>
    <td align="right">      16.649</td>
    <td align="right">      21.694</td>
    <td align="right">     359.667</td>
    <td align="right">      -0.445</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.208</td>
    <td align="right">      20.859</td>
    <td align="right">      22.463</td>
    <td align="right">     185.333</td>
    <td align="right">      -0.258</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.772</td>
    <td align="right">      27.664</td>
    <td align="right">      23.159</td>
    <td align="right">      83.667</td>
    <td align="right">      -1.109</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.352</td>
    <td align="right">      34.344</td>
    <td align="right">      23.946</td>
    <td align="right">      22.000</td>
    <td align="right">      -0.843</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.832</td>
    <td align="right">      42.077</td>
    <td align="right">      24.740</td>
    <td align="right">     149.000</td>
    <td align="right">      -0.585</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.686</td>
    <td align="right">      38.835</td>
    <td align="right">      24.532</td>
    <td align="right">      15.667</td>
    <td align="right">      -0.665</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.186</td>
    <td align="right">      27.273</td>
    <td align="right">      23.799</td>
    <td align="right">      33.333</td>
    <td align="right">      -0.943</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.544</td>
    <td align="right">      22.142</td>
    <td align="right">      22.804</td>
    <td align="right">     159.667</td>
    <td align="right">      -0.170</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.377</td>
    <td align="right">      18.836</td>
    <td align="right">      21.334</td>
    <td align="right">     358.333</td>
    <td align="right">      -0.495</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.024</td>
    <td align="right">      14.023</td>
    <td align="right">      20.654</td>
    <td align="right">     611.000</td>
    <td align="right">      -0.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.343</td>
    <td align="right">      24.486</td>
    <td align="right">      22.598</td>
    <td align="right">    3016.000</td>
    <td align="right">      -0.609</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.024</td>
    <td align="right">      14.023</td>
    <td align="right">      20.654</td>
    <td align="right">      15.667</td>
    <td align="right">      -1.109</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.832</td>
    <td align="right">      42.077</td>
    <td align="right">      24.740</td>
    <td align="right">     611.000</td>
    <td align="right">      -0.170</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LGSTORE2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.024</td>
    <td align="right">      14.236</td>
    <td align="right">      20.535</td>
    <td align="right">     637.000</td>
    <td align="right">      -0.644</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.032</td>
    <td align="right">      15.940</td>
    <td align="right">      20.729</td>
    <td align="right">     527.333</td>
    <td align="right">      -0.615</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.266</td>
    <td align="right">      16.615</td>
    <td align="right">      21.378</td>
    <td align="right">     422.333</td>
    <td align="right">      -0.518</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.772</td>
    <td align="right">      20.789</td>
    <td align="right">      22.116</td>
    <td align="right">     221.333</td>
    <td align="right">      -0.352</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.370</td>
    <td align="right">      27.777</td>
    <td align="right">      22.847</td>
    <td align="right">     100.000</td>
    <td align="right">      -1.230</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.094</td>
    <td align="right">      34.802</td>
    <td align="right">      23.700</td>
    <td align="right">      41.000</td>
    <td align="right">      -0.926</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.629</td>
    <td align="right">      43.502</td>
    <td align="right">      24.537</td>
    <td align="right">     170.000</td>
    <td align="right">      -0.645</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.480</td>
    <td align="right">      39.675</td>
    <td align="right">      24.323</td>
    <td align="right">      34.667</td>
    <td align="right">      -0.731</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      22.911</td>
    <td align="right">      27.358</td>
    <td align="right">      23.545</td>
    <td align="right">      41.667</td>
    <td align="right">      -1.032</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.118</td>
    <td align="right">      22.134</td>
    <td align="right">      22.448</td>
    <td align="right">     188.667</td>
    <td align="right">      -0.265</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.105</td>
    <td align="right">      18.850</td>
    <td align="right">      21.002</td>
    <td align="right">     450.000</td>
    <td align="right">      -0.563</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.951</td>
    <td align="right">      14.059</td>
    <td align="right">      20.390</td>
    <td align="right">     696.000</td>
    <td align="right">      -0.670</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.072</td>
    <td align="right">      24.735</td>
    <td align="right">      22.311</td>
    <td align="right">    3530.000</td>
    <td align="right">      -0.684</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      20.951</td>
    <td align="right">      14.059</td>
    <td align="right">      20.390</td>
    <td align="right">      34.667</td>
    <td align="right">      -1.230</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.629</td>
    <td align="right">      43.502</td>
    <td align="right">      24.537</td>
    <td align="right">     696.000</td>
    <td align="right">      -0.265</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.149</td>
    <td align="right">      14.269</td>
    <td align="right">      20.621</td>
    <td align="right">     628.667</td>
    <td align="right">      -0.619</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.180</td>
    <td align="right">      15.916</td>
    <td align="right">      20.812</td>
    <td align="right">     520.667</td>
    <td align="right">      -0.587</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.485</td>
    <td align="right">      16.719</td>
    <td align="right">      21.451</td>
    <td align="right">     411.667</td>
    <td align="right">      -0.480</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.105</td>
    <td align="right">      20.955</td>
    <td align="right">      22.209</td>
    <td align="right">     216.333</td>
    <td align="right">      -0.296</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.685</td>
    <td align="right">      27.810</td>
    <td align="right">      22.912</td>
    <td align="right">      96.667</td>
    <td align="right">      -1.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.307</td>
    <td align="right">      34.519</td>
    <td align="right">      23.720</td>
    <td align="right">      25.000</td>
    <td align="right">      -0.882</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.811</td>
    <td align="right">      42.377</td>
    <td align="right">      24.540</td>
    <td align="right">     159.333</td>
    <td align="right">      -0.615</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.658</td>
    <td align="right">      39.050</td>
    <td align="right">      24.324</td>
    <td align="right">      19.667</td>
    <td align="right">      -0.698</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.134</td>
    <td align="right">      27.379</td>
    <td align="right">      23.574</td>
    <td align="right">      39.000</td>
    <td align="right">      -0.984</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.452</td>
    <td align="right">      22.259</td>
    <td align="right">      22.557</td>
    <td align="right">     179.000</td>
    <td align="right">      -0.206</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.292</td>
    <td align="right">      18.909</td>
    <td align="right">      21.092</td>
    <td align="right">     436.000</td>
    <td align="right">      -0.528</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.993</td>
    <td align="right">      14.048</td>
    <td align="right">      20.449</td>
    <td align="right">     680.667</td>
    <td align="right">      -0.658</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.281</td>
    <td align="right">      24.605</td>
    <td align="right">      22.370</td>
    <td align="right">    3412.667</td>
    <td align="right">      -0.643</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      20.993</td>
    <td align="right">      14.048</td>
    <td align="right">      20.449</td>
    <td align="right">      19.667</td>
    <td align="right">      -1.159</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.811</td>
    <td align="right">      42.377</td>
    <td align="right">      24.540</td>
    <td align="right">     680.667</td>
    <td align="right">      -0.206</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE6></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.151</td>
    <td align="right">      14.267</td>
    <td align="right">      20.620</td>
    <td align="right">     630.000</td>
    <td align="right">      -0.619</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.184</td>
    <td align="right">      15.913</td>
    <td align="right">      20.813</td>
    <td align="right">     521.667</td>
    <td align="right">      -0.587</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.490</td>
    <td align="right">      16.715</td>
    <td align="right">      21.455</td>
    <td align="right">     415.667</td>
    <td align="right">      -0.479</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.114</td>
    <td align="right">      20.947</td>
    <td align="right">      22.222</td>
    <td align="right">     216.667</td>
    <td align="right">      -0.293</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.691</td>
    <td align="right">      27.800</td>
    <td align="right">      22.922</td>
    <td align="right">      96.667</td>
    <td align="right">      -1.157</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.308</td>
    <td align="right">      34.513</td>
    <td align="right">      23.724</td>
    <td align="right">      25.000</td>
    <td align="right">      -0.881</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.813</td>
    <td align="right">      42.361</td>
    <td align="right">      24.545</td>
    <td align="right">     159.667</td>
    <td align="right">      -0.614</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.661</td>
    <td align="right">      39.043</td>
    <td align="right">      24.326</td>
    <td align="right">      20.000</td>
    <td align="right">      -0.698</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.136</td>
    <td align="right">      27.374</td>
    <td align="right">      23.578</td>
    <td align="right">      39.000</td>
    <td align="right">      -0.983</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.459</td>
    <td align="right">      22.247</td>
    <td align="right">      22.568</td>
    <td align="right">     178.667</td>
    <td align="right">      -0.204</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.297</td>
    <td align="right">      18.905</td>
    <td align="right">      21.094</td>
    <td align="right">     436.000</td>
    <td align="right">      -0.527</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.991</td>
    <td align="right">      14.050</td>
    <td align="right">      20.441</td>
    <td align="right">     685.667</td>
    <td align="right">      -0.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.285</td>
    <td align="right">      24.599</td>
    <td align="right">      22.373</td>
    <td align="right">    3424.667</td>
    <td align="right">      -0.642</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      20.991</td>
    <td align="right">      14.050</td>
    <td align="right">      20.441</td>
    <td align="right">      20.000</td>
    <td align="right">      -1.157</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.813</td>
    <td align="right">      42.361</td>
    <td align="right">      24.545</td>
    <td align="right">     685.667</td>
    <td align="right">      -0.204</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE7></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.149</td>
    <td align="right">      14.267</td>
    <td align="right">      20.579</td>
    <td align="right">     639.000</td>
    <td align="right">      -0.623</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.182</td>
    <td align="right">      15.913</td>
    <td align="right">      20.775</td>
    <td align="right">     528.667</td>
    <td align="right">      -0.590</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.489</td>
    <td align="right">      16.713</td>
    <td align="right">      21.426</td>
    <td align="right">     422.000</td>
    <td align="right">      -0.482</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.118</td>
    <td align="right">      20.942</td>
    <td align="right">      22.208</td>
    <td align="right">     222.667</td>
    <td align="right">      -0.294</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.694</td>
    <td align="right">      27.794</td>
    <td align="right">      22.919</td>
    <td align="right">     100.000</td>
    <td align="right">      -1.156</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.308</td>
    <td align="right">      34.507</td>
    <td align="right">      23.729</td>
    <td align="right">      25.333</td>
    <td align="right">      -0.881</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.813</td>
    <td align="right">      42.342</td>
    <td align="right">      24.562</td>
    <td align="right">     158.667</td>
    <td align="right">      -0.611</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.659</td>
    <td align="right">      39.035</td>
    <td align="right">      24.334</td>
    <td align="right">      19.333</td>
    <td align="right">      -0.697</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.135</td>
    <td align="right">      27.375</td>
    <td align="right">      23.570</td>
    <td align="right">      42.000</td>
    <td align="right">      -0.984</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.457</td>
    <td align="right">      22.250</td>
    <td align="right">      22.543</td>
    <td align="right">     185.000</td>
    <td align="right">      -0.207</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.293</td>
    <td align="right">      18.907</td>
    <td align="right">      21.053</td>
    <td align="right">     445.000</td>
    <td align="right">      -0.531</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.990</td>
    <td align="right">      14.046</td>
    <td align="right">      20.397</td>
    <td align="right">     697.000</td>
    <td align="right">      -0.664</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.284</td>
    <td align="right">      24.595</td>
    <td align="right">      22.356</td>
    <td align="right">    3484.667</td>
    <td align="right">      -0.644</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      20.990</td>
    <td align="right">      14.046</td>
    <td align="right">      20.397</td>
    <td align="right">      19.333</td>
    <td align="right">      -1.156</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.813</td>
    <td align="right">      42.342</td>
    <td align="right">      24.562</td>
    <td align="right">     697.000</td>
    <td align="right">      -0.207</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE8></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.162</td>
    <td align="right">      14.143</td>
    <td align="right">      20.238</td>
    <td align="right">     676.000</td>
    <td align="right">      -0.653</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.199</td>
    <td align="right">      15.773</td>
    <td align="right">      20.492</td>
    <td align="right">     557.333</td>
    <td align="right">      -0.615</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.520</td>
    <td align="right">      16.564</td>
    <td align="right">      21.269</td>
    <td align="right">     458.667</td>
    <td align="right">      -0.492</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.187</td>
    <td align="right">      20.753</td>
    <td align="right">      22.197</td>
    <td align="right">     242.333</td>
    <td align="right">      -0.285</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.771</td>
    <td align="right">      27.543</td>
    <td align="right">      23.017</td>
    <td align="right">     104.000</td>
    <td align="right">      -1.130</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.358</td>
    <td align="right">      34.214</td>
    <td align="right">      23.912</td>
    <td align="right">      28.333</td>
    <td align="right">      -0.847</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.838</td>
    <td align="right">      41.896</td>
    <td align="right">      24.840</td>
    <td align="right">     150.667</td>
    <td align="right">      -0.571</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.684</td>
    <td align="right">      38.691</td>
    <td align="right">      24.551</td>
    <td align="right">      15.667</td>
    <td align="right">      -0.664</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.171</td>
    <td align="right">      27.185</td>
    <td align="right">      23.657</td>
    <td align="right">      55.000</td>
    <td align="right">      -0.965</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.486</td>
    <td align="right">      22.089</td>
    <td align="right">      22.457</td>
    <td align="right">     212.667</td>
    <td align="right">      -0.211</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.310</td>
    <td align="right">      18.766</td>
    <td align="right">      20.787</td>
    <td align="right">     507.667</td>
    <td align="right">      -0.555</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.993</td>
    <td align="right">      13.913</td>
    <td align="right">      20.023</td>
    <td align="right">     741.667</td>
    <td align="right">      -0.698</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.317</td>
    <td align="right">      24.381</td>
    <td align="right">      22.304</td>
    <td align="right">    3750.000</td>
    <td align="right">      -0.641</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      20.993</td>
    <td align="right">      13.913</td>
    <td align="right">      20.023</td>
    <td align="right">      15.667</td>
    <td align="right">      -1.130</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.838</td>
    <td align="right">      41.896</td>
    <td align="right">      24.840</td>
    <td align="right">     741.667</td>
    <td align="right">      -0.211</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  31981.7552</td>
    <td align="right">     48.8526</td>
    <td align="right">    107.4259</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 111660.4632</td>
    <td align="right">  13013.3104</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  27015.1143</td>
    <td align="right">     42.1034</td>
    <td align="right">     95.2755</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  99038.3945</td>
    <td align="right">  11074.5352</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  28029.6437</td>
    <td align="right">     45.1627</td>
    <td align="right">    106.8540</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 111086.2889</td>
    <td align="right">  11635.4202</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  24279.5073</td>
    <td align="right">     40.7647</td>
    <td align="right">    101.4585</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 105489.5678</td>
    <td align="right">  10240.0009</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  25085.7245</td>
    <td align="right">     43.1128</td>
    <td align="right">    110.2096</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 114595.3449</td>
    <td align="right">  10677.5669</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  26006.9490</td>
    <td align="right">     45.3700</td>
    <td align="right">    117.9049</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 122601.2275</td>
    <td align="right">  11135.7911</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  29147.6998</td>
    <td align="right">     51.1403</td>
    <td align="right">    133.7198</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 139048.0181</td>
    <td align="right">  12509.1776</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  28921.9724</td>
    <td align="right">     50.7111</td>
    <td align="right">    132.5045</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 137783.9921</td>
    <td align="right">  12409.0443</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  25673.7848</td>
    <td align="right">     44.5634</td>
    <td align="right">    115.1744</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 119760.5685</td>
    <td align="right">  10971.0249</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  25294.2983</td>
    <td align="right">     42.7941</td>
    <td align="right">    107.4608</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 111732.6903</td>
    <td align="right">  10699.9227</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  26719.6773</td>
    <td align="right">     42.8736</td>
    <td align="right">    100.8947</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 104889.5823</td>
    <td align="right">  11074.1412</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  32079.6965</td>
    <td align="right">     48.8456</td>
    <td align="right">    106.9076</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 111120.4154</td>
    <td align="right">  13037.8080</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 330235.8231</td>
    <td align="right">    546.2941</td>
    <td align="right">   1335.7901</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0053</td>
    <td align="right">1388806.5533</td>
    <td align="right"> 138477.7435</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  24279.5073</td>
    <td align="right">     40.7647</td>
    <td align="right">     95.2755</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  99038.3945</td>
    <td align="right">  10240.0009</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  32079.6965</td>
    <td align="right">     51.1403</td>
    <td align="right">    133.7198</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 139048.0181</td>
    <td align="right">  13037.8080</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::LGSTORE1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      14.346</td>
    <td align="right">       1.162</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      14.424</td>
    <td align="right">       1.163</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      14.700</td>
    <td align="right">       1.358</td>
    <td align="right">       0.194</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      14.480</td>
    <td align="right">       1.738</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      14.524</td>
    <td align="right">       1.917</td>
    <td align="right">       0.194</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      14.675</td>
    <td align="right">       2.070</td>
    <td align="right">       0.194</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      14.333</td>
    <td align="right">       1.831</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      14.700</td>
    <td align="right">       1.939</td>
    <td align="right">       0.194</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      14.480</td>
    <td align="right">       1.941</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      14.346</td>
    <td align="right">       1.876</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      14.321</td>
    <td align="right">       1.284</td>
    <td align="right">       0.196</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      14.333</td>
    <td align="right">       1.081</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      14.473</td>
    <td align="right">       1.617</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      14.321</td>
    <td align="right">       1.081</td>
    <td align="right">       0.194</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      14.700</td>
    <td align="right">       2.070</td>
    <td align="right">       0.196</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       7.212</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       7.262</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       7.337</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       7.236</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       7.212</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       7.262</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       7.337</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       7.236</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       7.212</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       7.262</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       7.337</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       7.236</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       7.212</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       7.262</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       7.337</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       7.236</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::LGSTORE2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      14.346</td>
    <td align="right">       1.129</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      14.424</td>
    <td align="right">       1.125</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      14.700</td>
    <td align="right">       1.280</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      14.480</td>
    <td align="right">       1.582</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      14.524</td>
    <td align="right">       1.731</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      14.675</td>
    <td align="right">       1.860</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      14.333</td>
    <td align="right">       1.690</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      14.700</td>
    <td align="right">       1.754</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      14.480</td>
    <td align="right">       1.745</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      14.346</td>
    <td align="right">       1.715</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      14.321</td>
    <td align="right">       1.223</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      14.333</td>
    <td align="right">       1.060</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      14.473</td>
    <td align="right">       1.494</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      14.321</td>
    <td align="right">       1.060</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      14.700</td>
    <td align="right">       1.860</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE5></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       7.212</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       7.262</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       7.337</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       7.236</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE6></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       7.212</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       7.262</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       7.337</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       7.236</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE7></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       7.212</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       7.262</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       7.337</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       7.236</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE8></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       7.212</td>
    <td align="right">       1.042</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       7.262</td>
    <td align="right">       1.042</td>
    <td align="right">       0.230</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       7.337</td>
    <td align="right">       1.042</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.232</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       7.236</td>
    <td align="right">       1.042</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.232</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::LGSTORE1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.487751E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   30682.053</td>
    <td align="right">       0.000</td>
    <td align="right">0.173088E+11</td>
    <td align="right">0.101951E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.481949E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   77092.487</td>
    <td align="right">       0.000</td>
    <td align="right">0.130008E+11</td>
    <td align="right">0.104619E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.645686E+10</td>
    <td align="right"> 2257382.831</td>
    <td align="right">       0.000</td>
    <td align="right">  922095.073</td>
    <td align="right">       0.000</td>
    <td align="right">0.950187E+10</td>
    <td align="right">0.791604E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.551237E+10</td>
    <td align="right"> 1728715.528</td>
    <td align="right">       0.000</td>
    <td align="right"> 2592231.646</td>
    <td align="right">       0.000</td>
    <td align="right">0.431023E+10</td>
    <td align="right">0.184455E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.439300E+10</td>
    <td align="right">0.134393E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3594765.000</td>
    <td align="right">  886654.805</td>
    <td align="right">0.223319E+10</td>
    <td align="right">0.217192E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.222009E+10</td>
    <td align="right">0.692387E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3722501.636</td>
    <td align="right"> 2437106.118</td>
    <td align="right">0.776402E+09</td>
    <td align="right">0.208995E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134571E+10</td>
    <td align="right">0.248734E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1749710.301</td>
    <td align="right">32713390.929</td>
    <td align="right"> 6740375.243</td>
    <td align="right">0.107080E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.166086E+10</td>
    <td align="right">0.163765E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2551793.719</td>
    <td align="right"> 9127599.632</td>
    <td align="right">0.200484E+09</td>
    <td align="right">0.142484E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268702E+10</td>
    <td align="right">0.610623E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3537628.070</td>
    <td align="right"> 1453889.898</td>
    <td align="right">0.136425E+10</td>
    <td align="right">0.221605E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.476080E+10</td>
    <td align="right">63493905.705</td>
    <td align="right">       0.000</td>
    <td align="right"> 2962447.245</td>
    <td align="right">    6064.839</td>
    <td align="right">0.383104E+10</td>
    <td align="right">0.188173E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.573995E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  239235.188</td>
    <td align="right">       0.000</td>
    <td align="right">0.970810E+10</td>
    <td align="right">0.275117E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.446093E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.180442E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.489346E+11</td>
    <td align="right">0.562987E+10</td>
    <td align="right">       0.000</td>
    <td align="right">21980182.417</td>
    <td align="right">46624706.222</td>
    <td align="right">0.802861E+11</td>
    <td align="right">0.139731E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134571E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 6740375.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.645686E+10</td>
    <td align="right">0.248734E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3722501.636</td>
    <td align="right">32713390.929</td>
    <td align="right">0.180442E+11</td>
    <td align="right">0.221605E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.245814E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  113032.787</td>
    <td align="right">       0.000</td>
    <td align="right">0.762074E+10</td>
    <td align="right">0.135635E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.226194E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  126296.051</td>
    <td align="right">       0.000</td>
    <td align="right">0.564772E+10</td>
    <td align="right">0.161509E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.285901E+10</td>
    <td align="right">  626394.260</td>
    <td align="right">       0.000</td>
    <td align="right">  665867.800</td>
    <td align="right">       0.000</td>
    <td align="right">0.412737E+10</td>
    <td align="right">0.440175E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207234E+10</td>
    <td align="right">  243277.718</td>
    <td align="right">       0.000</td>
    <td align="right"> 1564014.030</td>
    <td align="right">       0.000</td>
    <td align="right">0.191876E+10</td>
    <td align="right">0.752360E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146671E+10</td>
    <td align="right">62699518.677</td>
    <td align="right">       0.000</td>
    <td align="right"> 2139303.625</td>
    <td align="right">  272477.561</td>
    <td align="right">0.981604E+09</td>
    <td align="right">0.857545E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.700662E+09</td>
    <td align="right">0.330301E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2026353.896</td>
    <td align="right"> 1238438.516</td>
    <td align="right">0.320420E+09</td>
    <td align="right">0.559087E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300757E+09</td>
    <td align="right">0.122218E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  790281.841</td>
    <td align="right">16595839.310</td>
    <td align="right">       0.000</td>
    <td align="right">0.175876E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.463053E+09</td>
    <td align="right">0.797925E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1316989.067</td>
    <td align="right"> 3898323.228</td>
    <td align="right">53245453.798</td>
    <td align="right">0.291106E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.884709E+09</td>
    <td align="right">0.294023E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2124162.820</td>
    <td align="right"> 1006488.519</td>
    <td align="right">0.597763E+09</td>
    <td align="right">0.656132E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.161581E+10</td>
    <td align="right">27911187.254</td>
    <td align="right">       0.000</td>
    <td align="right"> 1914184.742</td>
    <td align="right">       0.000</td>
    <td align="right">0.171825E+10</td>
    <td align="right">0.849420E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269416E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  218279.573</td>
    <td align="right">       0.000</td>
    <td align="right">0.412509E+10</td>
    <td align="right">0.224419E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235719E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5120.163</td>
    <td align="right">       0.000</td>
    <td align="right">0.796719E+10</td>
    <td align="right">15531167.598</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201345E+11</td>
    <td align="right">0.273591E+10</td>
    <td align="right">       0.000</td>
    <td align="right">13003886.395</td>
    <td align="right">23011567.133</td>
    <td align="right">0.350782E+11</td>
    <td align="right">0.511880E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.300757E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5120.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">15531167.598</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.285901E+10</td>
    <td align="right">0.122218E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2139303.625</td>
    <td align="right">16595839.310</td>
    <td align="right">0.796719E+10</td>
    <td align="right">0.857545E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223014E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   67823.325</td>
    <td align="right">       0.000</td>
    <td align="right">0.785894E+10</td>
    <td align="right">0.108864E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.208818E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   61481.913</td>
    <td align="right">       0.000</td>
    <td align="right">0.587035E+10</td>
    <td align="right">91932013.977</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271159E+10</td>
    <td align="right">  631973.711</td>
    <td align="right">       0.000</td>
    <td align="right">  472932.019</td>
    <td align="right">       0.000</td>
    <td align="right">0.435775E+10</td>
    <td align="right">0.321068E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204705E+10</td>
    <td align="right">  244543.301</td>
    <td align="right">       0.000</td>
    <td align="right"> 1188076.345</td>
    <td align="right">       0.000</td>
    <td align="right">0.207022E+10</td>
    <td align="right">0.592291E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146573E+10</td>
    <td align="right">62300839.079</td>
    <td align="right">       0.000</td>
    <td align="right"> 1665248.618</td>
    <td align="right">  332189.419</td>
    <td align="right">0.108206E+10</td>
    <td align="right">0.731697E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.702766E+09</td>
    <td align="right">0.323860E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1612614.951</td>
    <td align="right"> 1638126.126</td>
    <td align="right">0.353882E+09</td>
    <td align="right">0.519599E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.306475E+09</td>
    <td align="right">0.118702E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  694199.629</td>
    <td align="right">18136539.192</td>
    <td align="right">       0.000</td>
    <td align="right">0.186696E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.463811E+09</td>
    <td align="right">0.780611E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1081825.041</td>
    <td align="right"> 4866448.396</td>
    <td align="right">60493360.454</td>
    <td align="right">0.293390E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.878361E+09</td>
    <td align="right">0.293686E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1693877.600</td>
    <td align="right"> 1345775.714</td>
    <td align="right">0.644065E+09</td>
    <td align="right">0.601928E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164884E+10</td>
    <td align="right">27929852.623</td>
    <td align="right">       0.000</td>
    <td align="right"> 1446980.712</td>
    <td align="right">    2443.901</td>
    <td align="right">0.181360E+10</td>
    <td align="right">0.689840E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250692E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  134145.390</td>
    <td align="right">       0.000</td>
    <td align="right">0.438054E+10</td>
    <td align="right">0.125791E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213352E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.819606E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191834E+11</td>
    <td align="right">0.267628E+10</td>
    <td align="right">       0.000</td>
    <td align="right">10119205.544</td>
    <td align="right">26321522.749</td>
    <td align="right">0.366880E+11</td>
    <td align="right">0.426310E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.306475E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.271159E+10</td>
    <td align="right">0.118702E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1693877.600</td>
    <td align="right">18136539.192</td>
    <td align="right">0.819606E+10</td>
    <td align="right">0.731697E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218239E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   60463.453</td>
    <td align="right">       0.000</td>
    <td align="right">0.791667E+10</td>
    <td align="right">0.106568E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.206657E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   54028.353</td>
    <td align="right">       0.000</td>
    <td align="right">0.591364E+10</td>
    <td align="right">70889644.745</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270309E+10</td>
    <td align="right">  633191.244</td>
    <td align="right">       0.000</td>
    <td align="right">  448580.813</td>
    <td align="right">       0.000</td>
    <td align="right">0.439929E+10</td>
    <td align="right">0.290788E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206188E+10</td>
    <td align="right">  244935.264</td>
    <td align="right">       0.000</td>
    <td align="right"> 1138093.448</td>
    <td align="right">       0.000</td>
    <td align="right">0.208839E+10</td>
    <td align="right">0.551975E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146930E+10</td>
    <td align="right">62240960.277</td>
    <td align="right">       0.000</td>
    <td align="right"> 1593318.627</td>
    <td align="right">  362510.062</td>
    <td align="right">0.109205E+10</td>
    <td align="right">0.712280E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.699785E+09</td>
    <td align="right">0.322825E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1559156.992</td>
    <td align="right"> 1811038.238</td>
    <td align="right">0.363426E+09</td>
    <td align="right">0.511471E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.308964E+09</td>
    <td align="right">0.118130E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  681201.007</td>
    <td align="right">19425258.722</td>
    <td align="right">       0.000</td>
    <td align="right">0.185717E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.462565E+09</td>
    <td align="right">0.778812E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1045626.982</td>
    <td align="right"> 4724517.366</td>
    <td align="right">65325189.338</td>
    <td align="right">0.289983E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.877660E+09</td>
    <td align="right">0.293718E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1633141.281</td>
    <td align="right"> 1378373.071</td>
    <td align="right">0.650609E+09</td>
    <td align="right">0.593377E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165644E+10</td>
    <td align="right">27928978.879</td>
    <td align="right">       0.000</td>
    <td align="right"> 1381817.603</td>
    <td align="right">     314.016</td>
    <td align="right">0.182840E+10</td>
    <td align="right">0.661029E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.244386E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  124846.974</td>
    <td align="right">       0.000</td>
    <td align="right">0.444632E+10</td>
    <td align="right">0.120625E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210376E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.823340E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.190363E+11</td>
    <td align="right">0.266770E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 9720275.532</td>
    <td align="right">27702011.475</td>
    <td align="right">0.369975E+11</td>
    <td align="right">0.409470E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.308964E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.270309E+10</td>
    <td align="right">0.118130E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1633141.281</td>
    <td align="right">19425258.722</td>
    <td align="right">0.823340E+10</td>
    <td align="right">0.712280E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215379E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   48285.855</td>
    <td align="right">       0.000</td>
    <td align="right">0.798901E+10</td>
    <td align="right">93290672.621</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.201327E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   45906.873</td>
    <td align="right">       0.000</td>
    <td align="right">0.600502E+10</td>
    <td align="right">56233357.965</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269608E+10</td>
    <td align="right">  595600.896</td>
    <td align="right">       0.000</td>
    <td align="right">  421045.218</td>
    <td align="right">       0.000</td>
    <td align="right">0.443095E+10</td>
    <td align="right">0.262325E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.203663E+10</td>
    <td align="right">  237343.472</td>
    <td align="right">       0.000</td>
    <td align="right"> 1078951.184</td>
    <td align="right">    7794.402</td>
    <td align="right">0.212543E+10</td>
    <td align="right">0.529781E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147971E+10</td>
    <td align="right">62184430.185</td>
    <td align="right">       0.000</td>
    <td align="right"> 1504825.085</td>
    <td align="right">  417825.439</td>
    <td align="right">0.110850E+10</td>
    <td align="right">0.677921E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.702034E+09</td>
    <td align="right">0.321288E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1497153.723</td>
    <td align="right"> 2320432.106</td>
    <td align="right">0.371007E+09</td>
    <td align="right">0.499373E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.311596E+09</td>
    <td align="right">0.117565E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  654480.505</td>
    <td align="right">20437405.080</td>
    <td align="right">       0.000</td>
    <td align="right">0.184462E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.460186E+09</td>
    <td align="right">0.776100E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1017497.001</td>
    <td align="right"> 5228155.109</td>
    <td align="right">71437759.812</td>
    <td align="right">0.285425E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.878735E+09</td>
    <td align="right">0.293688E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1570353.833</td>
    <td align="right"> 1422640.240</td>
    <td align="right">0.662591E+09</td>
    <td align="right">0.576835E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166633E+10</td>
    <td align="right">27929573.428</td>
    <td align="right">       0.000</td>
    <td align="right"> 1298762.444</td>
    <td align="right">     502.167</td>
    <td align="right">0.185422E+10</td>
    <td align="right">0.615834E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.241846E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  112288.969</td>
    <td align="right">       0.000</td>
    <td align="right">0.449264E+10</td>
    <td align="right">0.111280E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207437E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.828866E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.188912E+11</td>
    <td align="right">0.265768E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 9249550.691</td>
    <td align="right">29834754.542</td>
    <td align="right">0.373995E+11</td>
    <td align="right">0.389276E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.311596E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.269608E+10</td>
    <td align="right">0.117565E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1570353.833</td>
    <td align="right">20437405.080</td>
    <td align="right">0.828866E+10</td>
    <td align="right">0.677921E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::LGSTORE2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.411414E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.170499E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.398755E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.128096E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.575057E+10</td>
    <td align="right"> 1885919.831</td>
    <td align="right">       0.000</td>
    <td align="right">  387445.246</td>
    <td align="right">   48668.015</td>
    <td align="right">0.958854E+10</td>
    <td align="right">0.299350E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.515431E+10</td>
    <td align="right"> 1338339.953</td>
    <td align="right">       0.000</td>
    <td align="right"> 1220323.087</td>
    <td align="right">  171265.040</td>
    <td align="right">0.463869E+10</td>
    <td align="right">0.910963E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.429013E+10</td>
    <td align="right">0.127580E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1846177.290</td>
    <td align="right"> 1628822.484</td>
    <td align="right">0.252548E+10</td>
    <td align="right">0.113538E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.235837E+10</td>
    <td align="right">0.646176E+09</td>
    <td align="right">  363667.515</td>
    <td align="right"> 2003080.600</td>
    <td align="right"> 6697323.091</td>
    <td align="right">0.900961E+09</td>
    <td align="right">0.121301E+10</td>
    <td align="right">     391.875</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.144253E+10</td>
    <td align="right">0.228676E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  993673.156</td>
    <td align="right">48016831.462</td>
    <td align="right">16836599.204</td>
    <td align="right">0.657948E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.168815E+10</td>
    <td align="right">0.154093E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1499504.399</td>
    <td align="right">13788630.677</td>
    <td align="right">0.215207E+09</td>
    <td align="right">0.953366E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.278653E+10</td>
    <td align="right">0.599278E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1877684.042</td>
    <td align="right"> 2648204.485</td>
    <td align="right">0.148434E+10</td>
    <td align="right">0.132045E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.462251E+10</td>
    <td align="right">61777320.223</td>
    <td align="right">       0.000</td>
    <td align="right"> 1454072.573</td>
    <td align="right">       0.000</td>
    <td align="right">0.404795E+10</td>
    <td align="right">0.938378E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.477244E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   93798.052</td>
    <td align="right">       0.000</td>
    <td align="right">0.987370E+10</td>
    <td align="right">0.145447E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.363637E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.177677E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.446036E+11</td>
    <td align="right">0.526573E+10</td>
    <td align="right">  363667.515</td>
    <td align="right">11375758.445</td>
    <td align="right">72999745.254</td>
    <td align="right">0.809188E+11</td>
    <td align="right">0.757429E+10</td>
    <td align="right">     391.875</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.144253E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">16836599.204</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.575057E+10</td>
    <td align="right">0.228676E+10</td>
    <td align="right">  363667.515</td>
    <td align="right"> 2003080.600</td>
    <td align="right">48016831.462</td>
    <td align="right">0.177677E+11</td>
    <td align="right">0.132045E+10</td>
    <td align="right">     391.875</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE5></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.186398E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   16140.427</td>
    <td align="right">       0.000</td>
    <td align="right">0.837887E+10</td>
    <td align="right">46839838.666</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.183692E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   25748.455</td>
    <td align="right">       0.000</td>
    <td align="right">0.624717E+10</td>
    <td align="right">34661236.977</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.246288E+10</td>
    <td align="right">  610538.632</td>
    <td align="right">       0.000</td>
    <td align="right">  297189.966</td>
    <td align="right">       0.000</td>
    <td align="right">0.470445E+10</td>
    <td align="right">0.220838E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194334E+10</td>
    <td align="right">  206109.492</td>
    <td align="right">       0.000</td>
    <td align="right">  811785.944</td>
    <td align="right">    7297.677</td>
    <td align="right">0.227232E+10</td>
    <td align="right">0.439717E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148397E+10</td>
    <td align="right">61793029.794</td>
    <td align="right">       0.000</td>
    <td align="right"> 1123771.326</td>
    <td align="right">  575572.995</td>
    <td align="right">0.122958E+10</td>
    <td align="right">0.521105E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.690453E+09</td>
    <td align="right">0.314436E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1168242.935</td>
    <td align="right"> 3541270.277</td>
    <td align="right">0.422090E+09</td>
    <td align="right">0.451934E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.325402E+09</td>
    <td align="right">0.114476E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  536631.893</td>
    <td align="right">23465697.662</td>
    <td align="right"> 1152071.358</td>
    <td align="right">0.182973E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.472993E+09</td>
    <td align="right">0.761542E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  837873.203</td>
    <td align="right"> 6324564.056</td>
    <td align="right">87613722.881</td>
    <td align="right">0.261787E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.875389E+09</td>
    <td align="right">0.293387E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1208210.295</td>
    <td align="right"> 1713201.273</td>
    <td align="right">0.719429E+09</td>
    <td align="right">0.505559E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163371E+10</td>
    <td align="right">27948638.203</td>
    <td align="right">       0.000</td>
    <td align="right">  957896.055</td>
    <td align="right">    2718.475</td>
    <td align="right">0.198894E+10</td>
    <td align="right">0.483225E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.219789E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   71070.145</td>
    <td align="right">       0.000</td>
    <td align="right">0.478402E+10</td>
    <td align="right">71138414.654</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.180535E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.866933E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.175923E+11</td>
    <td align="right">0.260469E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 7054560.644</td>
    <td align="right">35630322.415</td>
    <td align="right">0.395050E+11</td>
    <td align="right">0.321978E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.325402E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1152071.358</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.246288E+10</td>
    <td align="right">0.114476E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1208210.295</td>
    <td align="right">23465697.662</td>
    <td align="right">0.866933E+10</td>
    <td align="right">0.521105E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE6></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.186141E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   18567.275</td>
    <td align="right">       0.000</td>
    <td align="right">0.838657E+10</td>
    <td align="right">47999301.792</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.183953E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   26855.951</td>
    <td align="right">       0.000</td>
    <td align="right">0.624836E+10</td>
    <td align="right">34677264.965</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.245945E+10</td>
    <td align="right">  446928.932</td>
    <td align="right">       0.000</td>
    <td align="right">  304650.592</td>
    <td align="right">   88833.222</td>
    <td align="right">0.471383E+10</td>
    <td align="right">0.223821E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193623E+10</td>
    <td align="right">  206144.053</td>
    <td align="right">       0.000</td>
    <td align="right">  819713.453</td>
    <td align="right">    7210.884</td>
    <td align="right">0.227871E+10</td>
    <td align="right">0.447210E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146368E+10</td>
    <td align="right">61796533.571</td>
    <td align="right">       0.000</td>
    <td align="right"> 1134520.160</td>
    <td align="right">  563418.237</td>
    <td align="right">0.123463E+10</td>
    <td align="right">0.538740E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.681870E+09</td>
    <td align="right">0.314639E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1171747.010</td>
    <td align="right"> 3495700.378</td>
    <td align="right">0.423181E+09</td>
    <td align="right">0.459769E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.323264E+09</td>
    <td align="right">0.114703E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  543190.630</td>
    <td align="right">21999664.564</td>
    <td align="right"> 1153078.026</td>
    <td align="right">0.184937E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.472335E+09</td>
    <td align="right">0.761699E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  838088.662</td>
    <td align="right"> 6269237.882</td>
    <td align="right">87617020.857</td>
    <td align="right">0.263118E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.872221E+09</td>
    <td align="right">0.293374E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1216137.959</td>
    <td align="right"> 1708810.098</td>
    <td align="right">0.720750E+09</td>
    <td align="right">0.508027E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162984E+10</td>
    <td align="right">27948575.426</td>
    <td align="right">       0.000</td>
    <td align="right">  963850.137</td>
    <td align="right">    2679.360</td>
    <td align="right">0.199122E+10</td>
    <td align="right">0.488243E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.218804E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   71745.662</td>
    <td align="right">       0.000</td>
    <td align="right">0.479598E+10</td>
    <td align="right">71153559.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179645E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.867734E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.175243E+11</td>
    <td align="right">0.260714E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 7109067.490</td>
    <td align="right">34135554.626</td>
    <td align="right">0.395593E+11</td>
    <td align="right">0.326770E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.323264E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1153078.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.245945E+10</td>
    <td align="right">0.114703E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1216137.959</td>
    <td align="right">21999664.564</td>
    <td align="right">0.867734E+10</td>
    <td align="right">0.538740E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE7></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.188235E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   17817.711</td>
    <td align="right">       0.000</td>
    <td align="right">0.846972E+10</td>
    <td align="right">47987002.710</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181702E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   26550.849</td>
    <td align="right">       0.000</td>
    <td align="right">0.634058E+10</td>
    <td align="right">34667583.913</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.243949E+10</td>
    <td align="right">  446521.592</td>
    <td align="right">       0.000</td>
    <td align="right">  307692.783</td>
    <td align="right">   88947.093</td>
    <td align="right">0.478253E+10</td>
    <td align="right">0.223911E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191616E+10</td>
    <td align="right">  206439.174</td>
    <td align="right">       0.000</td>
    <td align="right">  827591.436</td>
    <td align="right">    6953.259</td>
    <td align="right">0.230517E+10</td>
    <td align="right">0.451940E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.144195E+10</td>
    <td align="right">61830287.748</td>
    <td align="right">       0.000</td>
    <td align="right"> 1152863.626</td>
    <td align="right">  602301.856</td>
    <td align="right">0.124919E+10</td>
    <td align="right">0.546656E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.660780E+09</td>
    <td align="right">0.315421E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1188955.127</td>
    <td align="right"> 3298661.356</td>
    <td align="right">0.442142E+09</td>
    <td align="right">0.460816E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321891E+09</td>
    <td align="right">0.114810E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  547488.232</td>
    <td align="right">23650280.900</td>
    <td align="right"> 2316906.208</td>
    <td align="right">0.183092E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.461081E+09</td>
    <td align="right">0.763180E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  845024.934</td>
    <td align="right"> 6303187.967</td>
    <td align="right">95257456.856</td>
    <td align="right">0.264451E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.859984E+09</td>
    <td align="right">0.293288E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1220466.521</td>
    <td align="right"> 1747673.010</td>
    <td align="right">0.731685E+09</td>
    <td align="right">0.508529E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.161859E+10</td>
    <td align="right">27934476.034</td>
    <td align="right">       0.000</td>
    <td align="right">  958416.618</td>
    <td align="right">    4537.086</td>
    <td align="right">0.200966E+10</td>
    <td align="right">0.487505E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.216649E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   70381.010</td>
    <td align="right">       0.000</td>
    <td align="right">0.486424E+10</td>
    <td align="right">69332739.340</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.176194E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.882858E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173477E+11</td>
    <td align="right">0.261041E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 7163248.847</td>
    <td align="right">35702542.529</td>
    <td align="right">0.401211E+11</td>
    <td align="right">0.327889E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321891E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2316906.208</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.243949E+10</td>
    <td align="right">0.114810E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1220466.521</td>
    <td align="right">23650280.900</td>
    <td align="right">0.882858E+10</td>
    <td align="right">0.546656E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE8></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138156E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   14069.351</td>
    <td align="right">       0.000</td>
    <td align="right">0.982392E+10</td>
    <td align="right">49681864.760</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.159856E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   23537.565</td>
    <td align="right">       0.000</td>
    <td align="right">0.748372E+10</td>
    <td align="right">33535882.269</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215713E+10</td>
    <td align="right">  684832.688</td>
    <td align="right">       0.000</td>
    <td align="right">  349832.975</td>
    <td align="right">       0.000</td>
    <td align="right">0.573642E+10</td>
    <td align="right">0.242014E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177472E+10</td>
    <td align="right">  309491.427</td>
    <td align="right">       0.000</td>
    <td align="right">  939985.784</td>
    <td align="right">   21052.438</td>
    <td align="right">0.263867E+10</td>
    <td align="right">0.484682E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130900E+10</td>
    <td align="right">65203649.216</td>
    <td align="right">       0.000</td>
    <td align="right"> 1349123.780</td>
    <td align="right">  296446.258</td>
    <td align="right">0.135175E+10</td>
    <td align="right">0.592383E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.543069E+09</td>
    <td align="right">0.337682E+09</td>
    <td align="right">   62618.859</td>
    <td align="right"> 1389626.548</td>
    <td align="right"> 1113503.384</td>
    <td align="right">0.538889E+09</td>
    <td align="right">0.480466E+09</td>
    <td align="right">    1555.503</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.303513E+09</td>
    <td align="right">0.121632E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  572802.029</td>
    <td align="right">15087086.709</td>
    <td align="right">11646716.814</td>
    <td align="right">0.174744E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.400983E+09</td>
    <td align="right">0.806055E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  891628.061</td>
    <td align="right"> 4392397.195</td>
    <td align="right">0.141764E+09</td>
    <td align="right">0.262122E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.748149E+09</td>
    <td align="right">0.300475E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1362420.861</td>
    <td align="right"> 1543747.585</td>
    <td align="right">0.811650E+09</td>
    <td align="right">0.533219E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.143860E+10</td>
    <td align="right">28848720.312</td>
    <td align="right">       0.000</td>
    <td align="right"> 1015360.630</td>
    <td align="right">       0.000</td>
    <td align="right">0.231267E+10</td>
    <td align="right">0.496415E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.178479E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   67754.327</td>
    <td align="right">       0.000</td>
    <td align="right">0.599558E+10</td>
    <td align="right">71099572.078</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141415E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.102530E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148542E+11</td>
    <td align="right">0.275557E+10</td>
    <td align="right">   62618.859</td>
    <td align="right"> 7976141.910</td>
    <td align="right">22454233.570</td>
    <td align="right">0.470997E+11</td>
    <td align="right">0.342036E+10</td>
    <td align="right">    1555.503</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.303513E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">11646716.814</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215713E+10</td>
    <td align="right">0.121632E+10</td>
    <td align="right">   62618.859</td>
    <td align="right"> 1389626.548</td>
    <td align="right">15087086.709</td>
    <td align="right">0.102530E+11</td>
    <td align="right">0.592383E+09</td>
    <td align="right">    1555.503</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.282012E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211745E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172293E+11</td>
    <td align="right">0.347824E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.985917E+10</td>
    <td align="right">0.103348E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.714455E+10</td>
    <td align="right">0.357753E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.513307E+10</td>
    <td align="right">0.789037E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.446084E+10</td>
    <td align="right">0.143204E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.463979E+10</td>
    <td align="right">0.123739E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.579997E+10</td>
    <td align="right">0.676522E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.930413E+10</td>
    <td align="right">0.221776E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.170201E+11</td>
    <td align="right">24008757.471</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.287139E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.158681E+12</td>
    <td align="right">0.485505E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.446084E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.287139E+11</td>
    <td align="right">0.143204E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121315E+11</td>
    <td align="right">43366483.204</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.902819E+10</td>
    <td align="right">27379679.374</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.747174E+10</td>
    <td align="right">0.368707E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.440347E+10</td>
    <td align="right">0.101808E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325175E+10</td>
    <td align="right">0.234135E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236001E+10</td>
    <td align="right">0.446862E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.209208E+10</td>
    <td align="right">0.748121E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.215578E+10</td>
    <td align="right">0.660228E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.264764E+10</td>
    <td align="right">0.394894E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.416552E+10</td>
    <td align="right">0.161945E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.728672E+10</td>
    <td align="right">0.101005E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.122673E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.692617E+11</td>
    <td align="right">0.280204E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209208E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.122673E+11</td>
    <td align="right">0.748121E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_3:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_3:3</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.124964E+11</td>
    <td align="right">23035616.511</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.934638E+10</td>
    <td align="right">16788636.283</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.774015E+10</td>
    <td align="right">0.293271E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.455415E+10</td>
    <td align="right">0.833400E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.331613E+10</td>
    <td align="right">0.199983E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.237267E+10</td>
    <td align="right">0.395571E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.207678E+10</td>
    <td align="right">0.679854E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.214449E+10</td>
    <td align="right">0.594717E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267284E+10</td>
    <td align="right">0.349533E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.425378E+10</td>
    <td align="right">0.135723E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.756556E+10</td>
    <td align="right">73450376.967</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126700E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.712093E+11</td>
    <td align="right">0.247938E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.207678E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126700E+11</td>
    <td align="right">0.679854E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_4:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_4:4</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125663E+11</td>
    <td align="right">20061442.770</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.940255E+10</td>
    <td align="right">15198322.284</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.780197E+10</td>
    <td align="right">0.283044E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.458399E+10</td>
    <td align="right">0.807572E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333626E+10</td>
    <td align="right">0.195274E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.238194E+10</td>
    <td align="right">0.388767E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.207572E+10</td>
    <td align="right">0.670947E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.214550E+10</td>
    <td align="right">0.586669E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268301E+10</td>
    <td align="right">0.343744E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.427833E+10</td>
    <td align="right">0.132013E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.763122E+10</td>
    <td align="right">69800110.754</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127526E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.716394E+11</td>
    <td align="right">0.243698E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.207572E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127526E+11</td>
    <td align="right">0.670947E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_5:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_5:5</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126718E+11</td>
    <td align="right">15306066.646</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.949399E+10</td>
    <td align="right">13007155.256</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.787309E+10</td>
    <td align="right">0.268396E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.464011E+10</td>
    <td align="right">0.777381E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.336786E+10</td>
    <td align="right">0.190414E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239466E+10</td>
    <td align="right">0.382466E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.207808E+10</td>
    <td align="right">0.663444E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.215170E+10</td>
    <td align="right">0.579605E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.270481E+10</td>
    <td align="right">0.338183E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.432074E+10</td>
    <td align="right">0.127968E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771042E+10</td>
    <td align="right">64774374.177</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128287E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.722360E+11</td>
    <td align="right">0.239597E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.207808E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128287E+11</td>
    <td align="right">0.663444E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_6:6></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_6:6</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264775E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.199271E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164517E+11</td>
    <td align="right">0.227786E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.955451E+10</td>
    <td align="right">0.664153E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.681062E+10</td>
    <td align="right">0.248304E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470234E+10</td>
    <td align="right">0.578344E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.389414E+10</td>
    <td align="right">0.110481E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.408376E+10</td>
    <td align="right">0.939869E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.535051E+10</td>
    <td align="right">0.500602E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.882230E+10</td>
    <td align="right">0.152106E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.163069E+11</td>
    <td align="right"> 8243725.501</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.270093E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149391E+12</td>
    <td align="right">0.361405E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.389414E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.270093E+11</td>
    <td align="right">0.110481E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_7:7></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_7:7</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131858E+11</td>
    <td align="right"> 3610781.045</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.994911E+10</td>
    <td align="right"> 6553417.268</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.825815E+10</td>
    <td align="right">0.211000E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.485473E+10</td>
    <td align="right">0.628697E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.349945E+10</td>
    <td align="right">0.163337E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.244590E+10</td>
    <td align="right">0.339810E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.207846E+10</td>
    <td align="right">0.607646E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.216072E+10</td>
    <td align="right">0.525834E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.276808E+10</td>
    <td align="right">0.301063E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.449573E+10</td>
    <td align="right">0.107229E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.813360E+10</td>
    <td align="right">46114202.450</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134206E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.752504E+11</td>
    <td align="right">0.213452E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.207846E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.134206E+11</td>
    <td align="right">0.607646E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_8:8></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_8:8</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132057E+11</td>
    <td align="right"> 4399719.768</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.996151E+10</td>
    <td align="right"> 6988642.045</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.827278E+10</td>
    <td align="right">0.211150E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.485729E+10</td>
    <td align="right">0.632437E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.349784E+10</td>
    <td align="right">0.163669E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.244556E+10</td>
    <td align="right">0.339837E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.207785E+10</td>
    <td align="right">0.608047E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.215968E+10</td>
    <td align="right">0.525377E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.276822E+10</td>
    <td align="right">0.300966E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.449429E+10</td>
    <td align="right">0.107413E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.814691E+10</td>
    <td align="right">46491263.355</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134396E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.753271E+11</td>
    <td align="right">0.213546E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.207785E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.134396E+11</td>
    <td align="right">0.608047E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_9:9></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_9:9</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134691E+11</td>
    <td align="right"> 4305591.363</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101452E+11</td>
    <td align="right"> 7028432.991</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.844100E+10</td>
    <td align="right">0.214003E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.494374E+10</td>
    <td align="right">0.641796E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.355404E+10</td>
    <td align="right">0.166088E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.248866E+10</td>
    <td align="right">0.344408E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.210026E+10</td>
    <td align="right">0.614683E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.218608E+10</td>
    <td align="right">0.530522E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281222E+10</td>
    <td align="right">0.303357E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.457998E+10</td>
    <td align="right">0.107710E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.831722E+10</td>
    <td align="right">46252788.900</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137228E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.767602E+11</td>
    <td align="right">0.215811E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.210026E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137228E+11</td>
    <td align="right">0.614683E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_10:10></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_10:10</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.170566E+11</td>
    <td align="right"> 8658018.387</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131329E+11</td>
    <td align="right">10096655.795</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107982E+11</td>
    <td align="right">0.288025E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.610411E+10</td>
    <td align="right">0.823821E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.430286E+10</td>
    <td align="right">0.210408E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.309888E+10</td>
    <td align="right">0.427370E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.263681E+10</td>
    <td align="right">0.747907E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.274722E+10</td>
    <td align="right">0.642048E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.347199E+10</td>
    <td align="right">0.364151E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.572986E+10</td>
    <td align="right">0.130238E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108370E+11</td>
    <td align="right">58531938.388</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175952E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.975116E+11</td>
    <td align="right">0.264103E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.263681E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.175952E+11</td>
    <td align="right">0.747907E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.298260E+11</td>
    <td align="right">0.164598E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.255548E+11</td>
    <td align="right">0.120052E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284342E+11</td>
    <td align="right">0.910516E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.277585E+11</td>
    <td align="right">0.415899E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.331684E+11</td>
    <td align="right">0.204281E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.408663E+11</td>
    <td align="right">0.589905E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.538436E+11</td>
    <td align="right">10037961.258</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.503632E+11</td>
    <td align="right">0.763150E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.387735E+11</td>
    <td align="right">0.109335E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.305020E+11</td>
    <td align="right">0.359491E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.264667E+11</td>
    <td align="right">0.908402E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.294995E+11</td>
    <td align="right">0.168650E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.415057E+12</td>
    <td align="right">0.750765E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.255548E+11</td>
    <td align="right">10037961.258</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.538436E+11</td>
    <td align="right">0.168650E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.885258E+11</td>
    <td align="right">   60783.710</td>
    <td align="right">27-JAN-17:10</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">     185.227</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.785188E+11</td>
    <td align="right">   60601.282</td>
    <td align="right">11-FEB-17:30</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">       2.798</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.880705E+11</td>
    <td align="right">   73924.243</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   17075.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.836334E+11</td>
    <td align="right">   80716.007</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   23867.478</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.908526E+11</td>
    <td align="right">   88239.416</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   31390.887</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.971997E+11</td>
    <td align="right">   98428.595</td>
    <td align="right">28-JUN-13:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   41580.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110239E+12</td>
    <td align="right">  102584.969</td>
    <td align="right">17-JUL-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   45736.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.109237E+12</td>
    <td align="right">  104203.083</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   47354.553</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949476E+11</td>
    <td align="right">   98243.027</td>
    <td align="right">02-SEP-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   41394.498</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.885830E+11</td>
    <td align="right">   87848.488</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   30999.958</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.831577E+11</td>
    <td align="right">   66119.548</td>
    <td align="right">10-NOV-13:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">    9271.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.880976E+11</td>
    <td align="right">   60598.484</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110106E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.785188E+11</td>
    <td align="right">   60598.484</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110239E+12</td>
    <td align="right">  104203.083</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   47354.553</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.885258E+11</td>
    <td align="right">   60783.710</td>
    <td align="right">27-JAN-17:10</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">     185.227</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.785188E+11</td>
    <td align="right">   60601.282</td>
    <td align="right">11-FEB-17:30</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">       2.798</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.880705E+11</td>
    <td align="right">   73924.243</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   17075.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.836334E+11</td>
    <td align="right">   80716.007</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   23867.478</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.908526E+11</td>
    <td align="right">   88239.416</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   31390.887</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.971997E+11</td>
    <td align="right">   98428.595</td>
    <td align="right">28-JUN-13:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   41580.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110239E+12</td>
    <td align="right">  102584.969</td>
    <td align="right">17-JUL-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   45736.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.109237E+12</td>
    <td align="right">  104203.083</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   47354.553</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949476E+11</td>
    <td align="right">   98243.027</td>
    <td align="right">02-SEP-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   41394.498</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.885830E+11</td>
    <td align="right">   87848.488</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   30999.958</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.831577E+11</td>
    <td align="right">   66119.548</td>
    <td align="right">10-NOV-13:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">    9271.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.880976E+11</td>
    <td align="right">   60598.484</td>
    <td align="right">12-DEC-16:49</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110106E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.785188E+11</td>
    <td align="right">   60598.484</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110239E+12</td>
    <td align="right">  104203.083</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   15921.140</td>
    <td align="right">       0.000</td>
    <td align="right">   47354.553</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       53.17</td>
    <td align="right">       15.88</td>
    <td align="right">        1.67</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.00</td>
    <td align="right">       16.15</td>
    <td align="right">        2.83</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       33.50</td>
    <td align="right">       16.81</td>
    <td align="right">        5.00</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.17</td>
    <td align="right">       18.16</td>
    <td align="right">        2.33</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.67</td>
    <td align="right">       20.44</td>
    <td align="right">        0.17</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.50</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.00</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.33</td>
    <td align="right">       18.01</td>
    <td align="right">        1.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.67</td>
    <td align="right">       16.45</td>
    <td align="right">        3.67</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       59.17</td>
    <td align="right">       15.98</td>
    <td align="right">        3.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      257.17</td>
    <td align="right">       16.42</td>
    <td align="right">       20.00</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       59.17</td>
    <td align="right">       20.57</td>
    <td align="right">        5.00</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       41.83</td>
    <td align="right">       16.39</td>
    <td align="right">        2.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.33</td>
    <td align="right">       16.99</td>
    <td align="right">        3.50</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.33</td>
    <td align="right">       17.73</td>
    <td align="right">        4.00</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.17</td>
    <td align="right">       19.66</td>
    <td align="right">        2.00</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.33</td>
    <td align="right">       20.57</td>
    <td align="right">        0.33</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.33</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.83</td>
    <td align="right">       20.62</td>
    <td align="right">        0.17</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.33</td>
    <td align="right">       18.86</td>
    <td align="right">        0.50</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.83</td>
    <td align="right">       17.47</td>
    <td align="right">        4.50</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       44.33</td>
    <td align="right">       16.61</td>
    <td align="right">        3.67</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      180.67</td>
    <td align="right">       17.16</td>
    <td align="right">       20.83</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.33</td>
    <td align="right">       20.62</td>
    <td align="right">        4.50</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       41.83</td>
    <td align="right">       16.43</td>
    <td align="right">        2.50</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.50</td>
    <td align="right">       17.10</td>
    <td align="right">        4.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.33</td>
    <td align="right">       17.57</td>
    <td align="right">        3.00</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.33</td>
    <td align="right">       19.94</td>
    <td align="right">        2.50</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.17</td>
    <td align="right">       20.55</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.33</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.83</td>
    <td align="right">       20.62</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.17</td>
    <td align="right">       19.21</td>
    <td align="right">        1.50</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.50</td>
    <td align="right">       17.33</td>
    <td align="right">        3.33</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       44.33</td>
    <td align="right">       16.61</td>
    <td align="right">        3.83</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      179.33</td>
    <td align="right">       17.17</td>
    <td align="right">       21.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.33</td>
    <td align="right">       20.62</td>
    <td align="right">        4.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       42.83</td>
    <td align="right">       16.44</td>
    <td align="right">        2.83</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.17</td>
    <td align="right">       17.03</td>
    <td align="right">        4.00</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.00</td>
    <td align="right">       17.52</td>
    <td align="right">        2.67</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.83</td>
    <td align="right">       19.87</td>
    <td align="right">        1.83</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.17</td>
    <td align="right">       20.54</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.33</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.67</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.17</td>
    <td align="right">       19.21</td>
    <td align="right">        1.17</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.83</td>
    <td align="right">       17.40</td>
    <td align="right">        4.17</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       45.83</td>
    <td align="right">       16.63</td>
    <td align="right">        4.17</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      182.83</td>
    <td align="right">       17.15</td>
    <td align="right">       21.00</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       45.83</td>
    <td align="right">       20.57</td>
    <td align="right">        4.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       43.33</td>
    <td align="right">       16.31</td>
    <td align="right">        1.83</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.83</td>
    <td align="right">       16.87</td>
    <td align="right">        2.83</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.17</td>
    <td align="right">       17.50</td>
    <td align="right">        3.33</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.83</td>
    <td align="right">       19.45</td>
    <td align="right">        1.33</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.17</td>
    <td align="right">       20.52</td>
    <td align="right">        0.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.33</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.83</td>
    <td align="right">       20.59</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.33</td>
    <td align="right">       19.10</td>
    <td align="right">        1.17</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.67</td>
    <td align="right">       17.47</td>
    <td align="right">        4.83</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.00</td>
    <td align="right">       16.53</td>
    <td align="right">        3.67</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      187.50</td>
    <td align="right">       17.06</td>
    <td align="right">       19.33</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       47.00</td>
    <td align="right">       20.59</td>
    <td align="right">        4.83</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       50.17</td>
    <td align="right">       16.13</td>
    <td align="right">        1.50</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.67</td>
    <td align="right">       16.71</td>
    <td align="right">        2.67</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.83</td>
    <td align="right">       17.11</td>
    <td align="right">        2.50</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.67</td>
    <td align="right">       19.25</td>
    <td align="right">        1.83</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.67</td>
    <td align="right">       20.45</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.67</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.17</td>
    <td align="right">       20.57</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.17</td>
    <td align="right">       18.59</td>
    <td align="right">        1.00</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.83</td>
    <td align="right">       17.15</td>
    <td align="right">        2.50</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       51.00</td>
    <td align="right">       16.30</td>
    <td align="right">        2.33</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      211.83</td>
    <td align="right">       16.84</td>
    <td align="right">       14.67</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       51.00</td>
    <td align="right">       20.62</td>
    <td align="right">        2.67</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE5></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2008-11-14
    03:15:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       45.17</td>
    <td align="right">       16.17</td>
    <td align="right">        1.00</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.33</td>
    <td align="right">       16.61</td>
    <td align="right">        2.00</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.00</td>
    <td align="right">       17.29</td>
    <td align="right">        2.67</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.00</td>
    <td align="right">       19.40</td>
    <td align="right">        2.00</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.17</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.33</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.83</td>
    <td align="right">       20.56</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
