<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Strip Mall New V 1.0_3.0 DULUTH MN USA TMY2-14913 WMO#=727450
  2008-11-14
  03:16:16 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.0</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Strip Mall New V 1.0_3.0</b></p>
<p>Environment: <b>DULUTH MN USA TMY2-14913 WMO#=727450</b></p>
<p>Simulation Timestamp: <b>2008-11-14
  03:16:16</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy (GJ)</td>
    <td align="right">Energy Per Total Building Area (MJ/m2)</td>
    <td align="right">Energy Per Conditioned Building Area (MJ/m2)</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2940.76</td>
    <td align="right">     1406.85</td>
    <td align="right">     1406.85</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2940.76</td>
    <td align="right">     1406.85</td>
    <td align="right">     1406.85</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5743.00</td>
    <td align="right">     2747.43</td>
    <td align="right">     2747.43</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5743.00</td>
    <td align="right">     2747.43</td>
    <td align="right">     2747.43</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2090.32</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1861.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       48.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      477.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       58.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      149.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      344.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1079.61</td>
    <td align="right">     1861.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     1861.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       48.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      477.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       58.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      149.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      344.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      256.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      188.32</td>
    <td align="right">      890.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       71.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      516.48</td>
    <td align="right">      890.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      256.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      188.32</td>
    <td align="right">      890.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       71.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      516.48</td>
    <td align="right">      890.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Percent Electricity (%)</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1079.61</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1079.61</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1079.61</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1079.61</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat (GJ)</td>
    <td align="right">Percent Heat (%)</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water (m3)</td>
    <td align="right">Percent Water (%)</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility (Hours)</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       57.33</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2729.83</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::LGSTORE1">LGSTORE1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE1">SMSTORE1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE2">SMSTORE2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE3">SMSTORE3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE4">SMSTORE4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LGSTORE2">LGSTORE2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE5">SMSTORE5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE6">SMSTORE6</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE7">SMSTORE7</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE8">SMSTORE8</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::LGSTORE1">LGSTORE1</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE1">SMSTORE1</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE2">SMSTORE2</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE3">SMSTORE3</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE4">SMSTORE4</a>    |   
<a href="#OUTDOORAIRSUMMARY::LGSTORE2">LGSTORE2</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE5">SMSTORE5</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE6">SMSTORE6</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE7">SMSTORE7</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE8">SMSTORE8</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::LGSTORE1">LGSTORE1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE1">SMSTORE1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE2">SMSTORE2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE3">SMSTORE3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE4">SMSTORE4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LGSTORE2">LGSTORE2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE5">SMSTORE5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE6">SMSTORE6</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE7">SMSTORE7</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE8">SMSTORE8</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_3:3">PSZ-AC_3:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_4:4">PSZ-AC_4:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_5:5">PSZ-AC_5:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_6:6">PSZ-AC_6:6</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_7:7">PSZ-AC_7:7</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_8:8">PSZ-AC_8:8</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_9:9">PSZ-AC_9:9</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_10:10">PSZ-AC_10:10</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE1">LGSTORE1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE1">SMSTORE1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE2">SMSTORE2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE3">SMSTORE3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE4">SMSTORE4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE2">LGSTORE2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE5">SMSTORE5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE6">SMSTORE6</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE7">SMSTORE7</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE8">SMSTORE8</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::LGSTORE1">LGSTORE1</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE1">SMSTORE1</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE2">SMSTORE2</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE3">SMSTORE3</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE4">SMSTORE4</a>    |   
<a href="#BUILDINGLOADS-COOLING::LGSTORE2">LGSTORE2</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE5">SMSTORE5</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE6">SMSTORE6</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE7">SMSTORE7</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE8">SMSTORE8</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::LGSTORE1">LGSTORE1</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE1">SMSTORE1</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE2">SMSTORE2</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE3">SMSTORE3</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE4">SMSTORE4</a>    |   
<a href="#BUILDINGLOADS-HEATING::LGSTORE2">LGSTORE2</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE5">SMSTORE5</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE6">SMSTORE6</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE7">SMSTORE7</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE8">SMSTORE8</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::LGSTORE1">LGSTORE1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE1">SMSTORE1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE2">SMSTORE2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE3">SMSTORE3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE4">SMSTORE4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LGSTORE2">LGSTORE2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE5">SMSTORE5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE6">SMSTORE6</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE7">SMSTORE7</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE8">SMSTORE8</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::LGSTORE1">LGSTORE1</a>    |   
<a href="#SPACELOADS::SMSTORE1">SMSTORE1</a>    |   
<a href="#SPACELOADS::SMSTORE2">SMSTORE2</a>    |   
<a href="#SPACELOADS::SMSTORE3">SMSTORE3</a>    |   
<a href="#SPACELOADS::SMSTORE4">SMSTORE4</a>    |   
<a href="#SPACELOADS::LGSTORE2">LGSTORE2</a>    |   
<a href="#SPACELOADS::SMSTORE5">SMSTORE5</a>    |   
<a href="#SPACELOADS::SMSTORE6">SMSTORE6</a>    |   
<a href="#SPACELOADS::SMSTORE7">SMSTORE7</a>    |   
<a href="#SPACELOADS::SMSTORE8">SMSTORE8</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE">NORTHERNSTATESPOW_A-14_GENERALSERVICE</a>   |  
<a href="#TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL">NORTHERNSTATESPOW_A-10_SMALLGENERAL</a>   |  
<a href="#TariffReport::MN_EIAMONTHLYRATEGAS">MN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.0</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">DULUTH MN USA TMY2-14913 WMO#=727450</td>
  </tr>
  <tr>
    <td align="right">Latitude (deg)</td>
    <td align="right">       46.83</td>
  </tr>
  <tr>
    <td align="right">Longitude (deg)</td>
    <td align="right">      -92.18</td>
  </tr>
  <tr>
    <td align="right">Elevation (m)</td>
    <td align="right">      432.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       -6.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle (deg)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated (hrs)</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">     1184.15</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area (m2)</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio (%)</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area (m2)</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Skylight Area (m2)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio (%)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume (m3)</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">Window Glass Area (m2)</td>
    <td align="right">Lighting (W/m2)</td>
    <td align="right">People (m2/person)</td>
    <td align="right">Plug and Process(W/m2)</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">     1805.20</td>
    <td align="right">        1.00</td>
    <td align="right">      276.30</td>
    <td align="right">       20.75</td>
    <td align="right">     23.9900</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.37</td>
    <td align="right">     23.9900</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">     1805.20</td>
    <td align="right">        1.00</td>
    <td align="right">      157.89</td>
    <td align="right">       20.70</td>
    <td align="right">     13.7700</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     13.7700</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     13.7700</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     13.7700</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">      197.36</td>
    <td align="right">       10.35</td>
    <td align="right">     13.7700</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb (C)</td>
    <td align="right">Daily Temperature Range (C)</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed (m/s)</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -29.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.00</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.30</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       29.00</td>
    <td align="right">       10.90</td>
    <td align="right">       20.60</td>
    <td align="right">WETBULB</td>
    <td align="right">        5.20</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film (W/m2-K)</td>
    <td align="right">U-Factor no Film (W/m2-K)</td>
    <td align="right">Gross Area (m2)</td>
    <td align="right">Azimuth (deg)</td>
    <td align="right">Tilt (deg)</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_2</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">      118.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       78.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       78.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_4</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.364</td>
    <td align="right">        0.38</td>
    <td align="right">      118.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of Opening (m2)</td>
    <td align="right">U-Factor</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_3</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_4</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_DOOR_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.90</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_DOOR_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.90</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.90</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_3</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_4</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_DOOR_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_DOOR_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    39118.36</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    16997.66</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    18726.97</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    18804.26</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    18863.51</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    37084.53</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    19514.51</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    19551.34</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    19686.95</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    24143.13</td>
    <td align="right">        2.96</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency (W/W)</td>
    <td align="right">Delta Pressure (pa)</td>
    <td align="right">Max Flow Rate (m3/s)</td>
    <td align="right">Rated Power (W)</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.99</td>
    <td align="right">     2846.35</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        0.93</td>
    <td align="right">     1328.75</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        0.92</td>
    <td align="right">     1321.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        0.92</td>
    <td align="right">     1320.82</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        0.93</td>
    <td align="right">     1322.17</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.75</td>
    <td align="right">     2494.46</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        0.93</td>
    <td align="right">     1322.24</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        0.93</td>
    <td align="right">     1321.66</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        0.93</td>
    <td align="right">     1332.05</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.17</td>
    <td align="right">     1666.94</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head (pa)</td>
    <td align="right">Power (W)</td>
    <td align="right">Motor Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume (m3)</td>
    <td align="right">Input(W)</td>
    <td align="right">Thermal Efficiency (W/W)</td>
    <td align="right">Recovery Efficiency (W/W)</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">    17602.85</td>
    <td align="right">       1.257</td>
    <td align="right">       1.508</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       28.89</td>
    <td align="right">     0.01259</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">     9204.59</td>
    <td align="right">       0.608</td>
    <td align="right">       0.730</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       18.86</td>
    <td align="right">     0.01259</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">     7833.12</td>
    <td align="right">       0.559</td>
    <td align="right">       0.671</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       28.95</td>
    <td align="right">     0.01259</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">     7714.06</td>
    <td align="right">       0.551</td>
    <td align="right">       0.661</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       28.95</td>
    <td align="right">     0.01259</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">     7658.53</td>
    <td align="right">       0.547</td>
    <td align="right">       0.656</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       28.95</td>
    <td align="right">     0.01259</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">    13358.53</td>
    <td align="right">       0.954</td>
    <td align="right">       1.144</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       28.95</td>
    <td align="right">     0.01259</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">     6840.14</td>
    <td align="right">       0.488</td>
    <td align="right">       0.586</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       28.95</td>
    <td align="right">     0.01259</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">     6788.35</td>
    <td align="right">       0.485</td>
    <td align="right">       0.582</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       28.95</td>
    <td align="right">     0.01259</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">     6808.71</td>
    <td align="right">       0.486</td>
    <td align="right">       0.583</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       28.95</td>
    <td align="right">     0.01259</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">     7473.16</td>
    <td align="right">       0.534</td>
    <td align="right">       0.640</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       29.00</td>
    <td align="right">     0.01259</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">    45862.20</td>
    <td align="right">       1.660</td>
    <td align="right">       1.992</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">    21452.86</td>
    <td align="right">       0.775</td>
    <td align="right">       0.930</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">    21336.39</td>
    <td align="right">       0.771</td>
    <td align="right">       0.925</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">    21329.10</td>
    <td align="right">       0.770</td>
    <td align="right">       0.925</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">    21350.21</td>
    <td align="right">       0.771</td>
    <td align="right">       0.926</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">    40367.43</td>
    <td align="right">       1.455</td>
    <td align="right">       1.746</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">    21351.22</td>
    <td align="right">       0.771</td>
    <td align="right">       0.926</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">    21342.11</td>
    <td align="right">       0.771</td>
    <td align="right">       0.925</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">    21504.42</td>
    <td align="right">       0.777</td>
    <td align="right">       0.932</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">    26721.50</td>
    <td align="right">       0.972</td>
    <td align="right">       1.167</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling (m3/s)</td>
    <td align="right">User cooling (m3/s)</td>
    <td align="right">Calculated heating (m3/s)</td>
    <td align="right">User heating (m3/s)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.51</td>
    <td align="right">        1.51</td>
    <td align="right">        1.99</td>
    <td align="right">        1.99</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">        0.67</td>
    <td align="right">        0.67</td>
    <td align="right">        0.92</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">        0.66</td>
    <td align="right">        0.66</td>
    <td align="right">        0.92</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">        0.66</td>
    <td align="right">        0.66</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">        1.75</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">        0.59</td>
    <td align="right">        0.59</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        1.17</td>
    <td align="right">        1.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air (m3/s)</td>
    <td align="right">Maximum Outdoor Air (m3/s)</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit (C)</td>
    <td align="right">Outdoor Air Enthalpy Limit (C)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person(m3/s-person)</td>
    <td align="right">Outdoor Air Per Area (m3/s-m2)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes (hr)</td>
    <td align="right">Summer Clothes (hr)</td>
    <td align="right">Summer or Winter Clothes (hr)</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">     2847.67</td>
    <td align="right">     4052.00</td>
    <td align="right">     2327.67</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">     2722.33</td>
    <td align="right">     4076.17</td>
    <td align="right">     2238.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">     2789.33</td>
    <td align="right">     4187.33</td>
    <td align="right">     2385.83</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">     2797.00</td>
    <td align="right">     4208.17</td>
    <td align="right">     2406.50</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">     2809.17</td>
    <td align="right">     4222.00</td>
    <td align="right">     2425.50</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">     2886.50</td>
    <td align="right">     4316.33</td>
    <td align="right">     2560.83</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">     2860.17</td>
    <td align="right">     4330.83</td>
    <td align="right">     2559.50</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">     2864.67</td>
    <td align="right">     4335.17</td>
    <td align="right">     2567.50</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">     2889.17</td>
    <td align="right">     4335.83</td>
    <td align="right">     2591.83</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">     3042.83</td>
    <td align="right">     4301.33</td>
    <td align="right">     2711.33</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3216.67</td>
    <td align="right">     4340.50</td>
    <td align="right">     2729.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating (hr)</td>
    <td align="right">During Cooling (hr)</td>
    <td align="right">During Occupied Heating (hr)</td>
    <td align="right">During Occupied Cooling (hr)</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      393.17</td>
    <td align="right">        0.00</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">      326.50</td>
    <td align="right">        0.00</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">      329.33</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">      331.33</td>
    <td align="right">        0.00</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">      332.83</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      360.33</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">      339.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">      338.33</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      347.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      437.67</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1138.17</td>
    <td align="right">        0.00</td>
    <td align="right">       57.33</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1 DIRECT AIR</td>
    <td align="right">        1.99</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1 DIRECT AIR</td>
    <td align="right">    0.930122</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2 DIRECT AIR</td>
    <td align="right">    0.924903</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3 DIRECT AIR</td>
    <td align="right">    0.924576</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4 DIRECT AIR</td>
    <td align="right">    0.925522</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2 DIRECT AIR</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5 DIRECT AIR</td>
    <td align="right">    0.925567</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6 DIRECT AIR</td>
    <td align="right">    0.925159</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7 DIRECT AIR</td>
    <td align="right">    0.932432</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8 DIRECT AIR</td>
    <td align="right">        1.17</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.99</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.930122</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.924903</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.924576</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.925522</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.925567</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.925159</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.932432</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.17</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.99</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">    0.930122</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">    0.924903</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">    0.924576</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">    0.925522</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">    0.925567</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">    0.925159</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">    0.932432</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">        1.17</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        1.99</td>
    <td align="right">    0.522580</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">    0.930122</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_OA_CONTROLLER</td>
    <td align="right">    0.924903</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_OA_CONTROLLER</td>
    <td align="right">    0.924576</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_OA_CONTROLLER</td>
    <td align="right">    0.925522</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_OA_CONTROLLER</td>
    <td align="right">        1.75</td>
    <td align="right">    0.522580</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_OA_CONTROLLER</td>
    <td align="right">    0.925567</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_OA_CONTROLLER</td>
    <td align="right">    0.925159</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_OA_CONTROLLER</td>
    <td align="right">    0.932432</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_OA_CONTROLLER</td>
    <td align="right">        1.17</td>
    <td align="right">    0.261290</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.99</td>
    <td align="right">    39118.36</td>
    <td align="right">    0.740983</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.930122</td>
    <td align="right">    16997.66</td>
    <td align="right">    0.764029</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.924903</td>
    <td align="right">    18726.97</td>
    <td align="right">    0.731580</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.924576</td>
    <td align="right">    18804.26</td>
    <td align="right">    0.730239</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.925522</td>
    <td align="right">    18863.51</td>
    <td align="right">    0.729604</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.75</td>
    <td align="right">    37084.53</td>
    <td align="right">    0.717559</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.925567</td>
    <td align="right">    19514.51</td>
    <td align="right">    0.719657</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.925159</td>
    <td align="right">    19551.34</td>
    <td align="right">    0.718986</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.932432</td>
    <td align="right">    19686.95</td>
    <td align="right">    0.719251</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.17</td>
    <td align="right">    24143.13</td>
    <td align="right">    0.725142</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE</td>
    <td align="right">        1.99</td>
    <td align="right">        1.99</td>
    <td align="right">        1.99</td>
    <td align="right">        1.99</td>
    <td align="right">    74161.21</td>
    <td align="right">    1.000000</td>
    <td align="right">    39118.36</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE</td>
    <td align="right">    0.930122</td>
    <td align="right">    0.930122</td>
    <td align="right">    0.930122</td>
    <td align="right">    0.930122</td>
    <td align="right">    35606.11</td>
    <td align="right">    1.000000</td>
    <td align="right">    16997.66</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE</td>
    <td align="right">    0.924903</td>
    <td align="right">    0.924903</td>
    <td align="right">    0.924903</td>
    <td align="right">    0.924903</td>
    <td align="right">    35489.76</td>
    <td align="right">    1.000000</td>
    <td align="right">    18726.97</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE</td>
    <td align="right">    0.924576</td>
    <td align="right">    0.924576</td>
    <td align="right">    0.924576</td>
    <td align="right">    0.924576</td>
    <td align="right">    35482.47</td>
    <td align="right">    1.000000</td>
    <td align="right">    18804.26</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE</td>
    <td align="right">    0.925522</td>
    <td align="right">    0.925522</td>
    <td align="right">    0.925522</td>
    <td align="right">    0.925522</td>
    <td align="right">    35503.56</td>
    <td align="right">        1.00</td>
    <td align="right">    18863.51</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE</td>
    <td align="right">        1.75</td>
    <td align="right">        1.75</td>
    <td align="right">        1.75</td>
    <td align="right">        1.75</td>
    <td align="right">    68670.12</td>
    <td align="right">    1.000000</td>
    <td align="right">    37084.53</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE</td>
    <td align="right">    0.925567</td>
    <td align="right">    0.925567</td>
    <td align="right">    0.925567</td>
    <td align="right">    0.925567</td>
    <td align="right">    35504.57</td>
    <td align="right">        1.00</td>
    <td align="right">    19514.51</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE</td>
    <td align="right">    0.925159</td>
    <td align="right">    0.925159</td>
    <td align="right">    0.925159</td>
    <td align="right">    0.925159</td>
    <td align="right">    35495.47</td>
    <td align="right">        1.00</td>
    <td align="right">    19551.34</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE</td>
    <td align="right">    0.932432</td>
    <td align="right">    0.932432</td>
    <td align="right">    0.932432</td>
    <td align="right">    0.932432</td>
    <td align="right">    35657.61</td>
    <td align="right">        1.00</td>
    <td align="right">    19686.95</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE</td>
    <td align="right">        1.17</td>
    <td align="right">        1.17</td>
    <td align="right">        1.17</td>
    <td align="right">        1.17</td>
    <td align="right">    40772.30</td>
    <td align="right">        1.00</td>
    <td align="right">    24143.13</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.99</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.930122</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.924903</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.924576</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.925522</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.925567</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.925159</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.932432</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.17</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    74161.21</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    35606.11</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    35489.76</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    35482.47</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    35503.56</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    68670.12</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    35504.57</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    35495.47</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    35657.61</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    40772.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   198300.82</td>
    <td align="right">   198300.82</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   198300.82</td>
    <td align="right">   198300.82</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">       94.87</td>
    <td align="right">       94.87</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     4180.64</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     4180.64</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">      124.29</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    26841.94</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">     2090.32</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">    71886.89</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">     1065.73</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1065.73</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">     1013.28</td>
    <td align="right">m2</td>
    <td align="right">       41.54</td>
    <td align="right">    42087.27</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">     2090.32</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">    51965.32</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       34.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">DOOR:DOOR</td>
    <td align="right">       46.58</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">       46.58</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING-DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">INFILTRATION:LGSTORE1</td>
    <td align="right">        0.19</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">PEOPLE:LGSTORE1</td>
    <td align="right">       30.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">LIGHTING EQUIP:LGSTORE1</td>
    <td align="right">        8.36</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        8.36</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">ELECTRICEQUIPMENT:LGSTORE1:MISCPLUG</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">INFILTRATION:SMSTORE1</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">PEOPLE:SMSTORE1</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">LIGHTING EQUIP:SMSTORE1</td>
    <td align="right">        4.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE1:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">INFILTRATION:SMSTORE2</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">PEOPLE:SMSTORE2</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">LIGHTING EQUIP:SMSTORE2</td>
    <td align="right">        3.19</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE2:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">INFILTRATION:SMSTORE3</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">PEOPLE:SMSTORE3</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">LIGHTING EQUIP:SMSTORE3</td>
    <td align="right">        3.19</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE3:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">INFILTRATION:SMSTORE4</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">PEOPLE:SMSTORE4</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">LIGHTING EQUIP:SMSTORE4</td>
    <td align="right">        3.19</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE4:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">INFILTRATION:LGSTORE2</td>
    <td align="right">        0.16</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">PEOPLE:LGSTORE2</td>
    <td align="right">       30.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">LIGHTING EQUIP:LGSTORE2</td>
    <td align="right">        4.80</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">ELECTRICEQUIPMENT:LGSTORE2:MISCPLUG</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">INFILTRATION:SMSTORE5</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">PEOPLE:SMSTORE5</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          50</td>
    <td align="right">LIGHTING EQUIP:SMSTORE5</td>
    <td align="right">        2.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          51</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE5:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          52</td>
    <td align="right">INFILTRATION:SMSTORE6</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          53</td>
    <td align="right">PEOPLE:SMSTORE6</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          54</td>
    <td align="right">LIGHTING EQUIP:SMSTORE6</td>
    <td align="right">        2.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          55</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE6:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          56</td>
    <td align="right">INFILTRATION:SMSTORE7</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          57</td>
    <td align="right">PEOPLE:SMSTORE7</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          58</td>
    <td align="right">LIGHTING EQUIP:SMSTORE7</td>
    <td align="right">        2.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          59</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE7:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          60</td>
    <td align="right">INFILTRATION:SMSTORE8</td>
    <td align="right">        0.11</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          61</td>
    <td align="right">PEOPLE:SMSTORE8</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          62</td>
    <td align="right">LIGHTING EQUIP:SMSTORE8</td>
    <td align="right">        2.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          63</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE8:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   198300.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LGSTORE1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      20.992</td>
    <td align="right">       9.133</td>
    <td align="right">      19.618</td>
    <td align="right">     820.333</td>
    <td align="right">      -0.764</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      20.979</td>
    <td align="right">      10.985</td>
    <td align="right">      19.996</td>
    <td align="right">     670.333</td>
    <td align="right">      -0.719</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      20.948</td>
    <td align="right">      13.982</td>
    <td align="right">      20.684</td>
    <td align="right">     592.333</td>
    <td align="right">      -0.642</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.137</td>
    <td align="right">      21.967</td>
    <td align="right">      21.386</td>
    <td align="right">     343.000</td>
    <td align="right">      -0.504</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.037</td>
    <td align="right">      29.356</td>
    <td align="right">      22.569</td>
    <td align="right">     149.333</td>
    <td align="right">      -1.325</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.273</td>
    <td align="right">      40.220</td>
    <td align="right">      24.155</td>
    <td align="right">      24.333</td>
    <td align="right">      -0.789</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.577</td>
    <td align="right">      53.580</td>
    <td align="right">      24.620</td>
    <td align="right">     174.333</td>
    <td align="right">      -0.574</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.209</td>
    <td align="right">      49.783</td>
    <td align="right">      24.238</td>
    <td align="right">      77.000</td>
    <td align="right">      -0.727</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      22.175</td>
    <td align="right">      41.481</td>
    <td align="right">      22.867</td>
    <td align="right">      75.000</td>
    <td align="right">      -1.178</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.364</td>
    <td align="right">      26.831</td>
    <td align="right">      21.593</td>
    <td align="right">     314.333</td>
    <td align="right">      -0.423</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.003</td>
    <td align="right">      20.366</td>
    <td align="right">      20.373</td>
    <td align="right">     585.000</td>
    <td align="right">      -0.628</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.999</td>
    <td align="right">      11.793</td>
    <td align="right">      19.676</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.743</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      21.817</td>
    <td align="right">      27.592</td>
    <td align="right">      21.832</td>
    <td align="right">    4655.333</td>
    <td align="right">      -0.752</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      20.948</td>
    <td align="right">       9.133</td>
    <td align="right">      19.618</td>
    <td align="right">      24.333</td>
    <td align="right">      -1.325</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.577</td>
    <td align="right">      53.580</td>
    <td align="right">      24.620</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.423</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      20.989</td>
    <td align="right">       9.192</td>
    <td align="right">      19.996</td>
    <td align="right">     814.333</td>
    <td align="right">      -0.729</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      20.975</td>
    <td align="right">      11.045</td>
    <td align="right">      20.320</td>
    <td align="right">     650.667</td>
    <td align="right">      -0.690</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      20.941</td>
    <td align="right">      14.050</td>
    <td align="right">      20.891</td>
    <td align="right">     563.667</td>
    <td align="right">      -0.623</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.151</td>
    <td align="right">      22.005</td>
    <td align="right">      21.500</td>
    <td align="right">     316.667</td>
    <td align="right">      -0.490</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.057</td>
    <td align="right">      29.383</td>
    <td align="right">      22.599</td>
    <td align="right">     132.333</td>
    <td align="right">      -1.316</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.281</td>
    <td align="right">      40.442</td>
    <td align="right">      24.084</td>
    <td align="right">      20.000</td>
    <td align="right">      -0.796</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.576</td>
    <td align="right">      53.979</td>
    <td align="right">      24.517</td>
    <td align="right">     178.667</td>
    <td align="right">      -0.586</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.220</td>
    <td align="right">      50.095</td>
    <td align="right">      24.162</td>
    <td align="right">      85.000</td>
    <td align="right">      -0.733</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      22.213</td>
    <td align="right">      41.515</td>
    <td align="right">      22.895</td>
    <td align="right">      68.333</td>
    <td align="right">      -1.167</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.399</td>
    <td align="right">      26.850</td>
    <td align="right">      21.733</td>
    <td align="right">     280.000</td>
    <td align="right">      -0.405</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.007</td>
    <td align="right">      20.412</td>
    <td align="right">      20.635</td>
    <td align="right">     550.333</td>
    <td align="right">      -0.602</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.993</td>
    <td align="right">      11.856</td>
    <td align="right">      20.040</td>
    <td align="right">     816.000</td>
    <td align="right">      -0.709</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      21.826</td>
    <td align="right">      27.706</td>
    <td align="right">      21.963</td>
    <td align="right">    4476.000</td>
    <td align="right">      -0.738</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      20.941</td>
    <td align="right">       9.192</td>
    <td align="right">      19.996</td>
    <td align="right">      20.000</td>
    <td align="right">      -1.316</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.576</td>
    <td align="right">      53.979</td>
    <td align="right">      24.517</td>
    <td align="right">     816.000</td>
    <td align="right">      -0.405</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      20.991</td>
    <td align="right">       9.191</td>
    <td align="right">      19.823</td>
    <td align="right">     823.000</td>
    <td align="right">      -0.745</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      20.976</td>
    <td align="right">      11.045</td>
    <td align="right">      20.139</td>
    <td align="right">     684.667</td>
    <td align="right">      -0.707</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      20.944</td>
    <td align="right">      14.046</td>
    <td align="right">      20.702</td>
    <td align="right">     631.000</td>
    <td align="right">      -0.641</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.100</td>
    <td align="right">      22.066</td>
    <td align="right">      21.283</td>
    <td align="right">     369.667</td>
    <td align="right">      -0.519</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.949</td>
    <td align="right">      29.556</td>
    <td align="right">      22.342</td>
    <td align="right">     152.000</td>
    <td align="right">      -1.372</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.185</td>
    <td align="right">      40.604</td>
    <td align="right">      23.816</td>
    <td align="right">      23.000</td>
    <td align="right">      -0.852</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.528</td>
    <td align="right">      54.208</td>
    <td align="right">      24.278</td>
    <td align="right">     182.000</td>
    <td align="right">      -0.627</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.141</td>
    <td align="right">      50.321</td>
    <td align="right">      23.908</td>
    <td align="right">      86.667</td>
    <td align="right">      -0.783</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      22.068</td>
    <td align="right">      41.882</td>
    <td align="right">      22.620</td>
    <td align="right">      76.667</td>
    <td align="right">      -1.232</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.321</td>
    <td align="right">      26.955</td>
    <td align="right">      21.502</td>
    <td align="right">     321.333</td>
    <td align="right">      -0.437</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      20.990</td>
    <td align="right">      20.440</td>
    <td align="right">      20.436</td>
    <td align="right">     591.667</td>
    <td align="right">      -0.623</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.997</td>
    <td align="right">      11.853</td>
    <td align="right">      19.864</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.725</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      21.775</td>
    <td align="right">      27.818</td>
    <td align="right">      21.742</td>
    <td align="right">    4771.667</td>
    <td align="right">      -0.773</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      20.944</td>
    <td align="right">       9.191</td>
    <td align="right">      19.823</td>
    <td align="right">      23.000</td>
    <td align="right">      -1.372</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.528</td>
    <td align="right">      54.208</td>
    <td align="right">      24.278</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.437</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      20.991</td>
    <td align="right">       9.191</td>
    <td align="right">      19.798</td>
    <td align="right">     823.000</td>
    <td align="right">      -0.747</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      20.976</td>
    <td align="right">      11.046</td>
    <td align="right">      20.112</td>
    <td align="right">     692.667</td>
    <td align="right">      -0.709</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      20.947</td>
    <td align="right">      14.043</td>
    <td align="right">      20.677</td>
    <td align="right">     637.667</td>
    <td align="right">      -0.643</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.093</td>
    <td align="right">      22.076</td>
    <td align="right">      21.247</td>
    <td align="right">     375.333</td>
    <td align="right">      -0.523</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.931</td>
    <td align="right">      29.587</td>
    <td align="right">      22.294</td>
    <td align="right">     155.667</td>
    <td align="right">      -1.382</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.166</td>
    <td align="right">      40.670</td>
    <td align="right">      23.764</td>
    <td align="right">      24.333</td>
    <td align="right">      -0.862</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.518</td>
    <td align="right">      54.300</td>
    <td align="right">      24.237</td>
    <td align="right">     183.000</td>
    <td align="right">      -0.634</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.126</td>
    <td align="right">      50.409</td>
    <td align="right">      23.863</td>
    <td align="right">      88.333</td>
    <td align="right">      -0.792</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      22.040</td>
    <td align="right">      41.963</td>
    <td align="right">      22.564</td>
    <td align="right">      79.333</td>
    <td align="right">      -1.244</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.309</td>
    <td align="right">      26.974</td>
    <td align="right">      21.462</td>
    <td align="right">     329.000</td>
    <td align="right">      -0.443</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      20.987</td>
    <td align="right">      20.446</td>
    <td align="right">      20.404</td>
    <td align="right">     594.667</td>
    <td align="right">      -0.627</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.997</td>
    <td align="right">      11.852</td>
    <td align="right">      19.838</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.727</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      21.765</td>
    <td align="right">      27.851</td>
    <td align="right">      21.704</td>
    <td align="right">    4813.000</td>
    <td align="right">      -0.779</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      20.947</td>
    <td align="right">       9.191</td>
    <td align="right">      19.798</td>
    <td align="right">      24.333</td>
    <td align="right">      -1.382</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.518</td>
    <td align="right">      54.300</td>
    <td align="right">      24.237</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.443</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      20.991</td>
    <td align="right">       9.191</td>
    <td align="right">      19.776</td>
    <td align="right">     823.333</td>
    <td align="right">      -0.749</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      20.976</td>
    <td align="right">      11.046</td>
    <td align="right">      20.089</td>
    <td align="right">     697.667</td>
    <td align="right">      -0.711</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      20.947</td>
    <td align="right">      14.043</td>
    <td align="right">      20.655</td>
    <td align="right">     643.000</td>
    <td align="right">      -0.645</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.084</td>
    <td align="right">      22.086</td>
    <td align="right">      21.217</td>
    <td align="right">     382.000</td>
    <td align="right">      -0.527</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.916</td>
    <td align="right">      29.612</td>
    <td align="right">      22.255</td>
    <td align="right">     160.333</td>
    <td align="right">      -1.390</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.149</td>
    <td align="right">      40.724</td>
    <td align="right">      23.723</td>
    <td align="right">      25.667</td>
    <td align="right">      -0.871</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.509</td>
    <td align="right">      54.371</td>
    <td align="right">      24.206</td>
    <td align="right">     183.667</td>
    <td align="right">      -0.640</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.116</td>
    <td align="right">      50.471</td>
    <td align="right">      23.830</td>
    <td align="right">      89.333</td>
    <td align="right">      -0.798</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      22.018</td>
    <td align="right">      42.024</td>
    <td align="right">      22.520</td>
    <td align="right">      81.667</td>
    <td align="right">      -1.254</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.302</td>
    <td align="right">      26.984</td>
    <td align="right">      21.429</td>
    <td align="right">     334.333</td>
    <td align="right">      -0.447</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      20.985</td>
    <td align="right">      20.450</td>
    <td align="right">      20.376</td>
    <td align="right">     600.000</td>
    <td align="right">      -0.630</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.997</td>
    <td align="right">      11.852</td>
    <td align="right">      19.815</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.730</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      21.758</td>
    <td align="right">      27.876</td>
    <td align="right">      21.673</td>
    <td align="right">    4851.000</td>
    <td align="right">      -0.783</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      20.947</td>
    <td align="right">       9.191</td>
    <td align="right">      19.776</td>
    <td align="right">      25.667</td>
    <td align="right">      -1.390</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.509</td>
    <td align="right">      54.371</td>
    <td align="right">      24.206</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.447</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LGSTORE2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      20.993</td>
    <td align="right">       9.195</td>
    <td align="right">      19.503</td>
    <td align="right">     828.000</td>
    <td align="right">      -0.774</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      20.980</td>
    <td align="right">      11.047</td>
    <td align="right">      19.835</td>
    <td align="right">     727.667</td>
    <td align="right">      -0.734</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      20.956</td>
    <td align="right">      14.040</td>
    <td align="right">      20.448</td>
    <td align="right">     684.000</td>
    <td align="right">      -0.664</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.025</td>
    <td align="right">      22.166</td>
    <td align="right">      21.010</td>
    <td align="right">     419.333</td>
    <td align="right">      -0.553</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.793</td>
    <td align="right">      29.818</td>
    <td align="right">      22.038</td>
    <td align="right">     183.667</td>
    <td align="right">      -1.441</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.017</td>
    <td align="right">      41.158</td>
    <td align="right">      23.521</td>
    <td align="right">      32.333</td>
    <td align="right">      -0.922</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.439</td>
    <td align="right">      55.026</td>
    <td align="right">      24.045</td>
    <td align="right">     195.667</td>
    <td align="right">      -0.672</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.024</td>
    <td align="right">      51.048</td>
    <td align="right">      23.652</td>
    <td align="right">     110.667</td>
    <td align="right">      -0.838</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      21.871</td>
    <td align="right">      42.483</td>
    <td align="right">      22.290</td>
    <td align="right">     101.333</td>
    <td align="right">      -1.312</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.223</td>
    <td align="right">      27.102</td>
    <td align="right">      21.195</td>
    <td align="right">     377.333</td>
    <td align="right">      -0.479</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      20.971</td>
    <td align="right">      20.475</td>
    <td align="right">      20.119</td>
    <td align="right">     631.667</td>
    <td align="right">      -0.655</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.000</td>
    <td align="right">      11.855</td>
    <td align="right">      19.541</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.755</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      21.699</td>
    <td align="right">      28.091</td>
    <td align="right">      21.449</td>
    <td align="right">    5121.667</td>
    <td align="right">      -0.817</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      20.956</td>
    <td align="right">       9.195</td>
    <td align="right">      19.503</td>
    <td align="right">      32.333</td>
    <td align="right">      -1.441</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.439</td>
    <td align="right">      55.026</td>
    <td align="right">      24.045</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.479</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      20.993</td>
    <td align="right">       9.190</td>
    <td align="right">      19.605</td>
    <td align="right">     828.000</td>
    <td align="right">      -0.765</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      20.981</td>
    <td align="right">      11.040</td>
    <td align="right">      19.910</td>
    <td align="right">     727.667</td>
    <td align="right">      -0.727</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      20.957</td>
    <td align="right">      14.037</td>
    <td align="right">      20.470</td>
    <td align="right">     689.333</td>
    <td align="right">      -0.662</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.039</td>
    <td align="right">      22.144</td>
    <td align="right">      21.000</td>
    <td align="right">     423.000</td>
    <td align="right">      -0.553</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.810</td>
    <td align="right">      29.785</td>
    <td align="right">      21.998</td>
    <td align="right">     184.000</td>
    <td align="right">      -1.443</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.035</td>
    <td align="right">      41.097</td>
    <td align="right">      23.455</td>
    <td align="right">      31.333</td>
    <td align="right">      -0.928</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.450</td>
    <td align="right">      54.928</td>
    <td align="right">      23.978</td>
    <td align="right">     194.000</td>
    <td align="right">      -0.680</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.038</td>
    <td align="right">      50.957</td>
    <td align="right">      23.588</td>
    <td align="right">     109.000</td>
    <td align="right">      -0.844</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      21.896</td>
    <td align="right">      42.403</td>
    <td align="right">      22.254</td>
    <td align="right">      99.333</td>
    <td align="right">      -1.312</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.241</td>
    <td align="right">      27.071</td>
    <td align="right">      21.200</td>
    <td align="right">     373.667</td>
    <td align="right">      -0.476</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      20.975</td>
    <td align="right">      20.464</td>
    <td align="right">      20.178</td>
    <td align="right">     629.667</td>
    <td align="right">      -0.649</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.000</td>
    <td align="right">      11.851</td>
    <td align="right">      19.641</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.746</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      21.710</td>
    <td align="right">      28.054</td>
    <td align="right">      21.455</td>
    <td align="right">    5119.000</td>
    <td align="right">      -0.816</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      20.957</td>
    <td align="right">       9.190</td>
    <td align="right">      19.605</td>
    <td align="right">      31.333</td>
    <td align="right">      -1.443</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.450</td>
    <td align="right">      54.928</td>
    <td align="right">      23.978</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.476</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE6></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      20.993</td>
    <td align="right">       9.190</td>
    <td align="right">      19.600</td>
    <td align="right">     828.000</td>
    <td align="right">      -0.765</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      20.981</td>
    <td align="right">      11.041</td>
    <td align="right">      19.903</td>
    <td align="right">     727.333</td>
    <td align="right">      -0.728</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      20.957</td>
    <td align="right">      14.037</td>
    <td align="right">      20.461</td>
    <td align="right">     692.000</td>
    <td align="right">      -0.663</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.040</td>
    <td align="right">      22.141</td>
    <td align="right">      20.990</td>
    <td align="right">     428.000</td>
    <td align="right">      -0.554</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.805</td>
    <td align="right">      29.793</td>
    <td align="right">      21.984</td>
    <td align="right">     186.667</td>
    <td align="right">      -1.446</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.029</td>
    <td align="right">      41.113</td>
    <td align="right">      23.440</td>
    <td align="right">      31.667</td>
    <td align="right">      -0.931</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.447</td>
    <td align="right">      54.948</td>
    <td align="right">      23.965</td>
    <td align="right">     194.667</td>
    <td align="right">      -0.682</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.034</td>
    <td align="right">      50.977</td>
    <td align="right">      23.574</td>
    <td align="right">     109.333</td>
    <td align="right">      -0.847</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      21.893</td>
    <td align="right">      42.415</td>
    <td align="right">      22.241</td>
    <td align="right">     101.000</td>
    <td align="right">      -1.315</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.239</td>
    <td align="right">      27.074</td>
    <td align="right">      21.188</td>
    <td align="right">     376.000</td>
    <td align="right">      -0.477</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      20.975</td>
    <td align="right">      20.463</td>
    <td align="right">      20.170</td>
    <td align="right">     630.333</td>
    <td align="right">      -0.650</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.000</td>
    <td align="right">      11.851</td>
    <td align="right">      19.635</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.746</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      21.708</td>
    <td align="right">      28.060</td>
    <td align="right">      21.444</td>
    <td align="right">    5135.000</td>
    <td align="right">      -0.818</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      20.957</td>
    <td align="right">       9.190</td>
    <td align="right">      19.600</td>
    <td align="right">      31.667</td>
    <td align="right">      -1.446</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.447</td>
    <td align="right">      54.948</td>
    <td align="right">      23.965</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.477</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE7></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      20.997</td>
    <td align="right">       9.187</td>
    <td align="right">      19.560</td>
    <td align="right">     828.000</td>
    <td align="right">      -0.769</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      20.984</td>
    <td align="right">      11.038</td>
    <td align="right">      19.863</td>
    <td align="right">     728.667</td>
    <td align="right">      -0.732</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      20.959</td>
    <td align="right">      14.033</td>
    <td align="right">      20.424</td>
    <td align="right">     701.000</td>
    <td align="right">      -0.666</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.039</td>
    <td align="right">      22.142</td>
    <td align="right">      20.955</td>
    <td align="right">     438.667</td>
    <td align="right">      -0.557</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.799</td>
    <td align="right">      29.798</td>
    <td align="right">      21.957</td>
    <td align="right">     195.667</td>
    <td align="right">      -1.450</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.028</td>
    <td align="right">      41.116</td>
    <td align="right">      23.429</td>
    <td align="right">      34.667</td>
    <td align="right">      -0.933</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.444</td>
    <td align="right">      54.945</td>
    <td align="right">      23.960</td>
    <td align="right">     195.000</td>
    <td align="right">      -0.683</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.032</td>
    <td align="right">      50.984</td>
    <td align="right">      23.562</td>
    <td align="right">     109.333</td>
    <td align="right">      -0.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      21.890</td>
    <td align="right">      42.423</td>
    <td align="right">      22.215</td>
    <td align="right">     105.333</td>
    <td align="right">      -1.319</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.234</td>
    <td align="right">      27.082</td>
    <td align="right">      21.150</td>
    <td align="right">     382.667</td>
    <td align="right">      -0.482</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      20.975</td>
    <td align="right">      20.464</td>
    <td align="right">      20.129</td>
    <td align="right">     634.667</td>
    <td align="right">      -0.654</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.000</td>
    <td align="right">      11.850</td>
    <td align="right">      19.594</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.750</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      21.707</td>
    <td align="right">      28.062</td>
    <td align="right">      21.415</td>
    <td align="right">    5183.667</td>
    <td align="right">      -0.821</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      20.959</td>
    <td align="right">       9.187</td>
    <td align="right">      19.560</td>
    <td align="right">      34.667</td>
    <td align="right">      -1.450</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.444</td>
    <td align="right">      54.945</td>
    <td align="right">      23.960</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.482</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE8></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.000</td>
    <td align="right">       9.066</td>
    <td align="right">      19.089</td>
    <td align="right">     828.000</td>
    <td align="right">      -0.813</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      20.993</td>
    <td align="right">      10.913</td>
    <td align="right">      19.435</td>
    <td align="right">     736.000</td>
    <td align="right">      -0.771</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      20.960</td>
    <td align="right">      13.919</td>
    <td align="right">      20.091</td>
    <td align="right">     753.333</td>
    <td align="right">      -0.695</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.052</td>
    <td align="right">      22.010</td>
    <td align="right">      20.731</td>
    <td align="right">     485.667</td>
    <td align="right">      -0.577</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.852</td>
    <td align="right">      29.602</td>
    <td align="right">      21.864</td>
    <td align="right">     234.000</td>
    <td align="right">      -1.455</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.083</td>
    <td align="right">      40.790</td>
    <td align="right">      23.463</td>
    <td align="right">      46.667</td>
    <td align="right">      -0.919</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.474</td>
    <td align="right">      54.444</td>
    <td align="right">      24.029</td>
    <td align="right">     187.000</td>
    <td align="right">      -0.671</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.056</td>
    <td align="right">      50.617</td>
    <td align="right">      23.571</td>
    <td align="right">     107.667</td>
    <td align="right">      -0.845</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      21.913</td>
    <td align="right">      42.197</td>
    <td align="right">      22.102</td>
    <td align="right">     120.667</td>
    <td align="right">      -1.331</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.244</td>
    <td align="right">      26.944</td>
    <td align="right">      20.915</td>
    <td align="right">     432.333</td>
    <td align="right">      -0.503</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      20.982</td>
    <td align="right">      20.339</td>
    <td align="right">      19.770</td>
    <td align="right">     661.333</td>
    <td align="right">      -0.687</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.000</td>
    <td align="right">      11.731</td>
    <td align="right">      19.140</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.793</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      21.726</td>
    <td align="right">      27.853</td>
    <td align="right">      21.200</td>
    <td align="right">    5422.667</td>
    <td align="right">      -0.839</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      20.960</td>
    <td align="right">       9.066</td>
    <td align="right">      19.089</td>
    <td align="right">      46.667</td>
    <td align="right">      -1.455</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.474</td>
    <td align="right">      54.444</td>
    <td align="right">      24.029</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.503</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  42113.4523</td>
    <td align="right">     57.1878</td>
    <td align="right">     61.9348</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">  40640.0272</td>
    <td align="right">  16387.9726</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  35696.6686</td>
    <td align="right">     49.2920</td>
    <td align="right">     55.1609</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  36201.3346</td>
    <td align="right">  13969.1307</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  32752.5624</td>
    <td align="right">     47.9936</td>
    <td align="right">     59.6214</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">  39148.4358</td>
    <td align="right">  13081.5092</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  23838.9947</td>
    <td align="right">     38.1849</td>
    <td align="right">     53.9867</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  35468.2708</td>
    <td align="right">   9832.3029</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  21103.2143</td>
    <td align="right">     36.3314</td>
    <td align="right">     56.0247</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  36819.5301</td>
    <td align="right">   8945.6423</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  20217.8675</td>
    <td align="right">     36.5273</td>
    <td align="right">     59.2755</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  38963.0993</td>
    <td align="right">   8734.7709</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  22500.5623</td>
    <td align="right">     40.9153</td>
    <td align="right">     66.8270</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">  43927.8989</td>
    <td align="right">   9746.1872</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  22369.7935</td>
    <td align="right">     40.4404</td>
    <td align="right">     65.6667</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">  43164.3227</td>
    <td align="right">   9666.8848</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  20079.7100</td>
    <td align="right">     35.2921</td>
    <td align="right">     55.6611</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  36583.5589</td>
    <td align="right">   8580.8698</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  23113.8592</td>
    <td align="right">     38.1340</td>
    <td align="right">     55.9609</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  36770.7431</td>
    <td align="right">   9639.3865</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  29879.6664</td>
    <td align="right">     44.4784</td>
    <td align="right">     56.6530</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  37203.5687</td>
    <td align="right">  12000.4457</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  39950.5162</td>
    <td align="right">     55.1000</td>
    <td align="right">     61.5196</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">  40373.9752</td>
    <td align="right">  15627.4819</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 333616.8673</td>
    <td align="right">    519.8772</td>
    <td align="right">    708.2923</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0054</td>
    <td align="right"> 465264.7652</td>
    <td align="right"> 136212.5846</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  20079.7100</td>
    <td align="right">     35.2921</td>
    <td align="right">     53.9867</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  35468.2708</td>
    <td align="right">   8580.8698</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  42113.4523</td>
    <td align="right">     57.1878</td>
    <td align="right">     66.8270</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">  43927.8989</td>
    <td align="right">  16387.9726</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::LGSTORE1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      14.346</td>
    <td align="right">       1.042</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      14.424</td>
    <td align="right">       1.042</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      14.700</td>
    <td align="right">       1.042</td>
    <td align="right">       0.194</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      14.480</td>
    <td align="right">       1.042</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      14.524</td>
    <td align="right">       1.042</td>
    <td align="right">       0.194</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      14.675</td>
    <td align="right">       1.042</td>
    <td align="right">       0.194</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      14.333</td>
    <td align="right">       1.042</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      14.700</td>
    <td align="right">       1.042</td>
    <td align="right">       0.194</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      14.480</td>
    <td align="right">       1.042</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      14.346</td>
    <td align="right">       1.042</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      14.321</td>
    <td align="right">       1.042</td>
    <td align="right">       0.196</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      14.333</td>
    <td align="right">       1.042</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      14.473</td>
    <td align="right">       1.042</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      14.321</td>
    <td align="right">       1.042</td>
    <td align="right">       0.194</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      14.700</td>
    <td align="right">       1.042</td>
    <td align="right">       0.196</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       7.212</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       7.262</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       7.337</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       7.236</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       7.212</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       7.262</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       7.337</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       7.236</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       7.212</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       7.262</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       7.337</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       7.236</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       7.212</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       7.262</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       7.337</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       7.236</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::LGSTORE2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      14.346</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      14.424</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      14.700</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      14.480</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      14.524</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      14.675</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      14.333</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      14.700</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      14.480</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      14.346</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      14.321</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      14.333</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      14.473</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      14.321</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      14.700</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE5></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       7.212</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       7.262</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       7.337</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       7.236</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE6></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       7.212</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       7.262</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       7.337</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       7.236</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE7></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       7.212</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       7.262</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       7.337</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       7.236</td>
    <td align="right">       1.042</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE8></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       7.212</td>
    <td align="right">       1.042</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       7.262</td>
    <td align="right">       1.042</td>
    <td align="right">       0.230</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       7.337</td>
    <td align="right">       1.042</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       7.240</td>
    <td align="right">       1.042</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       7.173</td>
    <td align="right">       1.042</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.232</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       7.167</td>
    <td align="right">       1.042</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       7.236</td>
    <td align="right">       1.042</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       7.161</td>
    <td align="right">       1.042</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       7.350</td>
    <td align="right">       1.042</td>
    <td align="right">       0.232</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::LGSTORE1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122158E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.434199E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196779E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.350916E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.464983E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.266197E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.593317E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   93860.796</td>
    <td align="right">       0.000</td>
    <td align="right">0.119784E+11</td>
    <td align="right">0.101484E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512368E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2265465.462</td>
    <td align="right">       0.000</td>
    <td align="right">0.473670E+10</td>
    <td align="right">0.153443E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.209481E+10</td>
    <td align="right">0.314116E+09</td>
    <td align="right">  255275.527</td>
    <td align="right"> 4495054.006</td>
    <td align="right"> 4028846.977</td>
    <td align="right">0.100114E+10</td>
    <td align="right">0.273239E+10</td>
    <td align="right">    1311.083</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116304E+10</td>
    <td align="right">0.234874E+10</td>
    <td align="right">  499091.358</td>
    <td align="right"> 3172720.235</td>
    <td align="right">22945963.076</td>
    <td align="right">0.420946E+09</td>
    <td align="right">0.155519E+10</td>
    <td align="right">    2103.310</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.233216E+10</td>
    <td align="right">0.130092E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4226194.203</td>
    <td align="right">15292490.968</td>
    <td align="right">0.987928E+09</td>
    <td align="right">0.153954E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.519581E+10</td>
    <td align="right">0.118375E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1844491.999</td>
    <td align="right">       0.000</td>
    <td align="right">0.310709E+10</td>
    <td align="right">0.109117E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.538112E+10</td>
    <td align="right"> 2665214.902</td>
    <td align="right">       0.000</td>
    <td align="right">  479646.101</td>
    <td align="right">       0.000</td>
    <td align="right">0.938328E+10</td>
    <td align="right">0.313913E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270221E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.232930E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.811544E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.403608E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.385767E+11</td>
    <td align="right">0.408481E+10</td>
    <td align="right">  754366.885</td>
    <td align="right">16577432.801</td>
    <td align="right">42267301.022</td>
    <td align="right">0.200401E+12</td>
    <td align="right">0.886811E+10</td>
    <td align="right">    3414.394</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.811544E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.420946E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.593317E+10</td>
    <td align="right">0.234874E+10</td>
    <td align="right">  499091.358</td>
    <td align="right"> 4495054.006</td>
    <td align="right">22945963.076</td>
    <td align="right">0.434199E+11</td>
    <td align="right">0.273239E+10</td>
    <td align="right">    2103.310</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.900383E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.205120E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133729E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.164653E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.268534E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.121833E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323792E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   49410.128</td>
    <td align="right">       0.000</td>
    <td align="right">0.543268E+10</td>
    <td align="right">52461146.873</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.272244E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1152254.515</td>
    <td align="right">       0.000</td>
    <td align="right">0.218865E+10</td>
    <td align="right">0.756605E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110502E+10</td>
    <td align="right">0.135795E+09</td>
    <td align="right">  140858.282</td>
    <td align="right"> 2504522.695</td>
    <td align="right"> 2424176.881</td>
    <td align="right">0.457805E+09</td>
    <td align="right">0.138886E+10</td>
    <td align="right">     362.431</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.627770E+09</td>
    <td align="right">0.111108E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1640986.194</td>
    <td align="right">11554286.079</td>
    <td align="right">0.172690E+09</td>
    <td align="right">0.796946E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125234E+10</td>
    <td align="right">0.609461E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2220095.948</td>
    <td align="right"> 7345570.717</td>
    <td align="right">0.428612E+09</td>
    <td align="right">0.794121E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.270761E+10</td>
    <td align="right">54966963.046</td>
    <td align="right">       0.000</td>
    <td align="right">  990523.079</td>
    <td align="right">       0.000</td>
    <td align="right">0.145412E+10</td>
    <td align="right">0.575601E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.298344E+10</td>
    <td align="right">  664477.563</td>
    <td align="right">       0.000</td>
    <td align="right">  279538.575</td>
    <td align="right">       0.000</td>
    <td align="right">0.421560E+10</td>
    <td align="right">0.167121E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.170563E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.107193E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.749201E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.188256E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220144E+11</td>
    <td align="right">0.191196E+10</td>
    <td align="right">  140858.282</td>
    <td align="right"> 8837331.134</td>
    <td align="right">21324033.677</td>
    <td align="right">0.930557E+11</td>
    <td align="right">0.453172E+10</td>
    <td align="right">     362.431</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.627770E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.172690E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.323792E+10</td>
    <td align="right">0.111108E+10</td>
    <td align="right">  140858.282</td>
    <td align="right"> 2504522.695</td>
    <td align="right">11554286.079</td>
    <td align="right">0.205120E+11</td>
    <td align="right">0.138886E+10</td>
    <td align="right">     362.431</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.721949E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.207302E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116987E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.166866E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.238726E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.125074E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.291048E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   31542.395</td>
    <td align="right">       0.000</td>
    <td align="right">0.575166E+10</td>
    <td align="right">41817888.405</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.261185E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  821774.453</td>
    <td align="right">       0.000</td>
    <td align="right">0.236815E+10</td>
    <td align="right">0.635597E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131267E+10</td>
    <td align="right">0.148972E+09</td>
    <td align="right">  138577.667</td>
    <td align="right"> 1608551.314</td>
    <td align="right"> 3116160.467</td>
    <td align="right">0.495927E+09</td>
    <td align="right">0.109929E+10</td>
    <td align="right">     486.518</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.703419E+09</td>
    <td align="right">0.111327E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1227325.983</td>
    <td align="right">15894659.872</td>
    <td align="right">0.188754E+09</td>
    <td align="right">0.704579E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128416E+10</td>
    <td align="right">0.622200E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1676257.186</td>
    <td align="right"> 8678876.957</td>
    <td align="right">0.471421E+09</td>
    <td align="right">0.694888E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269797E+10</td>
    <td align="right">52328488.053</td>
    <td align="right">       0.000</td>
    <td align="right">  715832.010</td>
    <td align="right">       0.000</td>
    <td align="right">0.157975E+10</td>
    <td align="right">0.394481E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.269485E+10</td>
    <td align="right"> 1358802.826</td>
    <td align="right">       0.000</td>
    <td align="right">  182374.983</td>
    <td align="right">       0.000</td>
    <td align="right">0.450313E+10</td>
    <td align="right">0.130901E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136900E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.110699E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.587519E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.190398E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204510E+11</td>
    <td align="right">0.193813E+10</td>
    <td align="right">  138577.667</td>
    <td align="right"> 6263658.325</td>
    <td align="right">27689697.296</td>
    <td align="right">0.953927E+11</td>
    <td align="right">0.370155E+10</td>
    <td align="right">     486.518</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.587519E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.188754E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.291048E+10</td>
    <td align="right">0.111327E+10</td>
    <td align="right">  138577.667</td>
    <td align="right"> 1676257.186</td>
    <td align="right">15894659.872</td>
    <td align="right">0.207302E+11</td>
    <td align="right">0.109929E+10</td>
    <td align="right">     486.518</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.682607E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.207862E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113488E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.167284E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.233366E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.125887E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.285504E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   29062.782</td>
    <td align="right">       0.000</td>
    <td align="right">0.581061E+10</td>
    <td align="right">39866677.651</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260337E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  774585.794</td>
    <td align="right">       0.000</td>
    <td align="right">0.239500E+10</td>
    <td align="right">0.608316E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139135E+10</td>
    <td align="right">0.147969E+09</td>
    <td align="right">  138401.827</td>
    <td align="right"> 1515174.404</td>
    <td align="right"> 3174547.570</td>
    <td align="right">0.502129E+09</td>
    <td align="right">0.100863E+10</td>
    <td align="right">     536.947</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.720933E+09</td>
    <td align="right">0.110504E+10</td>
    <td align="right">  233586.420</td>
    <td align="right"> 1165646.075</td>
    <td align="right">16452581.378</td>
    <td align="right">0.199549E+09</td>
    <td align="right">0.677883E+09</td>
    <td align="right">      42.673</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.130313E+10</td>
    <td align="right">0.618837E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1617399.925</td>
    <td align="right"> 8525667.110</td>
    <td align="right">0.480824E+09</td>
    <td align="right">0.665632E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267379E+10</td>
    <td align="right">51073033.812</td>
    <td align="right">       0.000</td>
    <td align="right">  682523.023</td>
    <td align="right">       0.000</td>
    <td align="right">0.160243E+10</td>
    <td align="right">0.384189E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264932E+10</td>
    <td align="right"> 1346190.167</td>
    <td align="right">       0.000</td>
    <td align="right">  170897.727</td>
    <td align="right">       0.000</td>
    <td align="right">0.455827E+10</td>
    <td align="right">0.122449E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132482E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.111337E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.529372E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.191538E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.202023E+11</td>
    <td align="right">0.192427E+10</td>
    <td align="right">  371988.247</td>
    <td align="right"> 5955289.730</td>
    <td align="right">28152796.058</td>
    <td align="right">0.959396E+11</td>
    <td align="right">0.350697E+10</td>
    <td align="right">     579.619</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.529372E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.199549E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.285504E+10</td>
    <td align="right">0.110504E+10</td>
    <td align="right">  233586.420</td>
    <td align="right"> 1617399.925</td>
    <td align="right">16452581.378</td>
    <td align="right">0.207862E+11</td>
    <td align="right">0.100863E+10</td>
    <td align="right">     536.947</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.735033E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.207931E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111507E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.167628E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.237341E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.125971E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.282236E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   27227.553</td>
    <td align="right">       0.000</td>
    <td align="right">0.584805E+10</td>
    <td align="right">39828870.644</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.259474E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  741107.831</td>
    <td align="right">       0.000</td>
    <td align="right">0.241776E+10</td>
    <td align="right">0.593462E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.141614E+10</td>
    <td align="right">0.147244E+09</td>
    <td align="right">  138753.472</td>
    <td align="right"> 1456405.541</td>
    <td align="right"> 3230718.135</td>
    <td align="right">0.510195E+09</td>
    <td align="right">0.970642E+09</td>
    <td align="right">     595.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.735377E+09</td>
    <td align="right">0.110015E+10</td>
    <td align="right">  237122.086</td>
    <td align="right"> 1128652.159</td>
    <td align="right">16644862.864</td>
    <td align="right">0.201739E+09</td>
    <td align="right">0.661133E+09</td>
    <td align="right">     367.839</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128970E+10</td>
    <td align="right">0.616377E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1572553.176</td>
    <td align="right"> 8696270.744</td>
    <td align="right">0.502770E+09</td>
    <td align="right">0.656459E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.265234E+10</td>
    <td align="right">50268906.041</td>
    <td align="right">       0.000</td>
    <td align="right">  662024.757</td>
    <td align="right">       0.000</td>
    <td align="right">0.163163E+10</td>
    <td align="right">0.367736E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259848E+10</td>
    <td align="right"> 1328696.389</td>
    <td align="right">       0.000</td>
    <td align="right">  162620.220</td>
    <td align="right">       0.000</td>
    <td align="right">0.461274E+10</td>
    <td align="right">0.119476E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.131881E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.111707E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.512943E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.192059E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201644E+11</td>
    <td align="right">0.191537E+10</td>
    <td align="right">  375875.558</td>
    <td align="right"> 5750591.237</td>
    <td align="right">28571851.743</td>
    <td align="right">0.962546E+11</td>
    <td align="right">0.340874E+10</td>
    <td align="right">     963.153</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.512943E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.201739E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282236E+10</td>
    <td align="right">0.110015E+10</td>
    <td align="right">  237122.086</td>
    <td align="right"> 1572553.176</td>
    <td align="right">16644862.864</td>
    <td align="right">0.207931E+11</td>
    <td align="right">0.970642E+09</td>
    <td align="right">     595.314</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::LGSTORE2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143713E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.424046E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187232E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.344808E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.399671E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.265101E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.495277E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   30257.621</td>
    <td align="right">       0.000</td>
    <td align="right">0.125513E+11</td>
    <td align="right">56379477.027</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.486871E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1010170.368</td>
    <td align="right">       0.000</td>
    <td align="right">0.534551E+10</td>
    <td align="right">0.913767E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.309029E+10</td>
    <td align="right">0.281906E+09</td>
    <td align="right">  232820.682</td>
    <td align="right"> 2045748.847</td>
    <td align="right"> 7241374.916</td>
    <td align="right">0.111247E+10</td>
    <td align="right">0.150589E+10</td>
    <td align="right">    1404.980</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161074E+10</td>
    <td align="right">0.208904E+10</td>
    <td align="right">  499307.756</td>
    <td align="right"> 1735073.046</td>
    <td align="right">35871866.897</td>
    <td align="right">0.464118E+09</td>
    <td align="right">0.113186E+10</td>
    <td align="right">    3307.437</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.253910E+10</td>
    <td align="right">0.117763E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2430425.436</td>
    <td align="right">18406501.730</td>
    <td align="right">0.119624E+10</td>
    <td align="right">0.115488E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.487770E+10</td>
    <td align="right">84007274.290</td>
    <td align="right">       0.000</td>
    <td align="right"> 1017017.216</td>
    <td align="right">       0.000</td>
    <td align="right">0.372580E+10</td>
    <td align="right">0.590300E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.450614E+10</td>
    <td align="right"> 2587637.089</td>
    <td align="right">       0.000</td>
    <td align="right">  217422.515</td>
    <td align="right">       0.000</td>
    <td align="right">0.100496E+11</td>
    <td align="right">0.160104E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212048E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.232334E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.995854E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.392738E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.368680E+11</td>
    <td align="right">0.363516E+10</td>
    <td align="right">  732128.439</td>
    <td align="right"> 8486115.049</td>
    <td align="right">61519743.542</td>
    <td align="right">0.200348E+12</td>
    <td align="right">0.551319E+10</td>
    <td align="right">    4712.417</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.995854E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.464118E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.495277E+10</td>
    <td align="right">0.208904E+10</td>
    <td align="right">  499307.756</td>
    <td align="right"> 2430425.436</td>
    <td align="right">35871866.897</td>
    <td align="right">0.424046E+11</td>
    <td align="right">0.150589E+10</td>
    <td align="right">    3307.437</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE5></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.660897E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.209843E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.911917E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.170537E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.202228E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.130311E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.245951E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   13849.756</td>
    <td align="right">       0.000</td>
    <td align="right">0.622698E+10</td>
    <td align="right">28187591.400</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246108E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  493558.184</td>
    <td align="right">       0.000</td>
    <td align="right">0.266169E+10</td>
    <td align="right">0.445356E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156442E+10</td>
    <td align="right">0.140824E+09</td>
    <td align="right">  138609.217</td>
    <td align="right"> 1009492.434</td>
    <td align="right"> 4341238.487</td>
    <td align="right">0.554605E+09</td>
    <td align="right">0.742099E+09</td>
    <td align="right">     801.574</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.817666E+09</td>
    <td align="right">0.105207E+10</td>
    <td align="right">  244837.631</td>
    <td align="right">  855655.205</td>
    <td align="right">18877068.674</td>
    <td align="right">0.229269E+09</td>
    <td align="right">0.557819E+09</td>
    <td align="right">    1215.922</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.129162E+10</td>
    <td align="right">0.591782E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1218355.127</td>
    <td align="right">10812556.391</td>
    <td align="right">0.578951E+09</td>
    <td align="right">0.576492E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.246753E+10</td>
    <td align="right">42942723.672</td>
    <td align="right">       0.000</td>
    <td align="right">  511805.516</td>
    <td align="right">       0.000</td>
    <td align="right">0.184239E+10</td>
    <td align="right">0.296028E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.226277E+10</td>
    <td align="right"> 1289642.716</td>
    <td align="right">       0.000</td>
    <td align="right">  109162.716</td>
    <td align="right">       0.000</td>
    <td align="right">0.498415E+10</td>
    <td align="right">81254636.069</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109649E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.114428E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.521116E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.193172E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.185373E+11</td>
    <td align="right">0.182891E+10</td>
    <td align="right">  383446.848</td>
    <td align="right"> 4211878.938</td>
    <td align="right">34030863.552</td>
    <td align="right">0.989071E+11</td>
    <td align="right">0.272724E+10</td>
    <td align="right">    2017.496</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.521116E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.229269E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.246753E+10</td>
    <td align="right">0.105207E+10</td>
    <td align="right">  244837.631</td>
    <td align="right"> 1218355.127</td>
    <td align="right">18877068.674</td>
    <td align="right">0.209843E+11</td>
    <td align="right">0.742099E+09</td>
    <td align="right">    1215.922</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE6></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.650461E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.209949E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.906278E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.170598E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201609E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.130370E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244443E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   13243.267</td>
    <td align="right">       0.000</td>
    <td align="right">0.624204E+10</td>
    <td align="right">28172965.055</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245412E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  481538.684</td>
    <td align="right">       0.000</td>
    <td align="right">0.267402E+10</td>
    <td align="right">0.437670E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156693E+10</td>
    <td align="right">0.140895E+09</td>
    <td align="right">  138418.657</td>
    <td align="right">  988003.906</td>
    <td align="right"> 4366017.375</td>
    <td align="right">0.556184E+09</td>
    <td align="right">0.735964E+09</td>
    <td align="right">     824.025</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.814507E+09</td>
    <td align="right">0.105116E+10</td>
    <td align="right">  245195.916</td>
    <td align="right">  841417.590</td>
    <td align="right">18929333.119</td>
    <td align="right">0.233342E+09</td>
    <td align="right">0.557175E+09</td>
    <td align="right">    1254.594</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.129414E+10</td>
    <td align="right">0.591299E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1198705.314</td>
    <td align="right">10832213.796</td>
    <td align="right">0.582776E+09</td>
    <td align="right">0.569868E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.246090E+10</td>
    <td align="right">42606702.166</td>
    <td align="right">       0.000</td>
    <td align="right">  503209.617</td>
    <td align="right">       0.000</td>
    <td align="right">0.184535E+10</td>
    <td align="right">0.296432E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224838E+10</td>
    <td align="right"> 1299536.916</td>
    <td align="right">       0.000</td>
    <td align="right">  106390.897</td>
    <td align="right">       0.000</td>
    <td align="right">0.500800E+10</td>
    <td align="right">81228520.093</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108021E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.114589E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.502668E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.193334E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184391E+11</td>
    <td align="right">0.182726E+10</td>
    <td align="right">  383614.574</td>
    <td align="right"> 4132509.277</td>
    <td align="right">34127564.290</td>
    <td align="right">0.990258E+11</td>
    <td align="right">0.270651E+10</td>
    <td align="right">    2078.618</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.502668E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.233342E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.246090E+10</td>
    <td align="right">0.105116E+10</td>
    <td align="right">  245195.916</td>
    <td align="right"> 1198705.314</td>
    <td align="right">18929333.119</td>
    <td align="right">0.209949E+11</td>
    <td align="right">0.735964E+09</td>
    <td align="right">    1254.594</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE7></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.613058E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.211153E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.894504E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.171561E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190204E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.132508E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238092E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   12809.115</td>
    <td align="right">       0.000</td>
    <td align="right">0.635273E+10</td>
    <td align="right">28166241.003</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.243558E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  482173.322</td>
    <td align="right">       0.000</td>
    <td align="right">0.269440E+10</td>
    <td align="right">0.437724E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156014E+10</td>
    <td align="right">0.140836E+09</td>
    <td align="right">  141376.415</td>
    <td align="right">  990063.141</td>
    <td align="right"> 4444068.036</td>
    <td align="right">0.565593E+09</td>
    <td align="right">0.731894E+09</td>
    <td align="right">     931.099</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.813112E+09</td>
    <td align="right">0.105342E+10</td>
    <td align="right">  249929.158</td>
    <td align="right">  840176.405</td>
    <td align="right">18851705.201</td>
    <td align="right">0.235501E+09</td>
    <td align="right">0.554487E+09</td>
    <td align="right">    1664.478</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127558E+10</td>
    <td align="right">0.591655E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1192912.053</td>
    <td align="right">11020208.782</td>
    <td align="right">0.597757E+09</td>
    <td align="right">0.571872E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.242282E+10</td>
    <td align="right">42443428.579</td>
    <td align="right">       0.000</td>
    <td align="right">  502363.646</td>
    <td align="right">       0.000</td>
    <td align="right">0.188091E+10</td>
    <td align="right">0.296610E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.223518E+10</td>
    <td align="right"> 1274419.678</td>
    <td align="right">       0.000</td>
    <td align="right">  104112.055</td>
    <td align="right">       0.000</td>
    <td align="right">0.504150E+10</td>
    <td align="right">78407995.907</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104474E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.115576E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.440542E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.194713E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.180182E+11</td>
    <td align="right">0.182962E+10</td>
    <td align="right">  391305.573</td>
    <td align="right"> 4124609.739</td>
    <td align="right">34315982.019</td>
    <td align="right">0.999195E+11</td>
    <td align="right">0.269916E+10</td>
    <td align="right">    2595.577</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.440542E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.235501E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.243558E+10</td>
    <td align="right">0.105342E+10</td>
    <td align="right">  249929.158</td>
    <td align="right"> 1192912.053</td>
    <td align="right">18851705.201</td>
    <td align="right">0.211153E+11</td>
    <td align="right">0.731894E+09</td>
    <td align="right">    1664.478</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE8></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.282536E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.224331E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.327915E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.186095E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111693E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.150910E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.197820E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11575.865</td>
    <td align="right">       0.000</td>
    <td align="right">0.738363E+10</td>
    <td align="right">28038323.358</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.216183E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  520758.633</td>
    <td align="right">       0.000</td>
    <td align="right">0.301337E+10</td>
    <td align="right">0.474060E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146102E+10</td>
    <td align="right">0.152036E+09</td>
    <td align="right">  312216.423</td>
    <td align="right"> 1035951.997</td>
    <td align="right"> 3421178.783</td>
    <td align="right">0.610647E+09</td>
    <td align="right">0.777265E+09</td>
    <td align="right">    1444.295</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.765878E+09</td>
    <td align="right">0.110480E+10</td>
    <td align="right">  271078.764</td>
    <td align="right">  852353.952</td>
    <td align="right">18057536.977</td>
    <td align="right">0.261397E+09</td>
    <td align="right">0.547143E+09</td>
    <td align="right">    3933.928</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.115056E+10</td>
    <td align="right">0.619857E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1224623.514</td>
    <td align="right"> 9614575.163</td>
    <td align="right">0.682797E+09</td>
    <td align="right">0.577926E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.216223E+10</td>
    <td align="right">46453633.333</td>
    <td align="right">       0.000</td>
    <td align="right">  519515.597</td>
    <td align="right">       0.000</td>
    <td align="right">0.214596E+10</td>
    <td align="right">0.298169E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188759E+10</td>
    <td align="right"> 1432141.681</td>
    <td align="right">       0.000</td>
    <td align="right">   98182.938</td>
    <td align="right">       0.000</td>
    <td align="right">0.572530E+10</td>
    <td align="right">79501372.605</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.666865E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.127999E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254610E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.207514E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.142162E+11</td>
    <td align="right">0.192458E+10</td>
    <td align="right">  583295.187</td>
    <td align="right"> 4262962.497</td>
    <td align="right">31093290.924</td>
    <td align="right">0.109508E+12</td>
    <td align="right">0.278210E+10</td>
    <td align="right">    5378.223</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254610E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.261397E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.216223E+10</td>
    <td align="right">0.110480E+10</td>
    <td align="right">  312216.423</td>
    <td align="right"> 1224623.514</td>
    <td align="right">18057536.977</td>
    <td align="right">0.224331E+11</td>
    <td align="right">0.777265E+09</td>
    <td align="right">    3933.928</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.631407E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.511587E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.391014E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192117E+11</td>
    <td align="right">32691938.244</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103205E+11</td>
    <td align="right">0.115594E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.543586E+10</td>
    <td align="right">0.541492E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.495056E+10</td>
    <td align="right">0.115539E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.560788E+10</td>
    <td align="right">0.888392E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.784229E+10</td>
    <td align="right">0.206040E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156219E+11</td>
    <td align="right">0.372149E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.337910E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.577113E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.313894E+12</td>
    <td align="right">0.294739E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.495056E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.631407E+11</td>
    <td align="right">0.115539E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.283801E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.230170E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173568E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.862095E+10</td>
    <td align="right">16531645.236</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.473519E+10</td>
    <td align="right">0.561329E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.251980E+10</td>
    <td align="right">0.257970E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.229272E+10</td>
    <td align="right">0.551632E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.259272E+10</td>
    <td align="right">0.424571E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.363512E+10</td>
    <td align="right">0.100471E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.703890E+10</td>
    <td align="right">0.187940E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151150E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.257619E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141066E+12</td>
    <td align="right">0.141122E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.229272E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.283801E+11</td>
    <td align="right">0.551632E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_3:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_3:3</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.289506E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.235737E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179603E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.904368E+10</td>
    <td align="right"> 8843440.657</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.494124E+10</td>
    <td align="right">0.410171E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.254558E+10</td>
    <td align="right">0.218765E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.229617E+10</td>
    <td align="right">0.496847E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.262286E+10</td>
    <td align="right">0.378079E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.376673E+10</td>
    <td align="right">0.843823E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.735509E+10</td>
    <td align="right">0.150631E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.155548E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.263328E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144944E+12</td>
    <td align="right">0.123504E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.229617E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.289506E+11</td>
    <td align="right">0.496847E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_4:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_4:4</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.290351E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.236445E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180721E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.911267E+10</td>
    <td align="right"> 7846356.815</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.498261E+10</td>
    <td align="right">0.389219E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.255636E+10</td>
    <td align="right">0.212929E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.230271E+10</td>
    <td align="right">0.488503E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.263343E+10</td>
    <td align="right">0.370951E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.380211E+10</td>
    <td align="right">0.821242E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.741909E+10</td>
    <td align="right">0.145128E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156410E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.264581E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145660E+12</td>
    <td align="right">0.120873E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.230271E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.290351E+11</td>
    <td align="right">0.488503E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_5:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_5:5</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.291728E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237126E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181548E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.917426E+10</td>
    <td align="right"> 7179466.614</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.502953E+10</td>
    <td align="right">0.375314E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.256904E+10</td>
    <td align="right">0.209229E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.230920E+10</td>
    <td align="right">0.483434E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.264802E+10</td>
    <td align="right">0.366590E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.384200E+10</td>
    <td align="right">0.807231E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.748844E+10</td>
    <td align="right">0.141314E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157399E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.265587E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146399E+12</td>
    <td align="right">0.119236E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.230920E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.291728E+11</td>
    <td align="right">0.483434E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_6:6></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_6:6</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.599660E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.486838E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.377795E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191796E+11</td>
    <td align="right"> 4963296.255</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103931E+11</td>
    <td align="right">0.525934E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.502586E+10</td>
    <td align="right">0.345693E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.444630E+10</td>
    <td align="right">0.845374E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.522668E+10</td>
    <td align="right">0.630659E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.795447E+10</td>
    <td align="right">0.129367E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156739E+11</td>
    <td align="right">0.217217E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.325927E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.548177E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.301740E+12</td>
    <td align="right">0.202590E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.444630E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.599660E+11</td>
    <td align="right">0.845374E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_7:7></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_7:7</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.298643E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.242798E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188132E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.964744E+10</td>
    <td align="right"> 2433736.459</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.531303E+10</td>
    <td align="right">0.270507E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.261995E+10</td>
    <td align="right">0.177160E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.233185E+10</td>
    <td align="right">0.432841E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.271684E+10</td>
    <td align="right">0.323655E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.406641E+10</td>
    <td align="right">0.670985E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.789878E+10</td>
    <td align="right">0.113229E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.162785E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272812E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151111E+12</td>
    <td align="right">0.103937E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233185E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.298643E+11</td>
    <td align="right">0.432841E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_8:8></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_8:8</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.298800E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.242980E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188363E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.967287E+10</td>
    <td align="right"> 2215252.902</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.532989E+10</td>
    <td align="right">0.265800E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.262242E+10</td>
    <td align="right">0.175638E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.233275E+10</td>
    <td align="right">0.430487E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.271986E+10</td>
    <td align="right">0.321529E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.407474E+10</td>
    <td align="right">0.663782E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.792914E+10</td>
    <td align="right">0.111706E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.163000E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272867E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151283E+12</td>
    <td align="right">0.103200E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233275E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.298800E+11</td>
    <td align="right">0.430487E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_9:9></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_9:9</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.301825E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.245675E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190992E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.983055E+10</td>
    <td align="right"> 2125375.017</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.540112E+10</td>
    <td align="right">0.267787E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.265478E+10</td>
    <td align="right">0.176562E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.235639E+10</td>
    <td align="right">0.432689E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.275324E+10</td>
    <td align="right">0.322520E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.414072E+10</td>
    <td align="right">0.664804E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.805174E+10</td>
    <td align="right">0.110916E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165048E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.275422E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153085E+12</td>
    <td align="right">0.103633E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235639E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.301825E+11</td>
    <td align="right">0.432689E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_10:10></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_10:10</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.359745E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.293412E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.231668E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.120599E+11</td>
    <td align="right"> 4098758.517</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.645825E+10</td>
    <td align="right">0.352360E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325431E+10</td>
    <td align="right">0.211827E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.292914E+10</td>
    <td align="right">0.505126E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.339213E+10</td>
    <td align="right">0.374099E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.497577E+10</td>
    <td align="right">0.789965E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.980347E+10</td>
    <td align="right">0.129438E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.201108E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.331013E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184568E+12</td>
    <td align="right">0.121864E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.292914E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.359745E+11</td>
    <td align="right">0.505126E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.352964E+11</td>
    <td align="right">0.411563E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.308899E+11</td>
    <td align="right">0.331734E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.311777E+11</td>
    <td align="right">0.246453E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.265480E+11</td>
    <td align="right">0.111296E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.280160E+11</td>
    <td align="right">0.455938E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343947E+11</td>
    <td align="right">0.767352E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.458487E+11</td>
    <td align="right">0.301735E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.414682E+11</td>
    <td align="right">0.796196E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.287580E+11</td>
    <td align="right">0.282525E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.271347E+11</td>
    <td align="right">0.846621E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.293895E+11</td>
    <td align="right">0.210298E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.347357E+11</td>
    <td align="right">0.372645E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.393658E+12</td>
    <td align="right">0.186115E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.265480E+11</td>
    <td align="right">0.301735E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.458487E+11</td>
    <td align="right">0.411563E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.943021E+11</td>
    <td align="right">   60954.073</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.840025E+11</td>
    <td align="right">   60954.073</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.908410E+11</td>
    <td align="right">   60954.073</td>
    <td align="right">01-MAR-17:49</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.823015E+11</td>
    <td align="right">   60982.151</td>
    <td align="right">04-APR-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">    3778.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.854369E+11</td>
    <td align="right">   77428.729</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">   20224.611</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.904109E+11</td>
    <td align="right">   98561.681</td>
    <td align="right">14-JUN-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">   41357.563</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101931E+12</td>
    <td align="right">  107671.879</td>
    <td align="right">08-JUL-15:09</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">   50467.761</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.100160E+12</td>
    <td align="right">  109041.747</td>
    <td align="right">12-AUG-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">   51837.629</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.848894E+11</td>
    <td align="right">   89620.632</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">   32416.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.853237E+11</td>
    <td align="right">   82027.064</td>
    <td align="right">07-OCT-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">   24822.946</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.863281E+11</td>
    <td align="right">   60954.073</td>
    <td align="right">01-NOV-16:49</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.936848E+11</td>
    <td align="right">   60954.073</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107961E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.823015E+11</td>
    <td align="right">   60954.073</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101931E+12</td>
    <td align="right">  109041.747</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">   51837.629</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.943021E+11</td>
    <td align="right">   60954.073</td>
    <td align="right">02-JAN-16:40</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.840025E+11</td>
    <td align="right">   60954.073</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.908410E+11</td>
    <td align="right">   60954.073</td>
    <td align="right">01-MAR-17:49</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.823015E+11</td>
    <td align="right">   60982.151</td>
    <td align="right">04-APR-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">    3778.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.854369E+11</td>
    <td align="right">   77428.729</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">   20224.611</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.904109E+11</td>
    <td align="right">   98561.681</td>
    <td align="right">14-JUN-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">   41357.563</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101931E+12</td>
    <td align="right">  107671.879</td>
    <td align="right">08-JUL-15:09</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">   50467.761</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.100160E+12</td>
    <td align="right">  109041.747</td>
    <td align="right">12-AUG-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">   51837.629</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.848894E+11</td>
    <td align="right">   89620.632</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">   32416.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.853237E+11</td>
    <td align="right">   82027.064</td>
    <td align="right">07-OCT-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">   24822.946</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.863281E+11</td>
    <td align="right">   60954.073</td>
    <td align="right">01-NOV-16:49</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.936848E+11</td>
    <td align="right">   60954.073</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107961E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.823015E+11</td>
    <td align="right">   60954.073</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101931E+12</td>
    <td align="right">  109041.747</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">   16276.729</td>
    <td align="right">       0.000</td>
    <td align="right">   51837.629</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       80.83</td>
    <td align="right">       15.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       66.17</td>
    <td align="right">       15.34</td>
    <td align="right">        0.83</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       57.17</td>
    <td align="right">       16.00</td>
    <td align="right">        4.67</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.17</td>
    <td align="right">       16.86</td>
    <td align="right">        4.67</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.00</td>
    <td align="right">       18.46</td>
    <td align="right">        1.00</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.50</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.67</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.17</td>
    <td align="right">       19.37</td>
    <td align="right">        0.33</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.33</td>
    <td align="right">       17.18</td>
    <td align="right">        3.00</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       49.33</td>
    <td align="right">       15.71</td>
    <td align="right">        0.67</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       76.83</td>
    <td align="right">       15.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      393.17</td>
    <td align="right">       15.80</td>
    <td align="right">       15.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       80.83</td>
    <td align="right">       20.74</td>
    <td align="right">        4.67</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       71.17</td>
    <td align="right">       15.61</td>
    <td align="right">        0.17</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       56.00</td>
    <td align="right">       15.59</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.00</td>
    <td align="right">       16.29</td>
    <td align="right">        3.00</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.67</td>
    <td align="right">       17.78</td>
    <td align="right">        3.33</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.33</td>
    <td align="right">       19.40</td>
    <td align="right">        2.50</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.33</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.00</td>
    <td align="right">       20.61</td>
    <td align="right">        1.00</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.33</td>
    <td align="right">       18.49</td>
    <td align="right">        5.00</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       39.67</td>
    <td align="right">       16.12</td>
    <td align="right">        1.33</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       68.83</td>
    <td align="right">       15.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      326.50</td>
    <td align="right">       16.18</td>
    <td align="right">       16.50</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       71.17</td>
    <td align="right">       20.79</td>
    <td align="right">        5.00</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       71.17</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       57.00</td>
    <td align="right">       15.62</td>
    <td align="right">        0.67</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       49.00</td>
    <td align="right">       16.49</td>
    <td align="right">        5.33</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.50</td>
    <td align="right">       18.32</td>
    <td align="right">        6.50</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.67</td>
    <td align="right">       19.19</td>
    <td align="right">        1.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.33</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.67</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.50</td>
    <td align="right">       20.57</td>
    <td align="right">        0.50</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.83</td>
    <td align="right">       18.20</td>
    <td align="right">        2.83</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       37.67</td>
    <td align="right">       16.06</td>
    <td align="right">        0.67</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       70.00</td>
    <td align="right">       15.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      329.33</td>
    <td align="right">       16.20</td>
    <td align="right">       17.67</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       71.17</td>
    <td align="right">       20.78</td>
    <td align="right">        6.50</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       71.33</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       59.50</td>
    <td align="right">       15.68</td>
    <td align="right">        1.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       48.33</td>
    <td align="right">       16.43</td>
    <td align="right">        5.17</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.33</td>
    <td align="right">       18.25</td>
    <td align="right">        6.00</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.67</td>
    <td align="right">       19.18</td>
    <td align="right">        1.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.33</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.67</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.00</td>
    <td align="right">       20.60</td>
    <td align="right">        1.00</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.17</td>
    <td align="right">       18.20</td>
    <td align="right">        3.17</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.50</td>
    <td align="right">       16.09</td>
    <td align="right">        0.83</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       68.50</td>
    <td align="right">       15.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      331.33</td>
    <td align="right">       16.20</td>
    <td align="right">       18.50</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       71.33</td>
    <td align="right">       20.77</td>
    <td align="right">        6.00</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       72.50</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       60.17</td>
    <td align="right">       15.68</td>
    <td align="right">        1.00</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.00</td>
    <td align="right">       16.51</td>
    <td align="right">        5.67</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.33</td>
    <td align="right">       18.07</td>
    <td align="right">        5.33</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.67</td>
    <td align="right">       19.32</td>
    <td align="right">        1.33</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.33</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.67</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.83</td>
    <td align="right">       20.57</td>
    <td align="right">        0.67</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.50</td>
    <td align="right">       18.31</td>
    <td align="right">        3.17</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.17</td>
    <td align="right">       16.10</td>
    <td align="right">        0.83</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       69.67</td>
    <td align="right">       15.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      332.83</td>
    <td align="right">       16.21</td>
    <td align="right">       18.00</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       72.50</td>
    <td align="right">       20.76</td>
    <td align="right">        5.67</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       77.83</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       62.17</td>
    <td align="right">       15.60</td>
    <td align="right">        0.17</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       54.17</td>
    <td align="right">       16.47</td>
    <td align="right">        5.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.33</td>
    <td align="right">       17.41</td>
    <td align="right">        2.50</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.17</td>
    <td align="right">       18.85</td>
    <td align="right">        0.67</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.50</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.67</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.67</td>
    <td align="right">       20.47</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.17</td>
    <td align="right">       17.53</td>
    <td align="right">        1.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       43.17</td>
    <td align="right">       16.05</td>
    <td align="right">        0.67</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       75.50</td>
    <td align="right">       15.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      360.33</td>
    <td align="right">       16.10</td>
    <td align="right">       10.50</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       77.83</td>
    <td align="right">       20.72</td>
    <td align="right">        5.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE5></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2008-11-14
    03:16:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       73.17</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       60.50</td>
    <td align="right">       15.56</td>
    <td align="right">        0.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       48.67</td>
    <td align="right">       16.40</td>
    <td align="right">        5.00</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.17</td>
    <td align="right">       17.66</td>
    <td align="right">        3.67</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.00</td>
    <td align="right">       19.13</td>
    <td align="right">        0.50</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.50</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.67</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.50</td>
    <td align="right">       20.51</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.50</td>
    <td align="right">       17.53</td>
    <td align="right">        0.67</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
