! DOE Commercial Building Benchmark
! Strip Mall, new construction
! Benchmark V 1.1_3.1
! EnergyPlus V 3.1
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Single story, 10 single-zone stores, double size on end and middle.
! Form:         Area = 2090 m2 (21,500 ft2);  single size store 174 m2 (1,875 ft2)
!               Number of Stories = 1; Shape = rectangle
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: steel frame walls; built up flat roof; slab-on-grade floor
!               Windows: window-to-wall ratio = 26.24%, south wall only
!               Infiltration = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              50% of full value when ventilation system on.
! HVAC:         PSZ-AC, gas furnace
!               Economizer per 90.1-2004
!
! Int. gains:   W/m2 (W/ft2)            lights          elec plug     gas plug
!               High LPD (2 stores):    23.99 (2.23)    4.3 (0.4)     0
!               Med LPD (3 stores):     18.29 (1.70)    4.3 (0.4)     0
!               Low LPD (5 stores):     13.77 (1.28)    4.3 (0.4)     0
!               People: 16.15/100m2 (15/1000ft2)
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              PSZ-AC
! Plant Loops:                    None
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Gas
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.2)
! Created on 04/21/2009 11:55:53

!***** NOTICE *****

!***** The Benchmarks were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Benchmarks imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Benchmarks. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Building Benchmarks:
! Deru, M.; Griffith, B.; Long, N.; Benne, K.; Torcellini, P; Halverson, M.;
! Winiarski,  D.; Liu, B.; Crawley, D. (2008). DOE Commercial Building Resarch
! Benchmarks for Commercial Buildings. Washington, DC: U.S. Department of Energy,
! Energy Efficiency and Renewable Energy, Office of Building Technologies.


! Start SimMetaData
! WeatherFileName=USA_TX_Houston-Intercontinental_TMY2.epw
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Steel-Framed
! End SimMetaData

Version,
  3.1.0;  !- Version

Timestep,
  6;  !- Number of Timesteps per Hour

SimulationControl,
  Yes,  !- Do Zone Sizing Calculation
  Yes,  !- Do System Sizing Calculation
  Yes,  !- Do Plant Sizing Calculation
  No,   !- Run Simulation for Sizing Periods
  Yes;  !- Run Simulation for Weather File Run Periods

RunPeriod,
  1,  !- Begin Month
  1,  !- Begin Day of Month
  12,  !- End Month
  31,  !- End Day of Month
  Sunday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

Sizing:Parameters,
  1.2,  !- Sizing Factor
  6;  !- Time Steps in Averaging Window

ConvergenceLimits,
  1,  !- Minimum System Timestep
  20;  !- Maximum HVAC Iterations

ShadowCalculation,
  7,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position
  Counterclockwise,  !- Vertex Entry Direction
  Relative,  !- Coordinate System
  Relative;  !- Daylighting Reference Point Coordinate System

Building,
  Benchmark Strip Mall New V 1.1_3.1,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

! US National Holidays
 
  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
! Daylight Saving Period in US
 
  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date
 


  !  VERSION,
  !    3.1;                    !- Version Identifier

Site:Location,
  USA TX-HOUSTON,  !- Name
  29.97,       !- Latitude {deg}
  -95.37,       !- Longitude {deg}
  -6.00,       !- Time Zone {hr}
  33; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  20.541,  !- January Ground Temperature {C}
  20.346,  !- February Ground Temperature {C}
  20.801,  !- March Ground Temperature {C}
  22.127,  !- April Ground Temperature {C}
  22.752,  !- May Ground Temperature {C}
  22.868,  !- June Ground Temperature {C}
  22.937,  !- July Ground Temperature {C}
  22.960,  !- August Ground Temperature {C}
  22.981,  !- September Ground Temperature {C}
  22.822,  !- October Ground Temperature {C}
  21.631,  !- November Ground Temperature {C}
  20.645;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  19.99,               !- Annual Average Outdoor Air Temperature {C}
  17.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! HOUSTON_TX_USA Annual Heating 99.6%, MaxDB=-2.4°C
 SizingPeriod:DesignDay,
  HOUSTON Ann Htg 99.6% Condns DB,     !- Name
       -2.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
       -2.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100929.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! HOUSTON_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.1°C MWB=24.9°C
 SizingPeriod:DesignDay,
  HOUSTON Ann Clg .4% Condns DB=>MWB,     !- Name
       36.1,      !- Maximum Dry-Bulb Temperature {C}
       10.6,      !- Daily Temp Range {C}
       24.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100929.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        170,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! HOUSTON_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=32°C WB=26.7°C
 SizingPeriod:DesignDay,
  HOUSTON Ann Clg .4% Condns WB=>MDB,     !- Name
         32,      !- Maximum Dry-Bulb Temperature {C}
       10.6,      !- Daily Temp Range {C}
       26.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100929.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        170,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type




  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0:1.0,                 !- Range
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60:200,                 !- Range
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0:1,                     !- Range
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0:4,                     !- Range
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10:90,                   !- Range
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name


! Schedule set Schedule_Retail_ASHRAE_90.1-1989_TypTstat[]
! Hours: Weekly: 100, Yearly: 5214
! Schedule Retail Lighting, ASHRAE 90.1-1989, Section 13

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 18:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 20:00,            !- Field 11
    0.6,                     !- Field 12
    Until: 21:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.05,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    0.05,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.1,                     !- Field 23
    Until: 09:00,            !- Field 24
    0.3,                     !- Field 25
    Until: 10:00,            !- Field 26
    0.6,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.9,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.5,                     !- Field 31
    Until: 21:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 22:00,            !- Field 34
    0.1,                     !- Field 35
    Until: 24:00,            !- Field 36
    0.05,                    !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    1.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 08:00,            !- Field 45
    0.05,                    !- Field 46
    Until: 10:00,            !- Field 47
    0.1,                     !- Field 48
    Until: 12:00,            !- Field 49
    0.4,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.6,                     !- Field 52
    Until: 18:00,            !- Field 53
    0.4,                     !- Field 54
    Until: 19:00,            !- Field 55
    0.2,                     !- Field 56
    Until: 24:00,            !- Field 57
    0.05;                    !- Field 58

! Schedule Retail Occupancy, ASHRAE 90.1-1989, Section 13

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 11:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 15:00,            !- Field 11
    0.7,                     !- Field 12
    Until: 16:00,            !- Field 13
    0.8,                     !- Field 14
    Until: 17:00,            !- Field 15
    0.7,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 21:00,            !- Field 19
    0.3,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0,                     !- Field 22
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,            !- Field 24
    1.0,                     !- Field 25
    For: Saturday,           !- Field 26
    Until: 07:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 08:00,            !- Field 29
    0.1,                     !- Field 30
    Until: 09:00,            !- Field 31
    0.2,                     !- Field 32
    Until: 10:00,            !- Field 33
    0.5,                     !- Field 34
    Until: 11:00,            !- Field 35
    0.6,                     !- Field 36
    Until: 17:00,            !- Field 37
    0.8,                     !- Field 38
    Until: 18:00,            !- Field 39
    0.6,                     !- Field 40
    Until: 21:00,            !- Field 41
    0.2,                     !- Field 42
    Until: 22:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 24:00,            !- Field 45
    0.0,                     !- Field 46
    For: WinterDesignDay,    !- Field 47
    Until: 24:00,            !- Field 48
    0.0,                     !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 09:00,            !- Field 51
    0.0,                     !- Field 52
    Until: 10:00,            !- Field 53
    0.1,                     !- Field 54
    Until: 12:00,            !- Field 55
    0.2,                     !- Field 56
    Until: 17:00,            !- Field 57
    0.4,                     !- Field 58
    Until: 18:00,            !- Field 59
    0.2,                     !- Field 60
    Until: 19:00,            !- Field 61
    0.1,                     !- Field 62
    Until: 24:00,            !- Field 63
    0.0;                     !- Field 64

! Schedule Retail Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 89.4, Yearly: 4662

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.4,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.7,                     !- Field 8
    Until: 18:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 20:00,            !- Field 11
    0.8,                     !- Field 12
    Until: 21:00,            !- Field 13
    0.7,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.2,                     !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    0.15,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.3,                     !- Field 23
    Until: 09:00,            !- Field 24
    0.5,                     !- Field 25
    Until: 10:00,            !- Field 26
    0.8,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.9,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.7,                     !- Field 31
    Until: 21:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 22:00,            !- Field 34
    0.3,                     !- Field 35
    Until: 24:00,            !- Field 36
    0.15,                    !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    1.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 08:00,            !- Field 45
    0.15,                    !- Field 46
    Until: 10:00,            !- Field 47
    0.3,                     !- Field 48
    Until: 12:00,            !- Field 49
    0.6,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.8,                     !- Field 52
    Until: 18:00,            !- Field 53
    0.6,                     !- Field 54
    Until: 19:00,            !- Field 55
    0.4,                     !- Field 56
    Until: 24:00,            !- Field 57
    0.15;                    !- Field 58

! Schedule Elevator

  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.12,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.22,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.64,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.74,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.68,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.68,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.71,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.72,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.72,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.73,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.68,                    !- Field 26
    Until: 19:00,            !- Field 27
    0.68,                    !- Field 28
    Until: 20:00,            !- Field 29
    0.58,                    !- Field 30
    Until: 21:00,            !- Field 31
    0.54,                    !- Field 32
    Until: 22:00,            !- Field 33
    0.00,                    !- Field 34
    Until: 24:00,            !- Field 35
    0.00,                    !- Field 36
    For: Saturday WinterDesignDay,  !- Field 37
    Until: 07:00,            !- Field 38
    0.0,                     !- Field 39
    Until: 08:00,            !- Field 40
    0.09,                    !- Field 41
    Until: 09:00,            !- Field 42
    0.21,                    !- Field 43
    Until: 10:00,            !- Field 44
    0.56,                    !- Field 45
    Until: 11:00,            !- Field 46
    0.66,                    !- Field 47
    Until: 12:00,            !- Field 48
    0.68,                    !- Field 49
    Until: 13:00,            !- Field 50
    0.68,                    !- Field 51
    Until: 14:00,            !- Field 52
    0.69,                    !- Field 53
    Until: 15:00,            !- Field 54
    0.70,                    !- Field 55
    Until: 16:00,            !- Field 56
    0.69,                    !- Field 57
    Until: 17:00,            !- Field 58
    0.66,                    !- Field 59
    Until: 18:00,            !- Field 60
    0.58,                    !- Field 61
    Until: 19:00,            !- Field 62
    0.47,                    !- Field 63
    Until: 20:00,            !- Field 64
    0.43,                    !- Field 65
    Until: 21:00,            !- Field 66
    0.43,                    !- Field 67
    Until: 22:00,            !- Field 68
    0.08,                    !- Field 69
    Until: 24:00,            !- Field 70
    0.00,                    !- Field 71
    For: Sunday Holidays AllOtherDays,  !- Field 72
    Until: 09:00,            !- Field 73
    0.00,                    !- Field 74
    Until: 10:00,            !- Field 75
    0.11,                    !- Field 76
    Until: 11:00,            !- Field 77
    0.13,                    !- Field 78
    Until: 12:00,            !- Field 79
    0.35,                    !- Field 80
    Until: 13:00,            !- Field 81
    0.37,                    !- Field 82
    Until: 14:00,            !- Field 83
    0.37,                    !- Field 84
    Until: 15:00,            !- Field 85
    0.39,                    !- Field 86
    Until: 16:00,            !- Field 87
    0.41,                    !- Field 88
    Until: 17:00,            !- Field 89
    0.38,                    !- Field 90
    Until: 18:00,            !- Field 91
    0.34,                    !- Field 92
    Until: 19:00,            !- Field 93
    0.03,                    !- Field 94
    Until: 24:00,            !- Field 95
    0.00;                    !- Field 96

  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 21:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 22:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    1.0,                     !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 08:00,            !- Field 20
    1.0,                     !- Field 21
    Until: 17:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 24:00,            !- Field 24
    1.0;                     !- Field 25

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 21:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 22:00,            !- Field 12
    0.5,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    1.0,                     !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 08:00,            !- Field 20
    1.0,                     !- Field 21
    Until: 17:00,            !- Field 22
    0.5,                     !- Field 23
    Until: 24:00,            !- Field 24
    1.0;                     !- Field 25

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 01:00,            !- Field 3
    0.04,                    !- Field 4
    Until: 03:00,            !- Field 5
    0.05,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.04,                    !- Field 8
    Until: 08:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 09:00,            !- Field 11
    0.23,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.32,                    !- Field 14
    Until: 11:00,            !- Field 15
    0.41,                    !- Field 16
    Until: 12:00,            !- Field 17
    0.57,                    !- Field 18
    Until: 13:00,            !- Field 19
    0.62,                    !- Field 20
    Until: 14:00,            !- Field 21
    0.61,                    !- Field 22
    Until: 15:00,            !- Field 23
    0.5,                     !- Field 24
    Until: 16:00,            !- Field 25
    0.45,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.46,                    !- Field 28
    Until: 18:00,            !- Field 29
    0.47,                    !- Field 30
    Until: 19:00,            !- Field 31
    0.42,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.34,                    !- Field 34
    Until: 21:00,            !- Field 35
    0.33,                    !- Field 36
    Until: 22:00,            !- Field 37
    0.23,                    !- Field 38
    Until: 23:00,            !- Field 39
    0.13,                    !- Field 40
    Until: 24:00,            !- Field 41
    0.08,                    !- Field 42
    For: Saturday WinterDesignDay,  !- Field 43
    Until: 01:00,            !- Field 44
    0.11,                    !- Field 45
    Until: 02:00,            !- Field 46
    0.1,                     !- Field 47
    Until: 03:00,            !- Field 48
    0.08,                    !- Field 49
    Until: 06:00,            !- Field 50
    0.06,                    !- Field 51
    Until: 07:00,            !- Field 52
    0.07,                    !- Field 53
    Until: 08:00,            !- Field 54
    0.2,                     !- Field 55
    Until: 09:00,            !- Field 56
    0.24,                    !- Field 57
    Until: 10:00,            !- Field 58
    0.27,                    !- Field 59
    Until: 11:00,            !- Field 60
    0.42,                    !- Field 61
    Until: 12:00,            !- Field 62
    0.54,                    !- Field 63
    Until: 13:00,            !- Field 64
    0.59,                    !- Field 65
    Until: 14:00,            !- Field 66
    0.6,                     !- Field 67
    Until: 15:00,            !- Field 68
    0.49,                    !- Field 69
    Until: 16:00,            !- Field 70
    0.48,                    !- Field 71
    Until: 17:00,            !- Field 72
    0.47,                    !- Field 73
    Until: 18:00,            !- Field 74
    0.46,                    !- Field 75
    Until: 19:00,            !- Field 76
    0.44,                    !- Field 77
    Until: 20:00,            !- Field 78
    0.36,                    !- Field 79
    Until: 21:00,            !- Field 80
    0.29,                    !- Field 81
    Until: 22:00,            !- Field 82
    0.22,                    !- Field 83
    Until: 23:00,            !- Field 84
    0.16,                    !- Field 85
    Until: 24:00,            !- Field 86
    0.13,                    !- Field 87
    For: Sunday Holidays AllOtherDays,  !- Field 88
    Until: 03:00,            !- Field 89
    0.07,                    !- Field 90
    Until: 06:00,            !- Field 91
    0.06,                    !- Field 92
    Until: 07:00,            !- Field 93
    0.07,                    !- Field 94
    Until: 08:00,            !- Field 95
    0.1,                     !- Field 96
    Until: 09:00,            !- Field 97
    0.12,                    !- Field 98
    Until: 10:00,            !- Field 99
    0.14,                    !- Field 100
    Until: 11:00,            !- Field 101
    0.29,                    !- Field 102
    Until: 12:00,            !- Field 103
    0.31,                    !- Field 104
    Until: 14:00,            !- Field 105
    0.36,                    !- Field 106
    Until: 15:00,            !- Field 107
    0.34,                    !- Field 108
    Until: 16:00,            !- Field 109
    0.35,                    !- Field 110
    Until: 17:00,            !- Field 111
    0.37,                    !- Field 112
    Until: 18:00,            !- Field 113
    0.34,                    !- Field 114
    Until: 19:00,            !- Field 115
    0.25,                    !- Field 116
    Until: 20:00,            !- Field 117
    0.27,                    !- Field 118
    Until: 21:00,            !- Field 119
    0.21,                    !- Field 120
    Until: 22:00,            !- Field 121
    0.16,                    !- Field 122
    Until: 23:00,            !- Field 123
    0.1,                     !- Field 124
    Until: 24:00,            !- Field 125
    0.06;                    !- Field 126

  Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 21:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 22:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 08:00,            !- Field 17
    0.0,                     !- Field 18
    Until: 19:00,            !- Field 19
    1.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

! Schedule Retail HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 21:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 22:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 08:00,            !- Field 17
    0.0,                     !- Field 18
    Until: 19:00,            !- Field 19
    1.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,  !- Field 2
    Until: 06:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 21:00,            !- Field 5
    21.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    15.6,                    !- Field 8
    For SummerDesignDay,     !- Field 9
    Until: 24:00,            !- Field 10
    15.6,                    !- Field 11
    For WinterDesignDay,     !- Field 12
    Until: 24:00,            !- Field 13
    21.0,                    !- Field 14
    For: Saturday,           !- Field 15
    Until: 06:00,            !- Field 16
    15.6,                    !- Field 17
    Until: 22:00,            !- Field 18
    21.0,                    !- Field 19
    Until: 24:00,            !- Field 20
    15.6,                    !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until:  8:00,            !- Field 23
    15.6,                    !- Field 24
    Until: 19:00,            !- Field 25
    21.,                     !- Field 26
    Until: 24:00,            !- Field 27
    15.6;                    !- Field 28

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    30.0,                    !- Field 4
    Until: 21:00,            !- Field 5
    24.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    30.0,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    30.0,                    !- Field 11
    Until: 22:00,            !- Field 12
    24.0,                    !- Field 13
    Until: 24:00,            !- Field 14
    30.0,                    !- Field 15
    For WinterDesignDay,     !- Field 16
    Until: 24:00,            !- Field 17
    30.0,                    !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 8:00,             !- Field 20
    30.0,                    !- Field 21
    Until: 19:00,            !- Field 22
    24.0,                    !- Field 23
    Until: 24:00,            !- Field 24
    30.0;                    !- Field 25

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    50,                      !- Field 4
    For: Saturday WinterDesignDay,  !- Field 5
    Until: 24:00,            !- Field 6
    50,                      !- Field 7
    For: Sunday Holidays AllOtherDays,  !- Field 8
    Until: 24:00,            !- Field 9
    50;                      !- Field 10

   Schedule:Compact,
    MinRelHumSetSch,  
    Humidity,                 
    Through: 12/31,        
    For: AllDays,           
    Until: 24:00,             
    30;                          
    
  Schedule:Compact,
    MaxRelHumSetSch,  
    Humidity,                 
    Through: 12/31,        
    For: AllDays,           
    Until: 24:00,             
    60;

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 21:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 22:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    1.0,                     !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 08:00,            !- Field 20
    0.0,                     !- Field 21
    Until: 19:00,            !- Field 22
    1.0,                     !- Field 23
    Until: 24:00,            !- Field 24
    0.0;                     !- Field 25

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    13.0,                    !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    13.0,                    !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    13.0;                    !- Field 12

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.;                     !- Field 4

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    16.0;                    !- Field 4

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4


WindowMaterial:Glazing,
  Theoretical Glass [58],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.2374,  !- Solar Transmittance at Normal Incidence
  0.7126,  !- Front Side Solar Reflectance at Normal Incidence
  0.7126,  !- Back Side Solar Reflectance at Normal Incidence
  0.2512,  !- Visible Transmittance at Normal Incidence
  0.6988,  !- Front Side Visible Reflectance at Normal Incidence
  0.6988,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9990,  !- Front Side Infrared Hemispherical Emissivity
  0.9990,  !- Back Side Infrared Hemispherical Emissivity
  3.3687,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [59],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.5952,  !- Solar Transmittance at Normal Incidence
  0.3548,  !- Front Side Solar Reflectance at Normal Incidence
  0.3548,  !- Back Side Solar Reflectance at Normal Incidence
  0.6092,  !- Visible Transmittance at Normal Incidence
  0.3408,  !- Front Side Visible Reflectance at Normal Incidence
  0.3408,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9990,  !- Front Side Infrared Hemispherical Emissivity
  0.9990,  !- Back Side Infrared Hemispherical Emissivity
  3.3687,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [63],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.3461,  !- Solar Transmittance at Normal Incidence
  0.6039,  !- Front Side Solar Reflectance at Normal Incidence
  0.6039,  !- Back Side Solar Reflectance at Normal Incidence
  0.4573,  !- Visible Transmittance at Normal Incidence
  0.4927,  !- Front Side Visible Reflectance at Normal Incidence
  0.4927,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9990,  !- Front Side Infrared Hemispherical Emissivity
  0.9990,  !- Back Side Infrared Hemispherical Emissivity
  299.3830,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

Material,
  Roof Membrane,  !- Name
  VeryRough,  !- Roughness
  0.0095,  !- Thickness
  0.1600,  !- Conductivity
  1121.2900,  !- Density
  1460.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Roof Insulation,  !- Name
  MediumRough,  !- Roughness
  0.1250,  !- Thickness
  0.0490,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Metal Decking,  !- Name
  MediumSmooth,  !- Roughness
  0.0015,  !- Thickness
  45.0060,  !- Conductivity
  7680.0000,  !- Density
  418.4000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.3000;  !- Visible Absorptance

Material,
  GP01 1/2 GYPSUM,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  800.0000,  !- Density
  1090.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material:NoMass,
  MAT-SHEATH,  !- Name
  Rough,  !- Roughness
  0.3626,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Wall Insulation [1],  !- Name
  MediumRough,  !- Roughness
  0.0373,  !- Thickness
  0.0450,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  1/2IN Gypsum,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,  !- Name
  Rough,  !- Roughness
  0.1016,  !- Thickness
  1.3110,  !- Conductivity
  2240.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Floor Insulation,  !- Name
  MediumRough,  !- Roughness
  0.0302,  !- Thickness
  0.0450,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,  !- Roughness
  0.2032,  !- Thickness
  1.3110,  !- Conductivity
  2240.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,  !- Name
  VeryRough,  !- Roughness
  0.2165,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.8000;  !- Visible Absorptance

Material,
  1/2IN Gypsum Top,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  AtticFloor Insulation,  !- Name
  MediumRough,  !- Roughness
  0.2379,  !- Thickness
  0.0490,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  1/2IN Gypsum Bottom,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  METAL Door Medium 18Ga_1,  !- Name
  Smooth,  !- Roughness
  0.0013,  !- Thickness
  45.3149,  !- Conductivity
  7833.0300,  !- Density
  502.0800,  !- Specific Heat
  0.8000,  !- Thermal Absorptance
  0.5000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material:NoMass,
  AIR,  !- Name
  Smooth,  !- Roughness
  0.2515,  !- Thermal Resistance {(m2-K)/W}
  0.8000,  !- Thermal Absorptance
  0.5000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material,
  METAL Door Medium 18Ga_2,  !- Name
  Smooth,  !- Roughness
  0.0013,  !- Thickness
  45.3149,  !- Conductivity
  7833.0300,  !- Density
  502.0800,  !- Specific Heat
  0.8000,  !- Thermal Absorptance
  0.5000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material:NoMass,
  AIR [1],  !- Name
  Smooth,  !- Roughness
  0.1214,  !- Thermal Resistance {(m2-K)/W}
  0.8000,  !- Thermal Absorptance
  0.5000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

 
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    Std 1.5  MW CONCRETE,    !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material:NoMass,
    Std CP02 CARPET PAD,     !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
 
  Material,
    Std MAT-CC05 4  MW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance
 
  Material,
    Std Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance
 
  WindowMaterial:Glazing,
    Std Clear Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    Std Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}
 
  Material,
    Std PW05,                !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance
 
  Material,
    Std Steel_Brown_Regular, !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.92000000;              !- Visible Absorptance
 
  Material,
    Std Steel_Brown_Cool,    !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7300000,               !- Solar Absorptance
    0.73000000;              !- Visible Absorptance
    
  Material,
    PW05_Plywood3/4_in,  !- Name
    MediumSmooth,  !- Roughness
    0.0191,  !- Thickness
    0.1150,  !- Conductivity
    545.0000,  !- Density
    1213.0000,  !- Specific Heat
    0.9000,  !- Thermal Absorptance
    0.7000,  !- Solar Absorptance
    0.7800;  !- Visible Absorptance   
 
  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance
 
  Material:NoMass,
    Std Opaque Door panel_con,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material:NoMass,
    Std Opaque Door panel_semi,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material:NoMass,
    Std Overhead Door Panel, !- Name
    MediumRough,             !- Roughness
    0.255345,                !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  ComponentCost:LineItem,
    Interior Furnishings,    !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    InteriorFurnishings,     !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2
 
  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std MAT-CC05 4  MW CONCRETE;  !- Layer 2
 
  ComponentCost:LineItem,
    Interior Floor,          !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-UNDERSIDE,     !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    15,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-FLOOR-SLAB,          !- Name
    Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer
 
  ComponentCost:LineItem,
    Interior Floor Slab,     !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-SLAB,          !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    35,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer
 
  ComponentCost:LineItem,
    Drop Ceiling,            !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    DropCeiling,             !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    10,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-CEILING_SIMPLE,  !- Name
    PW05_Plywood3/4_in;  !- Layer 1
  
  Construction,
    Raised-Floor-TopSide,    !- Name
    Std 1.5  MW CONCRETE,    !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2
 
  Construction,
    Raised-Floor-UnderSide,  !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std 1.5  MW CONCRETE;    !- Layer 2
 
  Construction,
    TDD_Pipe,                !- Name
    Std Very High Reflectivity Surface;  !- Outside Layer
 
  Construction,
    TDD_Dome,                !- Name
    Std Clear Acrylic Plastic;  !- Outside Layer
 
  Construction,
    TDD_Diffuser,            !- Name
    Std Diffusing Acrylic Plastic;  !- Outside Layer
 
  Construction,
    Sloped_Metal_Roof,       !- Name
    Std Steel_Brown_Regular, !- Outside Layer
    Std PW05;                !- Layer 2
 
  ComponentCost:LineItem,
    Sloped Metal Roof,       !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Sloped_Metal_Roof,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Gable_Wall,              !- Name
    Std PW05;                !- Outside Layer
 
  ComponentCost:LineItem,
    Gable Wall,              !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Gable_Wall,              !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer
 
  ComponentCost:LineItem,
    Air Wall,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    AIR-WALL,                !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Swinging Door_con,   !- Name
    Std Opaque Door panel_con;  !- Outside Layer
 
  ComponentCost:LineItem,
    Swinging Door Conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_con,   !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Swinging Door_semi,  !- Name
    Std Opaque Door panel_semi;  !- Outside Layer
 
  ComponentCost:LineItem,
    Swinging Door Semi-conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_semi,  !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Overhead Door,       !- Name
    Std Overhead Door Panel; !- Outside Layer
 
  ComponentCost:LineItem,
    Overhead Door,           !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Overhead Door,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 

Construction,
  window_south,  !- Name
  Theoretical Glass [58];  !- Layer 1

ComponentCost:LineItem,
  south:window_south,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_south,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  181.1070,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_east,  !- Name
  Theoretical Glass [58];  !- Layer 1

ComponentCost:LineItem,
  east:window_east,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_east,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  181.1070,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_north,  !- Name
  Theoretical Glass [59];  !- Layer 1

ComponentCost:LineItem,
  north:window_north,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_north,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  142.1560,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_west,  !- Name
  Theoretical Glass [58];  !- Layer 1

ComponentCost:LineItem,
  west:window_west,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_west,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  181.1070,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_SkylightConst,  !- Name
  Theoretical Glass [63];  !- Layer 1

ComponentCost:LineItem,
  SkylightConst:window_SkylightConst,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_SkylightConst,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  205.7480,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  roofs,  !- Name
  Roof Membrane,  !- Layer 1
  Roof Insulation,  !- Layer 2
  Metal Decking;  !- Layer 3

ComponentCost:LineItem,
  roofs:roofs,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  roofs,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  34.3904,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  int-walls,  !- Name
  GP01 1/2 GYPSUM,  !- Layer 1
  GP01 1/2 GYPSUM;  !- Layer 2

ComponentCost:LineItem,
  int-walls:int-walls,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  int-walls,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  1.0000,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  ext-walls,  !- Name
  MAT-SHEATH,  !- Layer 1
  Wall Insulation [1],  !- Layer 2
  1/2IN Gypsum;  !- Layer 3

ComponentCost:LineItem,
  ext-walls:ext-walls,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  ext-walls,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  38.2110,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  ext-slab,  !- Name
  MAT-CC05 4 HW CONCRETE;  !- Layer 1

ComponentCost:LineItem,
  ext-slab:ext-slab,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  ext-slab,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  24.8600,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  exposed-floor,  !- Name
  Floor Insulation,  !- Layer 1
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;  !- Layer 3

ComponentCost:LineItem,
  exposed-floor:exposed-floor,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  exposed-floor,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  31.4246,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  attic-floor,  !- Name
  1/2IN Gypsum Top,  !- Layer 1
  AtticFloor Insulation,  !- Layer 2
  1/2IN Gypsum Bottom;  !- Layer 3

ComponentCost:LineItem,
  attic-floor:attic-floor,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  attic-floor,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  15.0182,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  door,  !- Name
  METAL Door Medium 18Ga_1,  !- Layer 1
  AIR,  !- Layer 2
  METAL Door Medium 18Ga_2;  !- Layer 3

ComponentCost:LineItem,
  door:door,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  door,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  1.0000,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  non-swinging-door,  !- Name
  METAL Door Medium 18Ga_1,  !- Layer 1
  AIR [1],  !- Layer 2
  METAL Door Medium 18Ga_2;  !- Layer 3

ComponentCost:LineItem,
  non-swinging-door:non-swinging-door,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  non-swinging-door,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  1.0000,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Zone,
  LGstore1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  1805.2000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  LGstore1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  LGstore1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  22.8600,  0.0000,  !- X1, Y1, Z1
  15.2400,  22.8600,  0.0000,  !- X2, Y2, Z2
  15.2400,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LGstore1_Wall_2,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  LGstore1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  22.8600,  5.1800,  !- X1, Y1, Z1
  0.0000,  22.8600,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LGstore1_Roof,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  LGstore1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  22.8600,  5.1800,  !- X1, Y1, Z1
  0.0000,  22.8600,  5.1800,  !- X2, Y2, Z2
  0.0000,  0.0000,  5.1800,  !- X3, Y3, Z3
  15.2400,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LGstore1_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  LGstore1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  22.8600,  5.1800,  !- X1, Y1, Z1
  15.2400,  22.8600,  0.0000,  !- X2, Y2, Z2
  0.0000,  22.8600,  0.0000,  !- X3, Y3, Z3
  0.0000,  22.8600,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LGstore1_Wall_3_Door_1,  !- Name
  Door,  !- Surface Type
  door,  !- Construction Name
  LGstore1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  4.730,  22.8600,  2.1300,  !- X1, Y1, Z1
  4.730,  22.8600,  0.0000,  !- X2, Y2, Z2
  2.900,  22.8600,  0.0000,  !- X3, Y3, Z3
  2.900,  22.8600,  2.1300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LGstore1_Wall_3_Door_2,  !- Name
  Door,  !- Surface Type
  door,  !- Construction Name
  LGstore1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  12.350,  22.8600,  2.1300,  !- X1, Y1, Z1
  12.350,  22.8600,  0.0000,  !- X2, Y2, Z2
  10.520,  22.8600,  0.0000,  !- X3, Y3, Z3
  10.520,  22.8600,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LGstore1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  LGstore1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  SMstore1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  0.0000,  5.1800,  !- X1, Y1, Z1
  15.2400,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.2400,  22.8600,  0.0000,  !- X3, Y3, Z3
  15.2400,  22.8600,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LGstore1_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  LGstore1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  5.1800,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.2400,  0.0000,  0.0000,  !- X3, Y3, Z3
  15.2400,  0.0000,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LGstore1_Wall_1_Window_1,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  LGstore1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.6100,  0.0000,  2.4300,  !- X1, Y1, Z1
  0.6100,  0.0000,  0.9100,  !- X2, Y2, Z2
  2.7400,  0.0000,  0.9100,  !- X3, Y3, Z3
  2.7400,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LGstore1_Wall_1_Window_2,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  LGstore1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  4.8800,  0.0000,  2.4300,  !- X1, Y1, Z1
  4.8800,  0.0000,  0.9100,  !- X2, Y2, Z2
  7.0100,  0.0000,  0.9100,  !- X3, Y3, Z3
  7.0100,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LGstore1_Wall_1_Window_3,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  LGstore1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  8.2300,  0.0000,  2.4300,  !- X1, Y1, Z1
  8.2300,  0.0000,  0.9100,  !- X2, Y2, Z2
  10.3600,  0.0000,  0.9100,  !- X3, Y3, Z3
  10.3600,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LGstore1_Wall_1_Window_4,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  LGstore1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  12.5000,  0.0000,  2.4300,  !- X1, Y1, Z1
  12.5000,  0.0000,  0.9100,  !- X2, Y2, Z2
  14.6300,  0.0000,  0.9100,  !- X3, Y3, Z3
  14.6300,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LGstore1_Wall_1_Door_1,  !- Name
  GlassDoor,  !- Surface Type
  window_south,  !- Construction Name
  LGstore1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  2.900,  0.0000,  2.1300,  !- X1, Y1, Z1
  2.900,  0.0000,  0.0000,  !- X2, Y2, Z2
  4.730,  0.0000,  0.0000,  !- X3, Y3, Z3
  4.730,  0.0000,  2.1300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LGstore1_Wall_1_Door_2,  !- Name
  GlassDoor,  !- Surface Type
  window_south,  !- Construction Name
  LGstore1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.520,  0.0000,  2.1300,  !- X1, Y1, Z1
  10.520,  0.0000,  0.0000,  !- X2, Y2, Z2
  12.350,  0.0000,  0.0000,  !- X3, Y3, Z3
  12.350,  0.0000,  2.1300;  !- X4, Y4, Z4

InternalMass,
  LGstore1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  LGstore1,  !- Zone Name
  696.7728;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  LGstore1_Infiltration,  !- Name
  LGstore1,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.1905,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:LGstore1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  LGstore1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.1905,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  LGstore1 People,  !- Name
  LGstore1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  56.2644,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:LGstore1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  LGstore1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  56.2644,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  LGstore1_Lights,  !- Name
  LGstore1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  8357.7897,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:LGstore1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  LGstore1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  LGstore1_MiscPlug_Equip,  !- Name
  LGstore1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1498.0615,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:LGstore1:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  LGstore1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.4981,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: LGstore1 *****

Sizing:Zone,
  LGstore1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.5225796,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  LGstore1 Thermostat,  !- Name
  LGstore1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  LGstore1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  LGstore1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  LGstore1,  !- Zone Name
  LGstore1 Equipment,  !- Zone Conditioning Equipment List Name
  LGstore1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  LGstore1 Air Node,  !- Zone Air Node Name
  LGstore1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  LGstore1 Inlet Nodes,  !- Name
  LGstore1 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  LGstore1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  LGstore1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  LGstore1 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  LGstore1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrLGstore1,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  LGstore1,  !- Control Zone Name
  LGstore1 Air Node,  !- Zone Node Name
  LGstore1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  SMstore1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  902.6000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  SMstore1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  SMstore1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  22.8600,  0.0000,  !- X1, Y1, Z1
  22.8600,  22.8600,  0.0000,  !- X2, Y2, Z2
  22.8600,  0.0000,  0.0000,  !- X3, Y3, Z3
  15.2400,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore1_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  SMstore1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  0.0000,  5.1800,  !- X1, Y1, Z1
  15.2400,  0.0000,  0.0000,  !- X2, Y2, Z2
  22.8600,  0.0000,  0.0000,  !- X3, Y3, Z3
  22.8600,  0.0000,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore1_Wall_1_Window_1,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  SMstore1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  15.8500,  0.0000,  2.4300,  !- X1, Y1, Z1
  15.8500,  0.0000,  0.9100,  !- X2, Y2, Z2
  17.9800,  0.0000,  0.9100,  !- X3, Y3, Z3
  17.9800,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore1_Wall_1_Window_2,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  SMstore1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  20.1200,  0.0000,  2.4300,  !- X1, Y1, Z1
  20.1200,  0.0000,  0.9100,  !- X2, Y2, Z2
  22.2500,  0.0000,  0.9100,  !- X3, Y3, Z3
  22.2500,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore1_Wall_1_Door,  !- Name
  GlassDoor,  !- Surface Type
  window_south,  !- Construction Name
  SMstore1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  18.140,  0.0000,  2.1300,  !- X1, Y1, Z1
  18.140,  0.0000,  0.0000,  !- X2, Y2, Z2
  19.970,  0.0000,  0.0000,  !- X3, Y3, Z3
  19.970,  0.0000,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SMstore1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  LGstore1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  22.8600,  5.1800,  !- X1, Y1, Z1
  15.2400,  22.8600,  0.0000,  !- X2, Y2, Z2
  15.2400,  0.0000,  0.0000,  !- X3, Y3, Z3
  15.2400,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore1_Roof,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  SMstore1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.8600,  22.8600,  5.1800,  !- X1, Y1, Z1
  15.2400,  22.8600,  5.1800,  !- X2, Y2, Z2
  15.2400,  0.0000,  5.1800,  !- X3, Y3, Z3
  22.8600,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore1_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  SMstore1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.8600,  22.8600,  5.1800,  !- X1, Y1, Z1
  22.8600,  22.8600,  0.0000,  !- X2, Y2, Z2
  15.2400,  22.8600,  0.0000,  !- X3, Y3, Z3
  15.2400,  22.8600,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore1_Wall_3_Door,  !- Name
  Door,  !- Surface Type
  door,  !- Construction Name
  SMstore1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  19.970,  22.8600,  2.1300,  !- X1, Y1, Z1
  19.970,  22.8600,  0.0000,  !- X2, Y2, Z2
  18.140,  22.8600,  0.0000,  !- X3, Y3, Z3
  18.140,  22.8600,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SMstore1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  SMstore2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.8600,  0.0000,  5.1800,  !- X1, Y1, Z1
  22.8600,  0.0000,  0.0000,  !- X2, Y2, Z2
  22.8600,  22.8600,  0.0000,  !- X3, Y3, Z3
  22.8600,  22.8600,  5.1800;  !- X4, Y4, Z4

InternalMass,
  SMstore1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  SMstore1,  !- Zone Name
  348.3864;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  SMstore1_Infiltration,  !- Name
  SMstore1,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0777,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:SMstore1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0777,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  SMstore1 People,  !- Name
  SMstore1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  28.1322,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:SMstore1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  28.1322,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  SMstore1_Lights,  !- Name
  SMstore1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  4178.8949,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:SMstore1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  SMstore1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  SMstore1_MiscPlug_Equip,  !- Name
  SMstore1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  749.0308,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:SMstore1:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.7490,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: SMstore1 *****

Sizing:Zone,
  SMstore1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.2612898,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  SMstore1 Thermostat,  !- Name
  SMstore1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  SMstore1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  SMstore1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  SMstore1,  !- Zone Name
  SMstore1 Equipment,  !- Zone Conditioning Equipment List Name
  SMstore1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  SMstore1 Air Node,  !- Zone Air Node Name
  SMstore1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  SMstore1 Inlet Nodes,  !- Name
  SMstore1 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  SMstore1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  SMstore1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  SMstore1 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  SMstore1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrSMstore1,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  SMstore1,  !- Control Zone Name
  SMstore1 Air Node,  !- Zone Node Name
  SMstore1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  SMstore2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  902.6000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  SMstore2_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  SMstore2,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.8600,  22.8600,  0.0000,  !- X1, Y1, Z1
  30.4800,  22.8600,  0.0000,  !- X2, Y2, Z2
  30.4800,  0.0000,  0.0000,  !- X3, Y3, Z3
  22.8600,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore2_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  SMstore2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.8600,  0.0000,  5.1800,  !- X1, Y1, Z1
  22.8600,  0.0000,  0.0000,  !- X2, Y2, Z2
  30.4800,  0.0000,  0.0000,  !- X3, Y3, Z3
  30.4800,  0.0000,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore2_Wall_1_Window_1,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  SMstore2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  23.4700,  0.0000,  2.4300,  !- X1, Y1, Z1
  23.4700,  0.0000,  0.9100,  !- X2, Y2, Z2
  25.6000,  0.0000,  0.9100,  !- X3, Y3, Z3
  25.6000,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore2_Wall_1_Window_2,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  SMstore2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  27.7400,  0.0000,  2.4300,  !- X1, Y1, Z1
  27.7400,  0.0000,  0.9100,  !- X2, Y2, Z2
  29.8700,  0.0000,  0.9100,  !- X3, Y3, Z3
  29.8700,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore2_Wall_1_Door,  !- Name
  GlassDoor,  !- Surface Type
  window_south,  !- Construction Name
  SMstore2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  25.760,  0.0000,  2.1300,  !- X1, Y1, Z1
  25.760,  0.0000,  0.0000,  !- X2, Y2, Z2
  27.580,  0.0000,  0.0000,  !- X3, Y3, Z3
  27.580,  0.0000,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SMstore2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  SMstore1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.8600,  22.8600,  5.1800,  !- X1, Y1, Z1
  22.8600,  22.8600,  0.0000,  !- X2, Y2, Z2
  22.8600,  0.0000,  0.0000,  !- X3, Y3, Z3
  22.8600,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore2_Roof,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  SMstore2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  30.4800,  22.8600,  5.1800,  !- X1, Y1, Z1
  22.8600,  22.8600,  5.1800,  !- X2, Y2, Z2
  22.8600,  0.0000,  5.1800,  !- X3, Y3, Z3
  30.4800,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore2_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  SMstore2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  30.4800,  22.8600,  5.1800,  !- X1, Y1, Z1
  30.4800,  22.8600,  0.0000,  !- X2, Y2, Z2
  22.8600,  22.8600,  0.0000,  !- X3, Y3, Z3
  22.8600,  22.8600,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore2_Wall_3_Door,  !- Name
  Door,  !- Surface Type
  door,  !- Construction Name
  SMstore2_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  27.580,  22.8600,  2.1300,  !- X1, Y1, Z1
  27.580,  22.8600,  0.0000,  !- X2, Y2, Z2
  25.760,  22.8600,  0.0000,  !- X3, Y3, Z3
  25.760,  22.8600,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore2_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SMstore2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  SMstore3_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  30.4800,  0.0000,  5.1800,  !- X1, Y1, Z1
  30.4800,  0.0000,  0.0000,  !- X2, Y2, Z2
  30.4800,  22.8600,  0.0000,  !- X3, Y3, Z3
  30.4800,  22.8600,  5.1800;  !- X4, Y4, Z4

InternalMass,
  SMstore2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  SMstore2,  !- Zone Name
  348.3864;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  SMstore2_Infiltration,  !- Name
  SMstore2,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0777,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:SMstore2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0777,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  SMstore2 People,  !- Name
  SMstore2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  28.1322,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:SMstore2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  28.1322,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  SMstore2_Lights,  !- Name
  SMstore2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  3185.9936,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:SMstore2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  SMstore2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  SMstore2_MiscPlug_Equip,  !- Name
  SMstore2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  749.0308,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:SMstore2:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.7490,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: SMstore2 *****

Sizing:Zone,
  SMstore2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.2612898,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  SMstore2 Thermostat,  !- Name
  SMstore2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  SMstore2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  SMstore2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  SMstore2,  !- Zone Name
  SMstore2 Equipment,  !- Zone Conditioning Equipment List Name
  SMstore2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  SMstore2 Air Node,  !- Zone Air Node Name
  SMstore2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  SMstore2 Inlet Nodes,  !- Name
  SMstore2 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  SMstore2 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  SMstore2 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  SMstore2 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  SMstore2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrSMstore2,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  SMstore2,  !- Control Zone Name
  SMstore2 Air Node,  !- Zone Node Name
  SMstore2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_3:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  SMstore3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  902.6000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  SMstore3_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  SMstore3,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  30.4800,  22.8600,  0.0000,  !- X1, Y1, Z1
  38.1000,  22.8600,  0.0000,  !- X2, Y2, Z2
  38.1000,  0.0000,  0.0000,  !- X3, Y3, Z3
  30.4800,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore3_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  SMstore3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  30.4800,  0.0000,  5.1800,  !- X1, Y1, Z1
  30.4800,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.1000,  0.0000,  0.0000,  !- X3, Y3, Z3
  38.1000,  0.0000,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore3_Wall_1_Window_1,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  SMstore3_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  31.0900,  0.0000,  2.4300,  !- X1, Y1, Z1
  31.0900,  0.0000,  0.9100,  !- X2, Y2, Z2
  33.2200,  0.0000,  0.9100,  !- X3, Y3, Z3
  33.2200,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore3_Wall_1_Window_2,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  SMstore3_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  35.3600,  0.0000,  2.4300,  !- X1, Y1, Z1
  35.3600,  0.0000,  0.9100,  !- X2, Y2, Z2
  37.4900,  0.0000,  0.9100,  !- X3, Y3, Z3
  37.4900,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore3_Wall_1_Door,  !- Name
  GlassDoor,  !- Surface Type
  window_south,  !- Construction Name
  SMstore3_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  33.380,  0.0000,  2.1300,  !- X1, Y1, Z1
  33.380,  0.0000,  0.0000,  !- X2, Y2, Z2
  35.200,  0.0000,  0.0000,  !- X3, Y3, Z3
  35.200,  0.0000,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore3_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SMstore3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  SMstore2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  30.4800,  22.8600,  5.1800,  !- X1, Y1, Z1
  30.4800,  22.8600,  0.0000,  !- X2, Y2, Z2
  30.4800,  0.0000,  0.0000,  !- X3, Y3, Z3
  30.4800,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore3_Roof,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  SMstore3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.1000,  22.8600,  5.1800,  !- X1, Y1, Z1
  30.4800,  22.8600,  5.1800,  !- X2, Y2, Z2
  30.4800,  0.0000,  5.1800,  !- X3, Y3, Z3
  38.1000,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore3_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  SMstore3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.1000,  22.8600,  5.1800,  !- X1, Y1, Z1
  38.1000,  22.8600,  0.0000,  !- X2, Y2, Z2
  30.4800,  22.8600,  0.0000,  !- X3, Y3, Z3
  30.4800,  22.8600,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore3_Wall_3_Door,  !- Name
  Door,  !- Surface Type
  door,  !- Construction Name
  SMstore3_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  35.200,  22.8600,  2.1300,  !- X1, Y1, Z1
  35.200,  22.8600,  0.0000,  !- X2, Y2, Z2
  33.380,  22.8600,  0.0000,  !- X3, Y3, Z3
  33.380,  22.8600,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore3_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SMstore3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  SMstore4_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.1000,  0.0000,  5.1800,  !- X1, Y1, Z1
  38.1000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.1000,  22.8600,  0.0000,  !- X3, Y3, Z3
  38.1000,  22.8600,  5.1800;  !- X4, Y4, Z4

InternalMass,
  SMstore3_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  SMstore3,  !- Zone Name
  348.3864;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  SMstore3_Infiltration,  !- Name
  SMstore3,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0777,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:SMstore3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0777,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  SMstore3 People,  !- Name
  SMstore3,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  28.1322,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:SMstore3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  28.1322,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  SMstore3_Lights,  !- Name
  SMstore3,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  3185.9936,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:SMstore3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  SMstore3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  SMstore3_MiscPlug_Equip,  !- Name
  SMstore3,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  749.0308,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:SMstore3:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.7490,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: SMstore3 *****

Sizing:Zone,
  SMstore3,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.2612898,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  SMstore3 Thermostat,  !- Name
  SMstore3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  SMstore3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  SMstore3 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  SMstore3,  !- Zone Name
  SMstore3 Equipment,  !- Zone Conditioning Equipment List Name
  SMstore3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  SMstore3 Air Node,  !- Zone Air Node Name
  SMstore3 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  SMstore3 Inlet Nodes,  !- Name
  SMstore3 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  SMstore3 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  SMstore3 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  SMstore3 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  SMstore3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrSMstore3,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  SMstore3,  !- Control Zone Name
  SMstore3 Air Node,  !- Zone Node Name
  SMstore3 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_4:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  SMstore4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  902.6000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  SMstore4_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  SMstore4,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.1000,  22.8600,  0.0000,  !- X1, Y1, Z1
  45.7200,  22.8600,  0.0000,  !- X2, Y2, Z2
  45.7200,  0.0000,  0.0000,  !- X3, Y3, Z3
  38.1000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore4_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  SMstore4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.1000,  0.0000,  5.1800,  !- X1, Y1, Z1
  38.1000,  0.0000,  0.0000,  !- X2, Y2, Z2
  45.7200,  0.0000,  0.0000,  !- X3, Y3, Z3
  45.7200,  0.0000,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore4_Wall_1_Window_1,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  SMstore4_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  38.7100,  0.0000,  2.4300,  !- X1, Y1, Z1
  38.7100,  0.0000,  0.9100,  !- X2, Y2, Z2
  40.8400,  0.0000,  0.9100,  !- X3, Y3, Z3
  40.8400,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore4_Wall_1_Window_2,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  SMstore4_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  42.9800,  0.0000,  2.4300,  !- X1, Y1, Z1
  42.9800,  0.0000,  0.9100,  !- X2, Y2, Z2
  45.1100,  0.0000,  0.9100,  !- X3, Y3, Z3
  45.1100,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore4_Wall_1_Door,  !- Name
  GlassDoor,  !- Surface Type
  window_south,  !- Construction Name
  SMstore4_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  41.000,  0.0000,  2.1300,  !- X1, Y1, Z1
  41.000,  0.0000,  0.0000,  !- X2, Y2, Z2
  42.820,  0.0000,  0.0000,  !- X3, Y3, Z3
  42.820,  0.0000,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore4_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SMstore4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  SMstore3_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.1000,  22.8600,  5.1800,  !- X1, Y1, Z1
  38.1000,  22.8600,  0.0000,  !- X2, Y2, Z2
  38.1000,  0.0000,  0.0000,  !- X3, Y3, Z3
  38.1000,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore4_Roof,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  SMstore4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  22.8600,  5.1800,  !- X1, Y1, Z1
  38.1000,  22.8600,  5.1800,  !- X2, Y2, Z2
  38.1000,  0.0000,  5.1800,  !- X3, Y3, Z3
  45.7200,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore4_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  SMstore4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  22.8600,  5.1800,  !- X1, Y1, Z1
  45.7200,  22.8600,  0.0000,  !- X2, Y2, Z2
  38.1000,  22.8600,  0.0000,  !- X3, Y3, Z3
  38.1000,  22.8600,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore4_Wall_3_Door,  !- Name
  Door,  !- Surface Type
  door,  !- Construction Name
  SMstore4_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  42.820,  22.8600,  2.1300,  !- X1, Y1, Z1
  42.820,  22.8600,  0.0000,  !- X2, Y2, Z2
  41.000,  22.8600,  0.0000,  !- X3, Y3, Z3
  41.000,  22.8600,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore4_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SMstore4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  LGstore2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  0.0000,  5.1800,  !- X1, Y1, Z1
  45.7200,  0.0000,  0.0000,  !- X2, Y2, Z2
  45.7200,  22.8600,  0.0000,  !- X3, Y3, Z3
  45.7200,  22.8600,  5.1800;  !- X4, Y4, Z4

InternalMass,
  SMstore4_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  SMstore4,  !- Zone Name
  348.3864;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  SMstore4_Infiltration,  !- Name
  SMstore4,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0777,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:SMstore4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0777,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  SMstore4 People,  !- Name
  SMstore4,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  28.1322,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:SMstore4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  28.1322,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  SMstore4_Lights,  !- Name
  SMstore4,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  3185.9936,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:SMstore4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  SMstore4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  SMstore4_MiscPlug_Equip,  !- Name
  SMstore4,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  749.0308,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:SMstore4:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.7490,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: SMstore4 *****

Sizing:Zone,
  SMstore4,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.2612898,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  SMstore4 Thermostat,  !- Name
  SMstore4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  SMstore4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  SMstore4 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  SMstore4,  !- Zone Name
  SMstore4 Equipment,  !- Zone Conditioning Equipment List Name
  SMstore4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  SMstore4 Air Node,  !- Zone Air Node Name
  SMstore4 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  SMstore4 Inlet Nodes,  !- Name
  SMstore4 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  SMstore4 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  SMstore4 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  SMstore4 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  SMstore4 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrSMstore4,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  SMstore4,  !- Control Zone Name
  SMstore4 Air Node,  !- Zone Node Name
  SMstore4 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_5:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  LGstore2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  1805.2000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  LGstore2_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  LGstore2,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  22.8600,  0.0000,  !- X1, Y1, Z1
  60.9600,  22.8600,  0.0000,  !- X2, Y2, Z2
  60.9600,  0.0000,  0.0000,  !- X3, Y3, Z3
  45.7200,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LGstore2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  LGstore2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  SMstore4_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  22.8600,  5.1800,  !- X1, Y1, Z1
  45.7200,  22.8600,  0.0000,  !- X2, Y2, Z2
  45.7200,  0.0000,  0.0000,  !- X3, Y3, Z3
  45.7200,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LGstore2_Roof,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  LGstore2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  22.8600,  5.1800,  !- X1, Y1, Z1
  45.7200,  22.8600,  5.1800,  !- X2, Y2, Z2
  45.7200,  0.0000,  5.1800,  !- X3, Y3, Z3
  60.9600,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LGstore2_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  LGstore2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  22.8600,  5.1800,  !- X1, Y1, Z1
  60.9600,  22.8600,  0.0000,  !- X2, Y2, Z2
  45.7200,  22.8600,  0.0000,  !- X3, Y3, Z3
  45.7200,  22.8600,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LGstore2_Wall_3_Door_1,  !- Name
  Door,  !- Surface Type
  door,  !- Construction Name
  LGstore2_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  50.440,  22.8600,  2.1300,  !- X1, Y1, Z1
  50.440,  22.8600,  0.0000,  !- X2, Y2, Z2
  48.620,  22.8600,  0.0000,  !- X3, Y3, Z3
  48.620,  22.8600,  2.1300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LGstore2_Wall_3_Door_2,  !- Name
  Door,  !- Surface Type
  door,  !- Construction Name
  LGstore2_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  58.060,  22.8600,  2.1300,  !- X1, Y1, Z1
  58.060,  22.8600,  0.0000,  !- X2, Y2, Z2
  56.240,  22.8600,  0.0000,  !- X3, Y3, Z3
  56.240,  22.8600,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LGstore2_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  LGstore2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  SMstore5_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  0.0000,  5.1800,  !- X1, Y1, Z1
  60.9600,  0.0000,  0.0000,  !- X2, Y2, Z2
  60.9600,  22.8600,  0.0000,  !- X3, Y3, Z3
  60.9600,  22.8600,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LGstore2_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  LGstore2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  0.0000,  5.1800,  !- X1, Y1, Z1
  45.7200,  0.0000,  0.0000,  !- X2, Y2, Z2
  60.9600,  0.0000,  0.0000,  !- X3, Y3, Z3
  60.9600,  0.0000,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LGstore2_Wall_1_Window_1,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  LGstore2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  46.3300,  0.0000,  2.4300,  !- X1, Y1, Z1
  46.3300,  0.0000,  0.9100,  !- X2, Y2, Z2
  48.4600,  0.0000,  0.9100,  !- X3, Y3, Z3
  48.4600,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LGstore2_Wall_1_Window_2,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  LGstore2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  50.6000,  0.0000,  2.4300,  !- X1, Y1, Z1
  50.6000,  0.0000,  0.9100,  !- X2, Y2, Z2
  52.7300,  0.0000,  0.9100,  !- X3, Y3, Z3
  52.7300,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LGstore2_Wall_1_Window_3,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  LGstore2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  53.9500,  0.0000,  2.4300,  !- X1, Y1, Z1
  53.9500,  0.0000,  0.9100,  !- X2, Y2, Z2
  56.0800,  0.0000,  0.9100,  !- X3, Y3, Z3
  56.0800,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LGstore2_Wall_1_Window_4,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  LGstore2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  58.2200,  0.0000,  2.4300,  !- X1, Y1, Z1
  58.2200,  0.0000,  0.9100,  !- X2, Y2, Z2
  60.3500,  0.0000,  0.9100,  !- X3, Y3, Z3
  60.3500,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LGstore2_Wall_1_Door_1,  !- Name
  GlassDoor,  !- Surface Type
  window_south,  !- Construction Name
  LGstore2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  48.620,  0.0000,  2.1300,  !- X1, Y1, Z1
  48.620,  0.0000,  0.0000,  !- X2, Y2, Z2
  50.440,  0.0000,  0.0000,  !- X3, Y3, Z3
  50.440,  0.0000,  2.1300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LGstore2_Wall_1_Door_2,  !- Name
  GlassDoor,  !- Surface Type
  window_south,  !- Construction Name
  LGstore2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  56.240,  0.0000,  2.1300,  !- X1, Y1, Z1
  56.240,  0.0000,  0.0000,  !- X2, Y2, Z2
  58.060,  0.0000,  0.0000,  !- X3, Y3, Z3
  58.060,  0.0000,  2.1300;  !- X4, Y4, Z4

InternalMass,
  LGstore2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  LGstore2,  !- Zone Name
  696.7728;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  LGstore2_Infiltration,  !- Name
  LGstore2,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.1554,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:LGstore2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  LGstore2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.1554,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  LGstore2 People,  !- Name
  LGstore2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  56.2644,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:LGstore2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  LGstore2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  56.2644,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  LGstore2_Lights,  !- Name
  LGstore2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  4797.2807,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:LGstore2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  LGstore2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  LGstore2_MiscPlug_Equip,  !- Name
  LGstore2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1498.0615,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:LGstore2:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  LGstore2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.4981,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: LGstore2 *****

Sizing:Zone,
  LGstore2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.5225796,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  LGstore2 Thermostat,  !- Name
  LGstore2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  LGstore2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  LGstore2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  LGstore2,  !- Zone Name
  LGstore2 Equipment,  !- Zone Conditioning Equipment List Name
  LGstore2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  LGstore2 Air Node,  !- Zone Air Node Name
  LGstore2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  LGstore2 Inlet Nodes,  !- Name
  LGstore2 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  LGstore2 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  LGstore2 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  LGstore2 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  LGstore2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrLGstore2,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  LGstore2,  !- Control Zone Name
  LGstore2 Air Node,  !- Zone Node Name
  LGstore2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_6:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  SMstore5,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  902.6000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  SMstore5_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  SMstore5,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  22.8600,  0.0000,  !- X1, Y1, Z1
  68.5800,  22.8600,  0.0000,  !- X2, Y2, Z2
  68.5800,  0.0000,  0.0000,  !- X3, Y3, Z3
  60.9600,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore5_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  SMstore5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  0.0000,  5.1800,  !- X1, Y1, Z1
  60.9600,  0.0000,  0.0000,  !- X2, Y2, Z2
  68.5800,  0.0000,  0.0000,  !- X3, Y3, Z3
  68.5800,  0.0000,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore5_Wall_1_Window_1,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  SMstore5_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  61.5700,  0.0000,  2.4300,  !- X1, Y1, Z1
  61.5700,  0.0000,  0.9100,  !- X2, Y2, Z2
  63.7000,  0.0000,  0.9100,  !- X3, Y3, Z3
  63.7000,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore5_Wall_1_Window_2,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  SMstore5_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  65.8400,  0.0000,  2.4300,  !- X1, Y1, Z1
  65.8400,  0.0000,  0.9100,  !- X2, Y2, Z2
  67.9700,  0.0000,  0.9100,  !- X3, Y3, Z3
  67.9700,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore5_Wall_1_Door,  !- Name
  GlassDoor,  !- Surface Type
  window_south,  !- Construction Name
  SMstore5_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  63.860,  0.0000,  2.1300,  !- X1, Y1, Z1
  63.860,  0.0000,  0.0000,  !- X2, Y2, Z2
  65.680,  0.0000,  0.0000,  !- X3, Y3, Z3
  65.680,  0.0000,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore5_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SMstore5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  LGstore2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  22.8600,  5.1800,  !- X1, Y1, Z1
  60.9600,  22.8600,  0.0000,  !- X2, Y2, Z2
  60.9600,  0.0000,  0.0000,  !- X3, Y3, Z3
  60.9600,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore5_Roof,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  SMstore5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5800,  22.8600,  5.1800,  !- X1, Y1, Z1
  60.9600,  22.8600,  5.1800,  !- X2, Y2, Z2
  60.9600,  0.0000,  5.1800,  !- X3, Y3, Z3
  68.5800,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore5_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  SMstore5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5800,  22.8600,  5.1800,  !- X1, Y1, Z1
  68.5800,  22.8600,  0.0000,  !- X2, Y2, Z2
  60.9600,  22.8600,  0.0000,  !- X3, Y3, Z3
  60.9600,  22.8600,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore5_Wall_3_Door,  !- Name
  Door,  !- Surface Type
  door,  !- Construction Name
  SMstore5_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  65.680,  22.8600,  2.1300,  !- X1, Y1, Z1
  65.680,  22.8600,  0.0000,  !- X2, Y2, Z2
  63.860,  22.8600,  0.0000,  !- X3, Y3, Z3
  63.860,  22.8600,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore5_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SMstore5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  SMstore6_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5800,  0.0000,  5.1800,  !- X1, Y1, Z1
  68.5800,  0.0000,  0.0000,  !- X2, Y2, Z2
  68.5800,  22.8600,  0.0000,  !- X3, Y3, Z3
  68.5800,  22.8600,  5.1800;  !- X4, Y4, Z4

InternalMass,
  SMstore5_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  SMstore5,  !- Zone Name
  348.3864;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  SMstore5_Infiltration,  !- Name
  SMstore5,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0777,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:SMstore5,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore5,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0777,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  SMstore5 People,  !- Name
  SMstore5,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  28.1322,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:SMstore5,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore5,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  28.1322,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  SMstore5_Lights,  !- Name
  SMstore5,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2398.6404,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:SMstore5,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  SMstore5,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  SMstore5_MiscPlug_Equip,  !- Name
  SMstore5,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  749.0308,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:SMstore5:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore5,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.7490,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: SMstore5 *****

Sizing:Zone,
  SMstore5,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.2612898,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  SMstore5 Thermostat,  !- Name
  SMstore5,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  SMstore5 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  SMstore5 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  SMstore5,  !- Zone Name
  SMstore5 Equipment,  !- Zone Conditioning Equipment List Name
  SMstore5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  SMstore5 Air Node,  !- Zone Air Node Name
  SMstore5 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  SMstore5 Inlet Nodes,  !- Name
  SMstore5 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  SMstore5 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  SMstore5 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  SMstore5 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  SMstore5 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrSMstore5,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  SMstore5,  !- Control Zone Name
  SMstore5 Air Node,  !- Zone Node Name
  SMstore5 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_7:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  SMstore6,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  902.6000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  SMstore6_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  SMstore6,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5800,  22.8600,  0.0000,  !- X1, Y1, Z1
  76.2000,  22.8600,  0.0000,  !- X2, Y2, Z2
  76.2000,  0.0000,  0.0000,  !- X3, Y3, Z3
  68.5800,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore6_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  SMstore6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5800,  0.0000,  5.1800,  !- X1, Y1, Z1
  68.5800,  0.0000,  0.0000,  !- X2, Y2, Z2
  76.2000,  0.0000,  0.0000,  !- X3, Y3, Z3
  76.2000,  0.0000,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore6_Wall_1_Window_1,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  SMstore6_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  69.1900,  0.0000,  2.4300,  !- X1, Y1, Z1
  69.1900,  0.0000,  0.9100,  !- X2, Y2, Z2
  71.3200,  0.0000,  0.9100,  !- X3, Y3, Z3
  71.3200,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore6_Wall_1_Window_2,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  SMstore6_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  73.4600,  0.0000,  2.4300,  !- X1, Y1, Z1
  73.4600,  0.0000,  0.9100,  !- X2, Y2, Z2
  75.5900,  0.0000,  0.9100,  !- X3, Y3, Z3
  75.5900,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore6_Wall_1_Door,  !- Name
  GlassDoor,  !- Surface Type
  window_south,  !- Construction Name
  SMstore6_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  71.480,  0.0000,  2.1300,  !- X1, Y1, Z1
  71.480,  0.0000,  0.0000,  !- X2, Y2, Z2
  73.300,  0.0000,  0.0000,  !- X3, Y3, Z3
  73.300,  0.0000,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore6_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SMstore6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  SMstore5_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5800,  22.8600,  5.1800,  !- X1, Y1, Z1
  68.5800,  22.8600,  0.0000,  !- X2, Y2, Z2
  68.5800,  0.0000,  0.0000,  !- X3, Y3, Z3
  68.5800,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore6_Roof,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  SMstore6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  76.2000,  22.8600,  5.1800,  !- X1, Y1, Z1
  68.5800,  22.8600,  5.1800,  !- X2, Y2, Z2
  68.5800,  0.0000,  5.1800,  !- X3, Y3, Z3
  76.2000,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore6_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  SMstore6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  76.2000,  22.8600,  5.1800,  !- X1, Y1, Z1
  76.2000,  22.8600,  0.0000,  !- X2, Y2, Z2
  68.5800,  22.8600,  0.0000,  !- X3, Y3, Z3
  68.5800,  22.8600,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore6_Wall_3_Door,  !- Name
  Door,  !- Surface Type
  door,  !- Construction Name
  SMstore6_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  73.300,  22.8600,  2.1300,  !- X1, Y1, Z1
  73.300,  22.8600,  0.0000,  !- X2, Y2, Z2
  71.480,  22.8600,  0.0000,  !- X3, Y3, Z3
  71.480,  22.8600,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore6_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SMstore6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  SMstore7_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  76.2000,  0.0000,  5.1800,  !- X1, Y1, Z1
  76.2000,  0.0000,  0.0000,  !- X2, Y2, Z2
  76.2000,  22.8600,  0.0000,  !- X3, Y3, Z3
  76.2000,  22.8600,  5.1800;  !- X4, Y4, Z4

InternalMass,
  SMstore6_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  SMstore6,  !- Zone Name
  348.3864;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  SMstore6_Infiltration,  !- Name
  SMstore6,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0777,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:SMstore6,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore6,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0777,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  SMstore6 People,  !- Name
  SMstore6,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  28.1322,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:SMstore6,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore6,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  28.1322,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  SMstore6_Lights,  !- Name
  SMstore6,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2398.6404,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:SMstore6,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  SMstore6,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  SMstore6_MiscPlug_Equip,  !- Name
  SMstore6,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  749.0308,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:SMstore6:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore6,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.7490,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: SMstore6 *****

Sizing:Zone,
  SMstore6,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.2612898,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  SMstore6 Thermostat,  !- Name
  SMstore6,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  SMstore6 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  SMstore6 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  SMstore6,  !- Zone Name
  SMstore6 Equipment,  !- Zone Conditioning Equipment List Name
  SMstore6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  SMstore6 Air Node,  !- Zone Air Node Name
  SMstore6 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  SMstore6 Inlet Nodes,  !- Name
  SMstore6 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  SMstore6 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  SMstore6 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  SMstore6 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  SMstore6 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrSMstore6,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  SMstore6,  !- Control Zone Name
  SMstore6 Air Node,  !- Zone Node Name
  SMstore6 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_8:8 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  SMstore7,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  902.6000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  SMstore7_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  SMstore7,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  76.2000,  22.8600,  0.0000,  !- X1, Y1, Z1
  83.8200,  22.8600,  0.0000,  !- X2, Y2, Z2
  83.8200,  0.0000,  0.0000,  !- X3, Y3, Z3
  76.2000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore7_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  SMstore7,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  76.2000,  0.0000,  5.1800,  !- X1, Y1, Z1
  76.2000,  0.0000,  0.0000,  !- X2, Y2, Z2
  83.8200,  0.0000,  0.0000,  !- X3, Y3, Z3
  83.8200,  0.0000,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore7_Wall_1_Window_1,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  SMstore7_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  76.8100,  0.0000,  2.4300,  !- X1, Y1, Z1
  76.8100,  0.0000,  0.9100,  !- X2, Y2, Z2
  78.9400,  0.0000,  0.9100,  !- X3, Y3, Z3
  78.9400,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore7_Wall_1_Window_2,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  SMstore7_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  81.0800,  0.0000,  2.4300,  !- X1, Y1, Z1
  81.0800,  0.0000,  0.9100,  !- X2, Y2, Z2
  83.2100,  0.0000,  0.9100,  !- X3, Y3, Z3
  83.2100,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore7_Wall_1_Door,  !- Name
  GlassDoor,  !- Surface Type
  window_south,  !- Construction Name
  SMstore7_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  79.100,  0.0000,  2.1300,  !- X1, Y1, Z1
  79.100,  0.0000,  0.0000,  !- X2, Y2, Z2
  80.920,  0.0000,  0.0000,  !- X3, Y3, Z3
  80.920,  0.0000,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore7_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SMstore7,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  SMstore6_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  76.2000,  22.8600,  5.1800,  !- X1, Y1, Z1
  76.2000,  22.8600,  0.0000,  !- X2, Y2, Z2
  76.2000,  0.0000,  0.0000,  !- X3, Y3, Z3
  76.2000,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore7_Roof,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  SMstore7,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  83.8200,  22.8600,  5.1800,  !- X1, Y1, Z1
  76.2000,  22.8600,  5.1800,  !- X2, Y2, Z2
  76.2000,  0.0000,  5.1800,  !- X3, Y3, Z3
  83.8200,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore7_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  SMstore7,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  83.8200,  22.8600,  5.1800,  !- X1, Y1, Z1
  83.8200,  22.8600,  0.0000,  !- X2, Y2, Z2
  76.2000,  22.8600,  0.0000,  !- X3, Y3, Z3
  76.2000,  22.8600,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore7_Wall_3_Door,  !- Name
  Door,  !- Surface Type
  door,  !- Construction Name
  SMstore7_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  80.920,  22.8600,  2.1300,  !- X1, Y1, Z1
  80.920,  22.8600,  0.0000,  !- X2, Y2, Z2
  79.100,  22.8600,  0.0000,  !- X3, Y3, Z3
  79.100,  22.8600,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore7_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SMstore7,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  SMstore8_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  83.8200,  0.0000,  5.1800,  !- X1, Y1, Z1
  83.8200,  0.0000,  0.0000,  !- X2, Y2, Z2
  83.8200,  22.8600,  0.0000,  !- X3, Y3, Z3
  83.8200,  22.8600,  5.1800;  !- X4, Y4, Z4

InternalMass,
  SMstore7_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  SMstore7,  !- Zone Name
  348.3864;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  SMstore7_Infiltration,  !- Name
  SMstore7,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0777,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:SMstore7,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore7,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0777,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  SMstore7 People,  !- Name
  SMstore7,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  28.1322,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:SMstore7,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore7,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  28.1322,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  SMstore7_Lights,  !- Name
  SMstore7,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2398.6404,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:SMstore7,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  SMstore7,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  SMstore7_MiscPlug_Equip,  !- Name
  SMstore7,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  749.0308,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:SMstore7:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore7,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.7490,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: SMstore7 *****

Sizing:Zone,
  SMstore7,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.2612898,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  SMstore7 Thermostat,  !- Name
  SMstore7,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  SMstore7 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  SMstore7 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  SMstore7,  !- Zone Name
  SMstore7 Equipment,  !- Zone Conditioning Equipment List Name
  SMstore7 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  SMstore7 Air Node,  !- Zone Air Node Name
  SMstore7 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  SMstore7 Inlet Nodes,  !- Name
  SMstore7 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  SMstore7 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  SMstore7 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  SMstore7 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  SMstore7 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrSMstore7,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  SMstore7,  !- Control Zone Name
  SMstore7 Air Node,  !- Zone Node Name
  SMstore7 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_9:9 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  SMstore8,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  902.6000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  SMstore8_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  SMstore8,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  83.8200,  22.8600,  0.0000,  !- X1, Y1, Z1
  91.4400,  22.8600,  0.0000,  !- X2, Y2, Z2
  91.4400,  0.0000,  0.0000,  !- X3, Y3, Z3
  83.8200,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore8_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  SMstore8,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  83.8200,  0.0000,  5.1800,  !- X1, Y1, Z1
  83.8200,  0.0000,  0.0000,  !- X2, Y2, Z2
  91.4400,  0.0000,  0.0000,  !- X3, Y3, Z3
  91.4400,  0.0000,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore8_Wall_1_Window_1,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  SMstore8_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  84.4300,  0.0000,  2.4300,  !- X1, Y1, Z1
  84.4300,  0.0000,  0.9100,  !- X2, Y2, Z2
  86.5600,  0.0000,  0.9100,  !- X3, Y3, Z3
  86.5600,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore8_Wall_1_Window_2,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  SMstore8_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  88.7000,  0.0000,  2.4300,  !- X1, Y1, Z1
  88.7000,  0.0000,  0.9100,  !- X2, Y2, Z2
  90.8300,  0.0000,  0.9100,  !- X3, Y3, Z3
  90.8300,  0.0000,  2.4300;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore8_Wall_1_Door,  !- Name
  GlassDoor,  !- Surface Type
  window_south,  !- Construction Name
  SMstore8_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  86.720,  0.0000,  2.1300,  !- X1, Y1, Z1
  86.720,  0.0000,  0.0000,  !- X2, Y2, Z2
  88.540,  0.0000,  0.0000,  !- X3, Y3, Z3
  88.540,  0.0000,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore8_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SMstore8,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  SMstore7_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  83.8200,  22.8600,  5.1800,  !- X1, Y1, Z1
  83.8200,  22.8600,  0.0000,  !- X2, Y2, Z2
  83.8200,  0.0000,  0.0000,  !- X3, Y3, Z3
  83.8200,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore8_Roof,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  SMstore8,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  91.4400,  22.8600,  5.1800,  !- X1, Y1, Z1
  83.8200,  22.8600,  5.1800,  !- X2, Y2, Z2
  83.8200,  0.0000,  5.1800,  !- X3, Y3, Z3
  91.4400,  0.0000,  5.1800;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore8_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  SMstore8,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  91.4400,  22.8600,  5.1800,  !- X1, Y1, Z1
  91.4400,  22.8600,  0.0000,  !- X2, Y2, Z2
  83.8200,  22.8600,  0.0000,  !- X3, Y3, Z3
  83.8200,  22.8600,  5.1800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  SMstore8_Wall_3_Door,  !- Name
  Door,  !- Surface Type
  door,  !- Construction Name
  SMstore8_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  88.540,  22.8600,  2.1300,  !- X1, Y1, Z1
  88.540,  22.8600,  0.0000,  !- X2, Y2, Z2
  86.720,  22.8600,  0.0000,  !- X3, Y3, Z3
  86.720,  22.8600,  2.1300;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  SMstore8_Wall_4,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  SMstore8,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  91.4400,  0.0000,  5.1800,  !- X1, Y1, Z1
  91.4400,  0.0000,  0.0000,  !- X2, Y2, Z2
  91.4400,  22.8600,  0.0000,  !- X3, Y3, Z3
  91.4400,  22.8600,  5.1800;  !- X4, Y4, Z4

InternalMass,
  SMstore8_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  SMstore8,  !- Zone Name
  348.3864;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  SMstore8_Infiltration,  !- Name
  SMstore8,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.1128,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:SMstore8,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore8,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.1128,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  SMstore8 People,  !- Name
  SMstore8,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  28.1322,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:SMstore8,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore8,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  28.1322,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  SMstore8_Lights,  !- Name
  SMstore8,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2398.6404,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:SMstore8,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  SMstore8,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  SMstore8_MiscPlug_Equip,  !- Name
  SMstore8,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  749.0308,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:SMstore8:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  SMstore8,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.7490,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: SMstore8 *****

Sizing:Zone,
  SMstore8,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.2612898,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  SMstore8 Thermostat,  !- Name
  SMstore8,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  SMstore8 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  SMstore8 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  SMstore8,  !- Zone Name
  SMstore8 Equipment,  !- Zone Conditioning Equipment List Name
  SMstore8 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  SMstore8 Air Node,  !- Zone Air Node Name
  SMstore8 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  SMstore8 Inlet Nodes,  !- Name
  SMstore8 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  SMstore8 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  SMstore8 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  SMstore8 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  SMstore8 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrSMstore8,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  SMstore8,  !- Control Zone Name
  SMstore8 Air Node,  !- Zone Node Name
  SMstore8 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_10:10 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!***** Air Loop: PSZ-AC_1:1 *****

AirLoopHVAC,
  PSZ-AC_1:1,  !- Name
  ,  !- Controller List Name
  PSZ-AC_1:1 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:1 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  PSZ-AC_1:1,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC_1:1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_1:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC_1:1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_1:1 Air Loop Branches,  !- Name
  PSZ-AC_1:1 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC_1:1 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_1:1_OA,  !- Component 1 Name
  PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  PSZ-AC_1:1_Unitary_Package,  !- Component 2 Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_1:1_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_1:1_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:1_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_1:1_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:1_OA,  !- Name
  PSZ-AC_1:1_OA_Controllers,  !- Controller List Name
  PSZ-AC_1:1_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_1:1 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC_1:1_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC_1:1_OANode List,  !- Name
  PSZ-AC_1:1_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC_1:1_OAMixing Box,  !- Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_1:1_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_1:1_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_1:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC_1:1_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC_1:1_OA_Controller,  !- Name
  PSZ-AC_1:1_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_1:1_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_1:1_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  ,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  LGstore1,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  PSZ-AC_1:1_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  PSZ-AC_1:1_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_1:1_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

Fan:OnOff,
  PSZ-AC_1:1_Unitary_Package_fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.56875,  !- Fan Efficiency
  622,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.875,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Coil:Heating:Gas,
  PSZ-AC_1:1_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.8,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:1_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.194498454,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  PSZ-AC_1:1_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_1:1_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_1:1_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_1:1_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_1:1_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC_1:1_Unitary_PackagecoolCapFT,  !- Name
  0.766956,  !- Coefficient1 Constant
  0.0107756,  !- Coefficient2 x
  -0.0000414703,  !- Coefficient3 x**2
  0.00134961,  !- Coefficient4 y
  -0.000261144,  !- Coefficient5 y**2
  0.000457488,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC_1:1_Unitary_PackagecoolEIRFT,  !- Name
  0.297145,  !- Coefficient1 Constant
  0.0430933,  !- Coefficient2 x
  -0.000748766,  !- Coefficient3 x**2
  0.00597727,  !- Coefficient4 y
  0.000482112,  !- Coefficient5 y**2
  -0.000956448,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC_1:1_Unitary_PackagecoolFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_1:1_Unitary_PackagecoolEIRFFF,  !- Name
  1.156,  !- Coefficient1 Constant
  -0.1816,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_1:1_Unitary_PackagecoolPLR,  !- Name
  0.75,  !- Coefficient1 Constant
  0.25,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:1,  !- Name
  PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_1:1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:1 Supply Air Splitter,  !- Name
  PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Inlet Node Name
  LGstore1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:1 Return Air Path,  !- Name
  PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_1:1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:1 Return Air Mixer,  !- Name
  PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Outlet Node Name
  LGstore1 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_2:2 *****

AirLoopHVAC,
  PSZ-AC_2:2,  !- Name
  ,  !- Controller List Name
  PSZ-AC_2:2 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_2:2 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  PSZ-AC_2:2,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC_2:2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_2:2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC_2:2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_2:2 Air Loop Branches,  !- Name
  PSZ-AC_2:2 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC_2:2 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_2:2_OA,  !- Component 1 Name
  PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  PSZ-AC_2:2_Unitary_Package,  !- Component 2 Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_2:2_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_2:2_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_2:2_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_2:2_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_2:2_OA,  !- Name
  PSZ-AC_2:2_OA_Controllers,  !- Controller List Name
  PSZ-AC_2:2_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_2:2 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC_2:2_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC_2:2_OANode List,  !- Name
  PSZ-AC_2:2_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC_2:2_OAMixing Box,  !- Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_2:2_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_2:2_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_2:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC_2:2_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC_2:2_OA_Controller,  !- Name
  PSZ-AC_2:2_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_2:2_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_2:2_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  ,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  SMstore1,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  PSZ-AC_2:2_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  PSZ-AC_2:2_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_2:2_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

Fan:OnOff,
  PSZ-AC_2:2_Unitary_Package_fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.546,  !- Fan Efficiency
  622,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.84,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Coil:Heating:Gas,
  PSZ-AC_2:2_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.8,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_2:2_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.451603264,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  PSZ-AC_2:2_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_2:2_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_2:2_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_2:2_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_2:2_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC_2:2_Unitary_PackagecoolCapFT,  !- Name
  0.766956,  !- Coefficient1 Constant
  0.0107756,  !- Coefficient2 x
  -0.0000414703,  !- Coefficient3 x**2
  0.00134961,  !- Coefficient4 y
  -0.000261144,  !- Coefficient5 y**2
  0.000457488,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC_2:2_Unitary_PackagecoolEIRFT,  !- Name
  0.297145,  !- Coefficient1 Constant
  0.0430933,  !- Coefficient2 x
  -0.000748766,  !- Coefficient3 x**2
  0.00597727,  !- Coefficient4 y
  0.000482112,  !- Coefficient5 y**2
  -0.000956448,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC_2:2_Unitary_PackagecoolFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_2:2_Unitary_PackagecoolEIRFFF,  !- Name
  1.156,  !- Coefficient1 Constant
  -0.1816,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_2:2_Unitary_PackagecoolPLR,  !- Name
  0.75,  !- Coefficient1 Constant
  0.25,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

AirLoopHVAC:SupplyPath,
  PSZ-AC_2:2,  !- Name
  PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_2:2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_2:2 Supply Air Splitter,  !- Name
  PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Inlet Node Name
  SMstore1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_2:2 Return Air Path,  !- Name
  PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_2:2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_2:2 Return Air Mixer,  !- Name
  PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Outlet Node Name
  SMstore1 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_3:3 *****

AirLoopHVAC,
  PSZ-AC_3:3,  !- Name
  ,  !- Controller List Name
  PSZ-AC_3:3 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_3:3 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_3:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_3:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_3:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_3:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  PSZ-AC_3:3,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC_3:3 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_3:3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC_3:3 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_3:3 Air Loop Branches,  !- Name
  PSZ-AC_3:3 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC_3:3 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_3:3_OA,  !- Component 1 Name
  PSZ-AC_3:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  PSZ-AC_3:3_Unitary_Package,  !- Component 2 Name
  PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC_3:3 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_3:3_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_3:3_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_3:3_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_3:3_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_3:3_OA,  !- Name
  PSZ-AC_3:3_OA_Controllers,  !- Controller List Name
  PSZ-AC_3:3_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_3:3 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC_3:3_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC_3:3_OANode List,  !- Name
  PSZ-AC_3:3_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC_3:3_OAMixing Box,  !- Name
  PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_3:3_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_3:3_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_3:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC_3:3_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_3:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC_3:3_OA_Controller,  !- Name
  PSZ-AC_3:3_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_3:3 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_3:3_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_3:3_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  PSZ-AC_3:3 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  ,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  SMstore2,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  PSZ-AC_3:3_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  PSZ-AC_3:3_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_3:3_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

Fan:OnOff,
  PSZ-AC_3:3_Unitary_Package_fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.546,  !- Fan Efficiency
  622,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.84,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Coil:Heating:Gas,
  PSZ-AC_3:3_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.8,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_3:3_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.453479444,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_3:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  PSZ-AC_3:3_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_3:3_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_3:3_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_3:3_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_3:3_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC_3:3_Unitary_PackagecoolCapFT,  !- Name
  0.766956,  !- Coefficient1 Constant
  0.0107756,  !- Coefficient2 x
  -0.0000414703,  !- Coefficient3 x**2
  0.00134961,  !- Coefficient4 y
  -0.000261144,  !- Coefficient5 y**2
  0.000457488,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC_3:3_Unitary_PackagecoolEIRFT,  !- Name
  0.297145,  !- Coefficient1 Constant
  0.0430933,  !- Coefficient2 x
  -0.000748766,  !- Coefficient3 x**2
  0.00597727,  !- Coefficient4 y
  0.000482112,  !- Coefficient5 y**2
  -0.000956448,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC_3:3_Unitary_PackagecoolFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_3:3_Unitary_PackagecoolEIRFFF,  !- Name
  1.156,  !- Coefficient1 Constant
  -0.1816,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_3:3_Unitary_PackagecoolPLR,  !- Name
  0.75,  !- Coefficient1 Constant
  0.25,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

AirLoopHVAC:SupplyPath,
  PSZ-AC_3:3,  !- Name
  PSZ-AC_3:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_3:3 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_3:3 Supply Air Splitter,  !- Name
  PSZ-AC_3:3 Zone Equipment Inlet Node,  !- Inlet Node Name
  SMstore2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_3:3 Return Air Path,  !- Name
  PSZ-AC_3:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_3:3 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_3:3 Return Air Mixer,  !- Name
  PSZ-AC_3:3 Zone Equipment Outlet Node,  !- Outlet Node Name
  SMstore2 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_4:4 *****

AirLoopHVAC,
  PSZ-AC_4:4,  !- Name
  ,  !- Controller List Name
  PSZ-AC_4:4 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_4:4 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_4:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_4:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_4:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_4:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  PSZ-AC_4:4,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC_4:4 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_4:4 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC_4:4 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_4:4 Air Loop Branches,  !- Name
  PSZ-AC_4:4 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC_4:4 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_4:4_OA,  !- Component 1 Name
  PSZ-AC_4:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  PSZ-AC_4:4_Unitary_Package,  !- Component 2 Name
  PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC_4:4 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_4:4_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_4:4_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_4:4_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_4:4_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_4:4_OA,  !- Name
  PSZ-AC_4:4_OA_Controllers,  !- Controller List Name
  PSZ-AC_4:4_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_4:4 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC_4:4_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC_4:4_OANode List,  !- Name
  PSZ-AC_4:4_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC_4:4_OAMixing Box,  !- Name
  PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_4:4_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_4:4_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_4:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC_4:4_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_4:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC_4:4_OA_Controller,  !- Name
  PSZ-AC_4:4_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_4:4 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_4:4_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_4:4_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  PSZ-AC_4:4 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  ,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  SMstore3,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  PSZ-AC_4:4_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  PSZ-AC_4:4_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_4:4_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

Fan:OnOff,
  PSZ-AC_4:4_Unitary_Package_fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.546,  !- Fan Efficiency
  622,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.84,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Coil:Heating:Gas,
  PSZ-AC_4:4_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.8,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_4:4_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.44938957,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_4:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  PSZ-AC_4:4_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_4:4_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_4:4_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_4:4_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_4:4_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC_4:4_Unitary_PackagecoolCapFT,  !- Name
  0.766956,  !- Coefficient1 Constant
  0.0107756,  !- Coefficient2 x
  -0.0000414703,  !- Coefficient3 x**2
  0.00134961,  !- Coefficient4 y
  -0.000261144,  !- Coefficient5 y**2
  0.000457488,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC_4:4_Unitary_PackagecoolEIRFT,  !- Name
  0.297145,  !- Coefficient1 Constant
  0.0430933,  !- Coefficient2 x
  -0.000748766,  !- Coefficient3 x**2
  0.00597727,  !- Coefficient4 y
  0.000482112,  !- Coefficient5 y**2
  -0.000956448,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC_4:4_Unitary_PackagecoolFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_4:4_Unitary_PackagecoolEIRFFF,  !- Name
  1.156,  !- Coefficient1 Constant
  -0.1816,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_4:4_Unitary_PackagecoolPLR,  !- Name
  0.75,  !- Coefficient1 Constant
  0.25,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

AirLoopHVAC:SupplyPath,
  PSZ-AC_4:4,  !- Name
  PSZ-AC_4:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_4:4 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_4:4 Supply Air Splitter,  !- Name
  PSZ-AC_4:4 Zone Equipment Inlet Node,  !- Inlet Node Name
  SMstore3 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_4:4 Return Air Path,  !- Name
  PSZ-AC_4:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_4:4 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_4:4 Return Air Mixer,  !- Name
  PSZ-AC_4:4 Zone Equipment Outlet Node,  !- Outlet Node Name
  SMstore3 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_5:5 *****

AirLoopHVAC,
  PSZ-AC_5:5,  !- Name
  ,  !- Controller List Name
  PSZ-AC_5:5 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_5:5 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_5:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_5:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_5:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_5:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  PSZ-AC_5:5,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC_5:5 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_5:5 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC_5:5 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_5:5 Air Loop Branches,  !- Name
  PSZ-AC_5:5 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC_5:5 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_5:5_OA,  !- Component 1 Name
  PSZ-AC_5:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  PSZ-AC_5:5_Unitary_Package,  !- Component 2 Name
  PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC_5:5 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_5:5_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_5:5_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_5:5_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_5:5_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_5:5_OA,  !- Name
  PSZ-AC_5:5_OA_Controllers,  !- Controller List Name
  PSZ-AC_5:5_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_5:5 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC_5:5_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC_5:5_OANode List,  !- Name
  PSZ-AC_5:5_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC_5:5_OAMixing Box,  !- Name
  PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_5:5_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_5:5_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_5:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC_5:5_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_5:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC_5:5_OA_Controller,  !- Name
  PSZ-AC_5:5_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_5:5 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_5:5_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_5:5_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  PSZ-AC_5:5 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  ,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  SMstore4,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  PSZ-AC_5:5_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  PSZ-AC_5:5_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_5:5_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

Fan:OnOff,
  PSZ-AC_5:5_Unitary_Package_fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.546,  !- Fan Efficiency
  622,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.84,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Coil:Heating:Gas,
  PSZ-AC_5:5_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.8,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_5:5_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.650683678,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_5:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  PSZ-AC_5:5_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_5:5_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_5:5_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_5:5_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_5:5_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC_5:5_Unitary_PackagecoolCapFT,  !- Name
  0.766956,  !- Coefficient1 Constant
  0.0107756,  !- Coefficient2 x
  -0.0000414703,  !- Coefficient3 x**2
  0.00134961,  !- Coefficient4 y
  -0.000261144,  !- Coefficient5 y**2
  0.000457488,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC_5:5_Unitary_PackagecoolEIRFT,  !- Name
  0.297145,  !- Coefficient1 Constant
  0.0430933,  !- Coefficient2 x
  -0.000748766,  !- Coefficient3 x**2
  0.00597727,  !- Coefficient4 y
  0.000482112,  !- Coefficient5 y**2
  -0.000956448,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC_5:5_Unitary_PackagecoolFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_5:5_Unitary_PackagecoolEIRFFF,  !- Name
  1.156,  !- Coefficient1 Constant
  -0.1816,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_5:5_Unitary_PackagecoolPLR,  !- Name
  0.75,  !- Coefficient1 Constant
  0.25,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

AirLoopHVAC:SupplyPath,
  PSZ-AC_5:5,  !- Name
  PSZ-AC_5:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_5:5 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_5:5 Supply Air Splitter,  !- Name
  PSZ-AC_5:5 Zone Equipment Inlet Node,  !- Inlet Node Name
  SMstore4 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_5:5 Return Air Path,  !- Name
  PSZ-AC_5:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_5:5 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_5:5 Return Air Mixer,  !- Name
  PSZ-AC_5:5 Zone Equipment Outlet Node,  !- Outlet Node Name
  SMstore4 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_6:6 *****

AirLoopHVAC,
  PSZ-AC_6:6,  !- Name
  ,  !- Controller List Name
  PSZ-AC_6:6 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_6:6 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_6:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_6:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_6:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_6:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  PSZ-AC_6:6,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC_6:6 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_6:6 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC_6:6 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_6:6 Air Loop Branches,  !- Name
  PSZ-AC_6:6 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC_6:6 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_6:6_OA,  !- Component 1 Name
  PSZ-AC_6:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  PSZ-AC_6:6_Unitary_Package,  !- Component 2 Name
  PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC_6:6 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_6:6_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_6:6_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_6:6_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_6:6_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_6:6_OA,  !- Name
  PSZ-AC_6:6_OA_Controllers,  !- Controller List Name
  PSZ-AC_6:6_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_6:6 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC_6:6_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC_6:6_OANode List,  !- Name
  PSZ-AC_6:6_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC_6:6_OAMixing Box,  !- Name
  PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_6:6_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_6:6_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_6:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC_6:6_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_6:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC_6:6_OA_Controller,  !- Name
  PSZ-AC_6:6_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_6:6 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_6:6_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_6:6_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  PSZ-AC_6:6 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  ,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  LGstore2,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  PSZ-AC_6:6_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  PSZ-AC_6:6_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_6:6_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

Fan:OnOff,
  PSZ-AC_6:6_Unitary_Package_fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.546,  !- Fan Efficiency
  622,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.84,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Coil:Heating:Gas,
  PSZ-AC_6:6_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.8,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_6:6_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.449248152,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_6:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  PSZ-AC_6:6_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_6:6_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_6:6_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_6:6_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_6:6_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC_6:6_Unitary_PackagecoolCapFT,  !- Name
  0.766956,  !- Coefficient1 Constant
  0.0107756,  !- Coefficient2 x
  -0.0000414703,  !- Coefficient3 x**2
  0.00134961,  !- Coefficient4 y
  -0.000261144,  !- Coefficient5 y**2
  0.000457488,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC_6:6_Unitary_PackagecoolEIRFT,  !- Name
  0.297145,  !- Coefficient1 Constant
  0.0430933,  !- Coefficient2 x
  -0.000748766,  !- Coefficient3 x**2
  0.00597727,  !- Coefficient4 y
  0.000482112,  !- Coefficient5 y**2
  -0.000956448,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC_6:6_Unitary_PackagecoolFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_6:6_Unitary_PackagecoolEIRFFF,  !- Name
  1.156,  !- Coefficient1 Constant
  -0.1816,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_6:6_Unitary_PackagecoolPLR,  !- Name
  0.75,  !- Coefficient1 Constant
  0.25,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

AirLoopHVAC:SupplyPath,
  PSZ-AC_6:6,  !- Name
  PSZ-AC_6:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_6:6 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_6:6 Supply Air Splitter,  !- Name
  PSZ-AC_6:6 Zone Equipment Inlet Node,  !- Inlet Node Name
  LGstore2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_6:6 Return Air Path,  !- Name
  PSZ-AC_6:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_6:6 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_6:6 Return Air Mixer,  !- Name
  PSZ-AC_6:6 Zone Equipment Outlet Node,  !- Outlet Node Name
  LGstore2 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_7:7 *****

AirLoopHVAC,
  PSZ-AC_7:7,  !- Name
  ,  !- Controller List Name
  PSZ-AC_7:7 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_7:7 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_7:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_7:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_7:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_7:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  PSZ-AC_7:7,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC_7:7 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_7:7 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC_7:7 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_7:7 Air Loop Branches,  !- Name
  PSZ-AC_7:7 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC_7:7 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_7:7_OA,  !- Component 1 Name
  PSZ-AC_7:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  PSZ-AC_7:7_Unitary_Package,  !- Component 2 Name
  PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC_7:7 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_7:7_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_7:7_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_7:7_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_7:7_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_7:7_OA,  !- Name
  PSZ-AC_7:7_OA_Controllers,  !- Controller List Name
  PSZ-AC_7:7_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_7:7 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC_7:7_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC_7:7_OANode List,  !- Name
  PSZ-AC_7:7_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC_7:7_OAMixing Box,  !- Name
  PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_7:7_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_7:7_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_7:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC_7:7_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_7:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC_7:7_OA_Controller,  !- Name
  PSZ-AC_7:7_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_7:7 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_7:7_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_7:7_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  PSZ-AC_7:7 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  ,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  SMstore5,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  PSZ-AC_7:7_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  PSZ-AC_7:7_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_7:7_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

Fan:OnOff,
  PSZ-AC_7:7_Unitary_Package_fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Coil:Heating:Gas,
  PSZ-AC_7:7_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.8,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_7:7_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.663869719,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_7:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  PSZ-AC_7:7_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_7:7_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_7:7_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_7:7_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_7:7_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC_7:7_Unitary_PackagecoolCapFT,  !- Name
  0.766956,  !- Coefficient1 Constant
  0.0107756,  !- Coefficient2 x
  -0.0000414703,  !- Coefficient3 x**2
  0.00134961,  !- Coefficient4 y
  -0.000261144,  !- Coefficient5 y**2
  0.000457488,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC_7:7_Unitary_PackagecoolEIRFT,  !- Name
  0.297145,  !- Coefficient1 Constant
  0.0430933,  !- Coefficient2 x
  -0.000748766,  !- Coefficient3 x**2
  0.00597727,  !- Coefficient4 y
  0.000482112,  !- Coefficient5 y**2
  -0.000956448,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC_7:7_Unitary_PackagecoolFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_7:7_Unitary_PackagecoolEIRFFF,  !- Name
  1.156,  !- Coefficient1 Constant
  -0.1816,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_7:7_Unitary_PackagecoolPLR,  !- Name
  0.75,  !- Coefficient1 Constant
  0.25,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

AirLoopHVAC:SupplyPath,
  PSZ-AC_7:7,  !- Name
  PSZ-AC_7:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_7:7 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_7:7 Supply Air Splitter,  !- Name
  PSZ-AC_7:7 Zone Equipment Inlet Node,  !- Inlet Node Name
  SMstore5 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_7:7 Return Air Path,  !- Name
  PSZ-AC_7:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_7:7 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_7:7 Return Air Mixer,  !- Name
  PSZ-AC_7:7 Zone Equipment Outlet Node,  !- Outlet Node Name
  SMstore5 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_8:8 *****

AirLoopHVAC,
  PSZ-AC_8:8,  !- Name
  ,  !- Controller List Name
  PSZ-AC_8:8 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_8:8 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_8:8 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_8:8 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_8:8 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_8:8 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  PSZ-AC_8:8,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC_8:8 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_8:8 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC_8:8 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_8:8 Air Loop Branches,  !- Name
  PSZ-AC_8:8 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC_8:8 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_8:8_OA,  !- Component 1 Name
  PSZ-AC_8:8 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  PSZ-AC_8:8_Unitary_Package,  !- Component 2 Name
  PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC_8:8 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_8:8_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_8:8_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_8:8_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_8:8_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_8:8_OA,  !- Name
  PSZ-AC_8:8_OA_Controllers,  !- Controller List Name
  PSZ-AC_8:8_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_8:8 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC_8:8_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC_8:8_OANode List,  !- Name
  PSZ-AC_8:8_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC_8:8_OAMixing Box,  !- Name
  PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_8:8_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_8:8_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_8:8 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC_8:8_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_8:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC_8:8_OA_Controller,  !- Name
  PSZ-AC_8:8_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_8:8 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_8:8_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_8:8_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  PSZ-AC_8:8 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  ,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  SMstore6,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  PSZ-AC_8:8_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  PSZ-AC_8:8_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_8:8_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

Fan:OnOff,
  PSZ-AC_8:8_Unitary_Package_fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Coil:Heating:Gas,
  PSZ-AC_8:8_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.8,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_8:8_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.666802428,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_8:8 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  PSZ-AC_8:8_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_8:8_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_8:8_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_8:8_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_8:8_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC_8:8_Unitary_PackagecoolCapFT,  !- Name
  0.766956,  !- Coefficient1 Constant
  0.0107756,  !- Coefficient2 x
  -0.0000414703,  !- Coefficient3 x**2
  0.00134961,  !- Coefficient4 y
  -0.000261144,  !- Coefficient5 y**2
  0.000457488,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC_8:8_Unitary_PackagecoolEIRFT,  !- Name
  0.297145,  !- Coefficient1 Constant
  0.0430933,  !- Coefficient2 x
  -0.000748766,  !- Coefficient3 x**2
  0.00597727,  !- Coefficient4 y
  0.000482112,  !- Coefficient5 y**2
  -0.000956448,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC_8:8_Unitary_PackagecoolFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_8:8_Unitary_PackagecoolEIRFFF,  !- Name
  1.156,  !- Coefficient1 Constant
  -0.1816,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_8:8_Unitary_PackagecoolPLR,  !- Name
  0.75,  !- Coefficient1 Constant
  0.25,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

AirLoopHVAC:SupplyPath,
  PSZ-AC_8:8,  !- Name
  PSZ-AC_8:8 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_8:8 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_8:8 Supply Air Splitter,  !- Name
  PSZ-AC_8:8 Zone Equipment Inlet Node,  !- Inlet Node Name
  SMstore6 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_8:8 Return Air Path,  !- Name
  PSZ-AC_8:8 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_8:8 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_8:8 Return Air Mixer,  !- Name
  PSZ-AC_8:8 Zone Equipment Outlet Node,  !- Outlet Node Name
  SMstore6 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_9:9 *****

AirLoopHVAC,
  PSZ-AC_9:9,  !- Name
  ,  !- Controller List Name
  PSZ-AC_9:9 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_9:9 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_9:9 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_9:9 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_9:9 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_9:9 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  PSZ-AC_9:9,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC_9:9 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_9:9 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC_9:9 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_9:9 Air Loop Branches,  !- Name
  PSZ-AC_9:9 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC_9:9 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_9:9_OA,  !- Component 1 Name
  PSZ-AC_9:9 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  PSZ-AC_9:9_Unitary_Package,  !- Component 2 Name
  PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC_9:9 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_9:9_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_9:9_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_9:9_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_9:9_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_9:9_OA,  !- Name
  PSZ-AC_9:9_OA_Controllers,  !- Controller List Name
  PSZ-AC_9:9_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_9:9 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC_9:9_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC_9:9_OANode List,  !- Name
  PSZ-AC_9:9_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC_9:9_OAMixing Box,  !- Name
  PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_9:9_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_9:9_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_9:9 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC_9:9_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_9:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC_9:9_OA_Controller,  !- Name
  PSZ-AC_9:9_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_9:9 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_9:9_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_9:9_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  PSZ-AC_9:9 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  ,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  SMstore7,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  PSZ-AC_9:9_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  PSZ-AC_9:9_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_9:9_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

Fan:OnOff,
  PSZ-AC_9:9_Unitary_Package_fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Coil:Heating:Gas,
  PSZ-AC_9:9_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.8,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_9:9_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.668837755,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_9:9 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  PSZ-AC_9:9_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_9:9_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_9:9_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_9:9_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_9:9_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC_9:9_Unitary_PackagecoolCapFT,  !- Name
  0.766956,  !- Coefficient1 Constant
  0.0107756,  !- Coefficient2 x
  -0.0000414703,  !- Coefficient3 x**2
  0.00134961,  !- Coefficient4 y
  -0.000261144,  !- Coefficient5 y**2
  0.000457488,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC_9:9_Unitary_PackagecoolEIRFT,  !- Name
  0.297145,  !- Coefficient1 Constant
  0.0430933,  !- Coefficient2 x
  -0.000748766,  !- Coefficient3 x**2
  0.00597727,  !- Coefficient4 y
  0.000482112,  !- Coefficient5 y**2
  -0.000956448,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC_9:9_Unitary_PackagecoolFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_9:9_Unitary_PackagecoolEIRFFF,  !- Name
  1.156,  !- Coefficient1 Constant
  -0.1816,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_9:9_Unitary_PackagecoolPLR,  !- Name
  0.75,  !- Coefficient1 Constant
  0.25,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

AirLoopHVAC:SupplyPath,
  PSZ-AC_9:9,  !- Name
  PSZ-AC_9:9 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_9:9 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_9:9 Supply Air Splitter,  !- Name
  PSZ-AC_9:9 Zone Equipment Inlet Node,  !- Inlet Node Name
  SMstore7 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_9:9 Return Air Path,  !- Name
  PSZ-AC_9:9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_9:9 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_9:9 Return Air Mixer,  !- Name
  PSZ-AC_9:9 Zone Equipment Outlet Node,  !- Outlet Node Name
  SMstore7 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_10:10 *****

AirLoopHVAC,
  PSZ-AC_10:10,  !- Name
  ,  !- Controller List Name
  PSZ-AC_10:10 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_10:10 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_10:10 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_10:10 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_10:10 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_10:10 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  PSZ-AC_10:10,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC_10:10 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_10:10 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC_10:10 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_10:10 Air Loop Branches,  !- Name
  PSZ-AC_10:10 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC_10:10 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_10:10_OA,  !- Component 1 Name
  PSZ-AC_10:10 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  PSZ-AC_10:10_Unitary_Package,  !- Component 2 Name
  PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC_10:10 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_10:10_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_10:10_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_10:10_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_10:10_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_10:10_OA,  !- Name
  PSZ-AC_10:10_OA_Controllers,  !- Controller List Name
  PSZ-AC_10:10_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_10:10 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC_10:10_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC_10:10_OANode List,  !- Name
  PSZ-AC_10:10_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC_10:10_OAMixing Box,  !- Name
  PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_10:10_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_10:10_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_10:10 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC_10:10_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_10:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC_10:10_OA_Controller,  !- Name
  PSZ-AC_10:10_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_10:10 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC_10:10_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC_10:10_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  PSZ-AC_10:10 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  ,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  SMstore8,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  PSZ-AC_10:10_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  PSZ-AC_10:10_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_10:10_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

Fan:OnOff,
  PSZ-AC_10:10_Unitary_Package_fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.546,  !- Fan Efficiency
  622,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.84,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Coil:Heating:Gas,
  PSZ-AC_10:10_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.8,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_10:10_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.649330181,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC_10:10 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  PSZ-AC_10:10_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_10:10_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_10:10_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_10:10_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_10:10_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC_10:10_Unitary_PackagecoolCapFT,  !- Name
  0.766956,  !- Coefficient1 Constant
  0.0107756,  !- Coefficient2 x
  -0.0000414703,  !- Coefficient3 x**2
  0.00134961,  !- Coefficient4 y
  -0.000261144,  !- Coefficient5 y**2
  0.000457488,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC_10:10_Unitary_PackagecoolEIRFT,  !- Name
  0.297145,  !- Coefficient1 Constant
  0.0430933,  !- Coefficient2 x
  -0.000748766,  !- Coefficient3 x**2
  0.00597727,  !- Coefficient4 y
  0.000482112,  !- Coefficient5 y**2
  -0.000956448,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC_10:10_Unitary_PackagecoolFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_10:10_Unitary_PackagecoolEIRFFF,  !- Name
  1.156,  !- Coefficient1 Constant
  -0.1816,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_10:10_Unitary_PackagecoolPLR,  !- Name
  0.75,  !- Coefficient1 Constant
  0.25,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

AirLoopHVAC:SupplyPath,
  PSZ-AC_10:10,  !- Name
  PSZ-AC_10:10 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_10:10 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_10:10 Supply Air Splitter,  !- Name
  PSZ-AC_10:10 Zone Equipment Inlet Node,  !- Inlet Node Name
  SMstore8 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_10:10 Return Air Path,  !- Name
  PSZ-AC_10:10 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_10:10 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_10:10 Return Air Mixer,  !- Name
  PSZ-AC_10:10 Zone Equipment Outlet Node,  !- Outlet Node Name
  SMstore8 Return Air Node Name;  !- Inlet 1 Node Name

Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,  !- Schedule Name
  3749.9544,  !- Design Level
  AstronomicalClock,  !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory

!  TX_EIAMonthlyRateGas,  Source EIA historical Oct2003 thru Sept2004
! ReliantEnergy_PTB-MGS_MiscGeneral, source TAP, effective 2004-12-21
! ReliantEnergy_PTB-LGS_LargeGeneral, source TAP, effective 2004-12-21
!
! Note, TAP source indicates tariffs shift at 10kW demand.  But this leaves
!  a large demand range between 10 and 400 kW where these two rates do not work well
!  We therefore shifted the range for PTB-MGS to 0 - to 400 kW and PTB-LGS to 400 and up kW
!  Check with Reliant!   USE AT YOUR OWN RISK.
! Texas electricity source and emission factors based on Deru and Torcellini 2007
 
  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    ,                        !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    2.325E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.231E-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.306E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    3.056E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    5.500E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.325E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.719E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.036E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    3.722E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    1.878E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.451977,                !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  Schedule:Compact,
    ReliantEnergySeasonSched,!- Name
    Number,                  !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    3,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12
 
  UtilityCost:Tariff,
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ReliantEnergySeasonSched,!- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    2936.2,                  !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name
 
  UtilityCost:Charge:Simple,
    SummerFuelEnergyCharge,  !- Charge Variable Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0823;                  !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Block,
    SummerBaseEnergycharge,  !- Charge Variable Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    295,                     !- Block Size 1 Value or Variable Name
    0.0249,                  !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    0.0048;                  !- Block 2 Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    WinterFuelEnergyCharge,  !- Charge Variable Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0485;                  !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Block,
    AnnualDemandCharge,      !- Charge Variable Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    400,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    6.14;                    !- Block 2 Cost per Unit Value or Variable Name
 
  UtilityCost:Qualify,
    MinDemand400kw,          !- Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    400,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months
 
  UtilityCost:Charge:Simple,
    TaxofEightPtTwoFivePercent,  !- Charge Variable Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.0825;                  !- Cost per Unit Value or Variable Name
 
!end  ReliantEnergy_PTB-LGS_LargeGeneral
 
  UtilityCost:Tariff,
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ReliantEnergySeasonSched,!- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    18.82,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name
 
  UtilityCost:Charge:Simple,
    SummerFuelEnergyCharge,  !- Charge Variable Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0823;                  !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Block,
    SummerBaseEnergycharge,  !- Charge Variable Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    125,                     !- Block Size 1 Value or Variable Name
    0.0521,                  !- Block 1 Cost per Unit Value or Variable Name
    170,                     !- Block Size 2 Value or Variable Name
    0.0317,                  !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.0055;                  !- Block 3 Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    WinterFuelEnergyCharge,  !- Charge Variable Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0485;                  !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Block,
    SummerBaseEnergycharge,  !- Charge Variable Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    125,                     !- Block Size 1 Value or Variable Name
    0.0504,                  !- Block 1 Cost per Unit Value or Variable Name
    170,                     !- Block Size 2 Value or Variable Name
    0.0317,                  !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.0055;                  !- Block 3 Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Block,
    AnnualDemandCharge,      !- Charge Variable Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    10,                      !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    3.04;                    !- Block 2 Cost per Unit Value or Variable Name
 
  UtilityCost:Qualify,
    MaxDemand400kw,          !- Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    400,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months
 
  UtilityCost:Charge:Simple,
    TaxofEightPtTwoFivePercent,  !- Charge Variable Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.0825;                  !- Cost per Unit Value or Variable Name
 
!end  ReliantEnergy_PTB-MGS_MiscGeneral
 
  UtilityCost:Tariff,
    TX_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name
 
  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Charge Variable Name
    TX_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    TX_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
  UtilityCost:Variable,
    TX_MonthlyGasRates,      !- Name
    TX_EIAMonthlyRateGas,    !- Tariff Name
    7.87,                    !- January Value
    7.73,                    !- February Value
    7.41,                    !- March Value
    7.86,                    !- April Value
    8.05,                    !- May Value
    8.75,                    !- June Value
    8.21,                    !- July Value
    8.34,                    !- August Value
    8.04,                    !- September Value
    7.65,                    !- October Value
    8.24,                    !- November Value
    7.99;                    !- December Value
 
  UtilityCost:Charge:Simple,
    TaxofEightPtTwoFivePercent,  !- Charge Variable Name
    TX_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.0825;                  !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
    !
 
  FuelFactors,
    FuelOil#1,               !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    38.656E+09,              !- Energy per Unit Factor
    1.158,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    7.06E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.68E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.19E-04,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.67E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.70E-04,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.06E-01,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    5.82E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.14E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  FuelFactors,
    Propane,                 !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    25.362E+09,              !- Energy per Unit Factor
    1.151,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    6.27E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.03E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.03E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    7.41E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.61E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.0,                     !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.31E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.79E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 

 
 
  Output:Surfaces:Drawing,   DXF;  
    
  Output:VariableDictionary, IDF, Unsorted;
    
  Output:Constructions,Constructions;  

  Output:Surfaces:List, Details; 
 
  OutputControl:Table:Style,
    HTML;                    !- Column Separator
 
  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,  !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,         !- Report 6 Name
    HVACSizingSummary,         !- Report 7 Name
    SystemSummary;         !- Report 8 Name
 
  Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    3,                       !- Digits After Decimal
    Zone People Number of Occupants,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Air Temperature,!- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    ThermalComfortMRT,       !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    FANGERPMV,               !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
 
  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency
 
  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency 
    4.18,                    !- District Cooling COP        
    0.585,                   !- Steam Conversion Efficiency 
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
 
  Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
  Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Number of Occupants,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Number Of Occupants,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
 
  Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8
 
  Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
  Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
  Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
  Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
 
  Output:Table:Monthly,
    Building Loads - Cooling,!- Name
    2,                       !- Digits After Decimal
    Zone/Sys Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Outdoor Dry Bulb,        !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Outdoor Wet Bulb,        !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Outdoor Dry Bulb,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Outdoor Wet Bulb,        !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
 
  Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone/Sys Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Outdoor Dry Bulb,        !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
 
  Output:Table:Monthly,
    Building Loads - Electric,  !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Consumption,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Consumption,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Consumption,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4
 
  Output:Table:Monthly,
    Space Loads,             !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heat Gain,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5
 
  Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:Building,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Gas:Building,            !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4
 
  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14
 
  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6
 
  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8
 
  Output:Meter,
    Electricity:Facility,    !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    Electricity:Building,    !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    ElectricityNet:Facility, !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    Electricity:HVAC,        !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    Gas:Facility,            !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

  Output:Variable,
    *,                       !- Key Value
    Zone Air Balance Internal Convective Gains Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency 

  Output:Variable,
    *,                       !- Key Value
    Zone Air Balance Surface Convection Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency 

  Output:Variable,
    *,                       !- Key Value
    Zone Air Balance Interzone Air Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency 

  Output:Variable,
    *,                       !- Key Value
    Zone Air Balance Outdoor Air Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency 

  Output:Variable,
    *,                       !- Key Value
    Zone Air Balance System Air Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency 
 
