    <td align="right">July</td>
    <td align="right">0.852107E+11</td>
    <td align="right">   92418.775</td>
    <td align="right">13-JUL-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7281.377</td>
    <td align="right">       0.000</td>
    <td align="right">   44210.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.843704E+11</td>
    <td align="right">   92774.512</td>
    <td align="right">04-AUG-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7615.752</td>
    <td align="right">       0.000</td>
    <td align="right">   44231.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.685192E+11</td>
    <td align="right">   72589.924</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    4736.506</td>
    <td align="right">       0.000</td>
    <td align="right">   26926.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.608128E+11</td>
    <td align="right">   55085.720</td>
    <td align="right">05-OCT-14:09</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    2267.960</td>
    <td align="right">       0.000</td>
    <td align="right">   11890.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.580415E+11</td>
    <td align="right">   53257.532</td>
    <td align="right">02-NOV-16:49</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    1370.407</td>
    <td align="right">       0.000</td>
    <td align="right">    7209.781</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.610959E+11</td>
    <td align="right">   45541.039</td>
    <td align="right">14-DEC-17:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">     863.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.792667E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.549149E+11</td>
    <td align="right">   45338.518</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">     661.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.852107E+11</td>
    <td align="right">   92774.512</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7615.752</td>
    <td align="right">       0.000</td>
    <td align="right">   44231.371</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.616587E+11</td>
    <td align="right">   46258.739</td>
    <td align="right">26-JAN-17:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    1581.395</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.549149E+11</td>
    <td align="right">   45338.518</td>
    <td align="right">03-FEB-17:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">     661.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.611544E+11</td>
    <td align="right">   47084.005</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    1019.091</td>
    <td align="right">       0.000</td>
    <td align="right">    5137.525</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.574253E+11</td>
    <td align="right">   51924.965</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    1821.624</td>
    <td align="right">       0.000</td>
    <td align="right">    9175.952</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.636889E+11</td>
    <td align="right">   62116.005</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    3162.012</td>
    <td align="right">       0.000</td>
    <td align="right">   18026.604</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.757739E+11</td>
    <td align="right">   87485.657</td>
    <td align="right">08-JUN-12:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    6672.997</td>
    <td align="right">       0.000</td>
    <td align="right">   39885.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.852107E+11</td>
    <td align="right">   92418.775</td>
    <td align="right">13-JUL-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7281.377</td>
    <td align="right">       0.000</td>
    <td align="right">   44210.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.843704E+11</td>
    <td align="right">   92774.512</td>
    <td align="right">04-AUG-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7615.752</td>
    <td align="right">       0.000</td>
    <td align="right">   44231.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.685192E+11</td>
    <td align="right">   72589.924</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    4736.506</td>
    <td align="right">       0.000</td>
    <td align="right">   26926.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.608128E+11</td>
    <td align="right">   55085.720</td>
    <td align="right">05-OCT-14:09</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    2267.960</td>
    <td align="right">       0.000</td>
    <td align="right">   11890.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.580415E+11</td>
    <td align="right">   53257.532</td>
    <td align="right">02-NOV-16:49</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    1370.407</td>
    <td align="right">       0.000</td>
    <td align="right">    7209.781</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.610959E+11</td>
    <td align="right">   45541.039</td>
    <td align="right">14-DEC-17:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">     863.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.792667E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.549149E+11</td>
    <td align="right">   45338.518</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">     661.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.852107E+11</td>
    <td align="right">   92774.512</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7615.752</td>
    <td align="right">       0.000</td>
    <td align="right">   44231.371</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       59.00</td>
    <td align="right">       15.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.67</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       31.00</td>
    <td align="right">       16.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.00</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.17</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.00</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.33</td>
    <td align="right">       16.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       51.50</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      223.83</td>
    <td align="right">       16.38</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       59.00</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       47.00</td>
    <td align="right">       16.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.83</td>
    <td align="right">       16.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.00</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.67</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.50</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.00</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.67</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       38.33</td>
    <td align="right">       16.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      145.00</td>
    <td align="right">       16.90</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       47.00</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       47.33</td>
    <td align="right">       16.29</td>
    <td align="right">        0.17</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.33</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.17</td>
    <td align="right">       18.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.00</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.33</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.33</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.17</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       39.50</td>
    <td align="right">       16.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      150.17</td>
    <td align="right">       16.98</td>
    <td align="right">        0.17</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       47.33</td>
    <td align="right">       20.60</td>
    <td align="right">        0.17</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       47.67</td>
    <td align="right">       16.28</td>
    <td align="right">        0.17</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.17</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.50</td>
    <td align="right">       18.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.33</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.67</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.67</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.50</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       39.17</td>
    <td align="right">       16.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      152.67</td>
    <td align="right">       16.99</td>
    <td align="right">        0.17</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       47.67</td>
    <td align="right">       20.62</td>
    <td align="right">        0.17</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       47.50</td>
    <td align="right">       16.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.50</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.33</td>
    <td align="right">       17.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.50</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.83</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.00</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.83</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.17</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      157.67</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       47.50</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       53.00</td>
    <td align="right">       16.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.17</td>
    <td align="right">       16.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.50</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.00</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.83</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.17</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.50</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       44.50</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      182.67</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       53.00</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE5></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       50.00</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       37.33</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.83</td>
    <td align="right">       17.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.67</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.33</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.17</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.00</td>
    <td align="right">       19.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.50</td>
    <td align="right">       16.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      169.83</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       50.00</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE6></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       50.00</td>
    <td align="right">       16.29</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.67</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       17.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.67</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.33</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.17</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.00</td>
    <td align="right">       19.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.67</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      169.50</td>
    <td align="right">       16.96</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       50.00</td>
    <td align="right">       20.61</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE7></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       52.67</td>
    <td align="right">       16.21</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.33</td>
    <td align="right">       16.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.33</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.83</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.83</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.17</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.50</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       44.00</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      179.67</td>
    <td align="right">       16.89</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       52.67</td>
    <td align="right">       20.62</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE8></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       75.67</td>
    <td align="right">       15.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       61.50</td>
    <td align="right">       15.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       49.50</td>
    <td align="right">       16.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.67</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.83</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.33</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.17</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.83</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       64.33</td>
    <td align="right">       15.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      313.83</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       75.67</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.7</td>
    <td align="right">0.153952E+10</td>
    <td align="right">     2180.03</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.8</td>
    <td align="right">0.143270E+10</td>
    <td align="right">     2234.75</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">        7.20</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 68505553.44</td>
    <td align="right">     3444.87</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       12.09</td>
    <td align="right">0.172462E+10</td>
    <td align="right">     2271.47</td>
    <td align="right">30-MAR-14:39</td>
    <td align="right">       10.73</td>
    <td align="right">        4.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.593194E+09</td>
    <td align="right">     5186.36</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       13.61</td>
    <td align="right">0.179442E+10</td>
    <td align="right">     2271.51</td>
    <td align="right">17-APR-14:50</td>
    <td align="right">       10.18</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.282926E+10</td>
    <td align="right">     8384.78</td>
    <td align="right">04-MAY-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       15.06</td>
    <td align="right">0.198369E+10</td>
    <td align="right">     2271.48</td>
    <td align="right">13-MAY-12:20</td>
    <td align="right">       18.13</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.684508E+10</td>
    <td align="right">    11027.45</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.202241E+10</td>
    <td align="right">     2271.46</td>
    <td align="right">24-JUN-10:09</td>
    <td align="right">       18.98</td>
    <td align="right">       14.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.912674E+10</td>
    <td align="right">    13149.51</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.201902E+10</td>
    <td align="right">     2271.13</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       17.88</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.831691E+10</td>
    <td align="right">    12081.76</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.210342E+10</td>
    <td align="right">     2271.00</td>
    <td align="right">19-AUG-10:09</td>
    <td align="right">       24.50</td>
    <td align="right">       17.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.481175E+10</td>
    <td align="right">    10870.75</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.17</td>
    <td align="right">0.196281E+10</td>
    <td align="right">     2271.47</td>
    <td align="right">30-SEP-10:30</td>
    <td align="right">       15.30</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116858E+10</td>
    <td align="right">     5700.53</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       16.41</td>
    <td align="right">0.188030E+10</td>
    <td align="right">     2271.50</td>
    <td align="right">21-OCT-13:39</td>
    <td align="right">       11.50</td>
    <td align="right">        5.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 85975298.83</td>
    <td align="right">     3978.13</td>
    <td align="right">02-NOV-15:20</td>
    <td align="right">       23.70</td>
    <td align="right">       18.95</td>
    <td align="right">0.160254E+10</td>
    <td align="right">     2271.55</td>
    <td align="right">07-NOV-15:50</td>
    <td align="right">        7.98</td>
    <td align="right">        3.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.83</td>
    <td align="right">        -0.1</td>
    <td align="right">0.153614E+10</td>
    <td align="right">     2140.57</td>
    <td align="right">11-DEC-15:00</td>
    <td align="right">        9.40</td>
    <td align="right">        5.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.338460E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.216016E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.8</td>
    <td align="right">0.143270E+10</td>
    <td align="right">     2140.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.912674E+10</td>
    <td align="right">    13149.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.210342E+10</td>
    <td align="right">     2271.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.50</td>
    <td align="right">       17.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.7</td>
    <td align="right">0.783825E+09</td>
    <td align="right">     1112.86</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   474257.58</td>
    <td align="right">      152.82</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">        7.20</td>
    <td align="right">        2.61</td>
    <td align="right">0.734256E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">17-FEB-15:39</td>
    <td align="right">        7.03</td>
    <td align="right">        2.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 35545636.26</td>
    <td align="right">     1669.95</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
    <td align="right">0.884621E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">21-MAR-14:00</td>
    <td align="right">        7.80</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.318280E+09</td>
    <td align="right">     2546.85</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       13.61</td>
    <td align="right">0.907112E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">14-APR-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        5.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133863E+10</td>
    <td align="right">     3903.44</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       15.30</td>
    <td align="right">0.993672E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">08-MAY-14:09</td>
    <td align="right">       10.87</td>
    <td align="right">        5.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.333853E+10</td>
    <td align="right">     5312.59</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.101191E+10</td>
    <td align="right">     1135.72</td>
    <td align="right">24-JUN-10:09</td>
    <td align="right">       18.98</td>
    <td align="right">       14.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.443106E+10</td>
    <td align="right">     6310.22</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.100995E+10</td>
    <td align="right">     1135.55</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       17.88</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.413024E+10</td>
    <td align="right">     5863.57</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.105240E+10</td>
    <td align="right">     1135.52</td>
    <td align="right">03-AUG-14:09</td>
    <td align="right">       31.70</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.242698E+10</td>
    <td align="right">     5250.20</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.17</td>
    <td align="right">0.983139E+09</td>
    <td align="right">     1135.66</td>
    <td align="right">23-SEP-10:20</td>
    <td align="right">       19.97</td>
    <td align="right">       14.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.631407E+09</td>
    <td align="right">     2868.90</td>
    <td align="right">05-OCT-14:09</td>
    <td align="right">       24.82</td>
    <td align="right">       16.45</td>
    <td align="right">0.948179E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">21-OCT-13:09</td>
    <td align="right">       11.20</td>
    <td align="right">        5.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 46650739.30</td>
    <td align="right">     1990.49</td>
    <td align="right">02-NOV-15:09</td>
    <td align="right">       23.80</td>
    <td align="right">       19.14</td>
    <td align="right">0.822864E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">10-NOV-15:50</td>
    <td align="right">        6.47</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.83</td>
    <td align="right">        -0.1</td>
    <td align="right">0.785177E+09</td>
    <td align="right">     1096.00</td>
    <td align="right">11-DEC-15:00</td>
    <td align="right">        9.40</td>
    <td align="right">        5.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166978E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.109171E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.7</td>
    <td align="right">0.734256E+09</td>
    <td align="right">     1096.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.47</td>
    <td align="right">        2.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443106E+10</td>
    <td align="right">     6310.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.105240E+10</td>
    <td align="right">     1135.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       24.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.7</td>
    <td align="right">0.772211E+09</td>
    <td align="right">     1075.46</td>
    <td align="right">17-JAN-15:50</td>
    <td align="right">       10.10</td>
    <td align="right">        6.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.8</td>
    <td align="right">0.719774E+09</td>
    <td align="right">     1105.63</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">        7.20</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 17570822.86</td>
    <td align="right">     1261.31</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
    <td align="right">0.863644E+09</td>
    <td align="right">     1135.75</td>
    <td align="right">30-MAR-14:39</td>
    <td align="right">       10.73</td>
    <td align="right">        4.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193497E+09</td>
    <td align="right">     2095.92</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       13.61</td>
    <td align="right">0.891231E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">01-APR-11:00</td>
    <td align="right">       12.80</td>
    <td align="right">        7.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101617E+10</td>
    <td align="right">     3406.93</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       15.30</td>
    <td align="right">0.986627E+09</td>
    <td align="right">     1135.75</td>
    <td align="right">20-MAY-11:09</td>
    <td align="right">       20.87</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.286563E+10</td>
    <td align="right">     4800.51</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.101068E+10</td>
    <td align="right">     1135.72</td>
    <td align="right">24-JUN-10:09</td>
    <td align="right">       18.98</td>
    <td align="right">       14.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.392479E+10</td>
    <td align="right">     5790.05</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.100947E+10</td>
    <td align="right">     1135.59</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       17.88</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.361901E+10</td>
    <td align="right">     5353.10</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.105177E+10</td>
    <td align="right">     1135.54</td>
    <td align="right">03-AUG-14:09</td>
    <td align="right">       31.70</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201942E+10</td>
    <td align="right">     4742.69</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.17</td>
    <td align="right">0.980696E+09</td>
    <td align="right">     1135.69</td>
    <td align="right">30-SEP-10:39</td>
    <td align="right">       15.77</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435025E+09</td>
    <td align="right">     2416.60</td>
    <td align="right">05-OCT-14:09</td>
    <td align="right">       24.82</td>
    <td align="right">       16.45</td>
    <td align="right">0.936051E+09</td>
    <td align="right">     1135.88</td>
    <td align="right">14-OCT-12:00</td>
    <td align="right">       15.60</td>
    <td align="right">       11.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 28944344.81</td>
    <td align="right">     1609.18</td>
    <td align="right">02-NOV-15:09</td>
    <td align="right">       23.80</td>
    <td align="right">       19.14</td>
    <td align="right">0.802270E+09</td>
    <td align="right">     1135.84</td>
    <td align="right">09-NOV-15:30</td>
    <td align="right">        9.15</td>
    <td align="right">        4.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.83</td>
    <td align="right">        -0.1</td>
    <td align="right">0.771440E+09</td>
    <td align="right">     1058.91</td>
    <td align="right">11-DEC-15:00</td>
    <td align="right">        9.40</td>
    <td align="right">        5.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141201E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107959E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.8</td>
    <td align="right">0.719774E+09</td>
    <td align="right">     1058.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.392479E+10</td>
    <td align="right">     5790.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.105177E+10</td>
    <td align="right">     1135.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       24.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.7</td>
    <td align="right">0.770895E+09</td>
    <td align="right">     1070.24</td>
    <td align="right">17-JAN-15:50</td>
    <td align="right">       10.10</td>
    <td align="right">        6.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.8</td>
    <td align="right">0.718023E+09</td>
    <td align="right">     1100.61</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">        7.20</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 15827402.73</td>
    <td align="right">     1205.00</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
    <td align="right">0.860794E+09</td>
    <td align="right">     1135.74</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180179E+09</td>
    <td align="right">     2040.20</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       13.61</td>
    <td align="right">0.888903E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">15-APR-13:39</td>
    <td align="right">       10.40</td>
    <td align="right">        4.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.979804E+09</td>
    <td align="right">     3352.49</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       15.30</td>
    <td align="right">0.985618E+09</td>
    <td align="right">     1135.75</td>
    <td align="right">06-MAY-10:00</td>
    <td align="right">       20.60</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.281516E+10</td>
    <td align="right">     4750.16</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.101050E+10</td>
    <td align="right">     1135.73</td>
    <td align="right">24-JUN-10:09</td>
    <td align="right">       18.98</td>
    <td align="right">       14.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387236E+10</td>
    <td align="right">     5740.37</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.100939E+10</td>
    <td align="right">     1135.60</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       17.88</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.356553E+10</td>
    <td align="right">     5303.71</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.105168E+10</td>
    <td align="right">     1135.54</td>
    <td align="right">03-AUG-14:09</td>
    <td align="right">       31.70</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197448E+10</td>
    <td align="right">     4692.26</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.17</td>
    <td align="right">0.980357E+09</td>
    <td align="right">     1135.73</td>
    <td align="right">30-SEP-10:39</td>
    <td align="right">       15.77</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.413584E+09</td>
    <td align="right">     2364.42</td>
    <td align="right">05-OCT-14:09</td>
    <td align="right">       24.82</td>
    <td align="right">       16.45</td>
    <td align="right">0.934216E+09</td>
    <td align="right">     1135.89</td>
    <td align="right">14-OCT-13:09</td>
    <td align="right">       15.60</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 27226138.67</td>
    <td align="right">     1559.09</td>
    <td align="right">02-NOV-15:09</td>
    <td align="right">       23.80</td>
    <td align="right">       19.14</td>
    <td align="right">0.799469E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">        8.30</td>
    <td align="right">        3.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.83</td>
    <td align="right">        -0.1</td>
    <td align="right">0.769953E+09</td>
    <td align="right">     1054.39</td>
    <td align="right">11-DEC-15:00</td>
    <td align="right">        9.40</td>
    <td align="right">        5.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.138441E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107798E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.8</td>
    <td align="right">0.718023E+09</td>
    <td align="right">     1054.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.387236E+10</td>
    <td align="right">     5740.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.105168E+10</td>
    <td align="right">     1135.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       24.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.7</td>
    <td align="right">0.769867E+09</td>
    <td align="right">     1065.92</td>
    <td align="right">17-JAN-15:50</td>
    <td align="right">       10.10</td>
    <td align="right">        6.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.8</td>
    <td align="right">0.716633E+09</td>
    <td align="right">     1096.47</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">        7.20</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 14619932.12</td>
    <td align="right">     1161.79</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
    <td align="right">0.858454E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">30-MAR-14:50</td>
    <td align="right">       10.92</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170293E+09</td>
    <td align="right">     1998.91</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       13.61</td>
    <td align="right">0.886949E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">29-APR-11:09</td>
    <td align="right">       19.90</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.954539E+09</td>
    <td align="right">     3317.26</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       15.30</td>
    <td align="right">0.984794E+09</td>
    <td align="right">     1135.84</td>
    <td align="right">06-MAY-10:00</td>
    <td align="right">       20.60</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.278474E+10</td>
    <td align="right">     4725.62</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.101034E+10</td>
    <td align="right">     1135.74</td>
    <td align="right">24-JUN-10:09</td>
    <td align="right">       18.98</td>
    <td align="right">       14.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.384411E+10</td>
    <td align="right">     5719.40</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.100932E+10</td>
    <td align="right">     1135.60</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       17.88</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.353515E+10</td>
    <td align="right">     5282.05</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.105158E+10</td>
    <td align="right">     1135.54</td>
    <td align="right">03-AUG-14:09</td>
    <td align="right">       31.70</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194458E+10</td>
    <td align="right">     4665.54</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.17</td>
    <td align="right">0.980047E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">30-SEP-10:39</td>
    <td align="right">       15.77</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.397163E+09</td>
    <td align="right">     2327.38</td>
    <td align="right">05-OCT-14:09</td>
    <td align="right">       24.82</td>
    <td align="right">       16.45</td>
    <td align="right">0.932634E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">06-OCT-14:50</td>
    <td align="right">       12.88</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 25963993.85</td>
    <td align="right">     1520.47</td>
    <td align="right">02-NOV-15:09</td>
    <td align="right">       23.80</td>
    <td align="right">       19.14</td>
    <td align="right">0.797095E+09</td>
    <td align="right">     1135.49</td>
    <td align="right">02-NOV-15:09</td>
    <td align="right">       23.80</td>
    <td align="right">       19.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.83</td>
    <td align="right">        -0.1</td>
    <td align="right">0.768771E+09</td>
    <td align="right">     1050.66</td>
    <td align="right">11-DEC-15:00</td>
    <td align="right">        9.40</td>
    <td align="right">        5.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136712E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107665E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.8</td>
    <td align="right">0.716633E+09</td>
    <td align="right">     1050.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.384411E+10</td>
    <td align="right">     5719.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.105158E+10</td>
    <td align="right">     1135.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       24.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.7</td>
    <td align="right">0.152467E+10</td>
    <td align="right">     2070.67</td>
    <td align="right">17-JAN-15:50</td>
    <td align="right">       10.10</td>
    <td align="right">        6.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.8</td>
    <td align="right">0.141270E+10</td>
    <td align="right">     2126.58</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">        7.20</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 15717560.57</td>
    <td align="right">     1711.15</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
    <td align="right">0.168240E+10</td>
    <td align="right">     2271.46</td>
    <td align="right">31-MAR-14:09</td>
    <td align="right">       22.05</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205940E+09</td>
    <td align="right">     3268.48</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       13.61</td>
    <td align="right">0.174588E+10</td>
    <td align="right">     2271.54</td>
    <td align="right">24-APR-14:50</td>
    <td align="right">       12.43</td>
    <td align="right">       10.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146078E+10</td>
    <td align="right">     5667.73</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       15.30</td>
    <td align="right">0.195749E+10</td>
    <td align="right">     2271.52</td>
    <td align="right">01-MAY-14:50</td>
    <td align="right">       15.92</td>
    <td align="right">       12.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.468776E+10</td>
    <td align="right">     8296.87</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.201859E+10</td>
    <td align="right">     2271.40</td>
    <td align="right">24-JUN-10:30</td>
    <td align="right">       19.15</td>
    <td align="right">       14.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.664622E+10</td>
    <td align="right">    10181.28</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.201769E+10</td>
    <td align="right">     2271.27</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       17.88</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.602305E+10</td>
    <td align="right">     9337.05</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.210187E+10</td>
    <td align="right">     2271.10</td>
    <td align="right">19-AUG-10:09</td>
    <td align="right">       24.50</td>
    <td align="right">       17.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.315956E+10</td>
    <td align="right">     8151.34</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.17</td>
    <td align="right">0.195510E+10</td>
    <td align="right">     2271.55</td>
    <td align="right">30-SEP-10:50</td>
    <td align="right">       16.23</td>
    <td align="right">       11.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.546695E+09</td>
    <td align="right">     3802.16</td>
    <td align="right">05-OCT-14:09</td>
    <td align="right">       24.82</td>
    <td align="right">       16.45</td>
    <td align="right">0.184116E+10</td>
    <td align="right">     2271.55</td>
    <td align="right">07-OCT-14:20</td>
    <td align="right">       12.20</td>
    <td align="right">        6.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 35272346.56</td>
    <td align="right">     2350.91</td>
    <td align="right">02-NOV-15:09</td>
    <td align="right">       23.80</td>
    <td align="right">       19.14</td>
    <td align="right">0.155981E+10</td>
    <td align="right">     2271.06</td>
    <td align="right">02-NOV-15:09</td>
    <td align="right">       23.80</td>
    <td align="right">       19.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.83</td>
    <td align="right">        -0.1</td>
    <td align="right">0.152073E+10</td>
    <td align="right">     2035.86</td>
    <td align="right">11-DEC-15:00</td>
    <td align="right">        9.40</td>
    <td align="right">        5.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227810E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.213381E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.8</td>
    <td align="right">0.141270E+10</td>
    <td align="right">     2035.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.664622E+10</td>
    <td align="right">    10181.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.210187E+10</td>
    <td align="right">     2271.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.50</td>
    <td align="right">       19.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.7</td>
    <td align="right">0.762293E+09</td>
    <td align="right">     1030.83</td>
    <td align="right">17-JAN-15:50</td>
    <td align="right">       10.10</td>
    <td align="right">        6.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.8</td>
    <td align="right">0.706168E+09</td>
    <td align="right">     1060.33</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">        7.20</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  7021276.97</td>
    <td align="right">      793.10</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
    <td align="right">0.839683E+09</td>
    <td align="right">     1135.71</td>
    <td align="right">31-MAR-14:30</td>
    <td align="right">       22.55</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 95287919.80</td>
    <td align="right">     1649.98</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       13.61</td>
    <td align="right">0.869795E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">22-APR-14:20</td>
    <td align="right">       14.27</td>
    <td align="right">        7.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.717696E+09</td>
    <td align="right">     2912.06</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       15.30</td>
    <td align="right">0.975911E+09</td>
    <td align="right">     1135.82</td>
    <td align="right">13-MAY-13:50</td>
    <td align="right">       17.67</td>
    <td align="right">       13.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.240570E+10</td>
    <td align="right">     4318.38</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.100874E+10</td>
    <td align="right">     1135.71</td>
    <td align="right">24-JUN-10:39</td>
    <td align="right">       19.23</td>
    <td align="right">       14.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.343886E+10</td>
    <td align="right">     5308.73</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.100868E+10</td>
    <td align="right">     1135.65</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       17.88</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.312006E+10</td>
    <td align="right">     4876.24</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.105074E+10</td>
    <td align="right">     1135.56</td>
    <td align="right">19-AUG-10:09</td>
    <td align="right">       24.50</td>
    <td align="right">       17.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161791E+10</td>
    <td align="right">     4256.04</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.17</td>
    <td align="right">0.976665E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">21-SEP-14:09</td>
    <td align="right">       15.18</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.267595E+09</td>
    <td align="right">     1956.20</td>
    <td align="right">05-OCT-14:09</td>
    <td align="right">       24.82</td>
    <td align="right">       16.45</td>
    <td align="right">0.917944E+09</td>
    <td align="right">     1135.75</td>
    <td align="right">21-OCT-14:00</td>
    <td align="right">       12.20</td>
    <td align="right">        5.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 16500078.05</td>
    <td align="right">     1169.21</td>
    <td align="right">02-NOV-15:09</td>
    <td align="right">       23.80</td>
    <td align="right">       19.14</td>
    <td align="right">0.778697E+09</td>
    <td align="right">     1135.53</td>
    <td align="right">02-NOV-15:09</td>
    <td align="right">       23.80</td>
    <td align="right">       19.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.83</td>
    <td align="right">        -0.1</td>
    <td align="right">0.760247E+09</td>
    <td align="right">     1016.46</td>
    <td align="right">11-DEC-15:00</td>
    <td align="right">        9.40</td>
    <td align="right">        5.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116866E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106556E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.8</td>
    <td align="right">0.706168E+09</td>
    <td align="right">     1016.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.343886E+10</td>
    <td align="right">     5308.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.105074E+10</td>
    <td align="right">     1135.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.50</td>
    <td align="right">       19.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.7</td>
    <td align="right">0.762066E+09</td>
    <td align="right">     1029.59</td>
    <td align="right">17-JAN-15:50</td>
    <td align="right">       10.10</td>
    <td align="right">        6.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.8</td>
    <td align="right">0.705841E+09</td>
    <td align="right">     1059.05</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">        7.20</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6788799.63</td>
    <td align="right">      775.70</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
    <td align="right">0.839031E+09</td>
    <td align="right">     1135.72</td>
    <td align="right">31-MAR-14:20</td>
    <td align="right">       22.30</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 93307650.55</td>
    <td align="right">     1638.10</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       13.61</td>
    <td align="right">0.869111E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">24-APR-14:39</td>
    <td align="right">       13.17</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.711018E+09</td>
    <td align="right">     2900.11</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       15.30</td>
    <td align="right">0.975518E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">13-MAY-13:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239249E+10</td>
    <td align="right">     4303.25</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.100866E+10</td>
    <td align="right">     1135.71</td>
    <td align="right">24-JUN-10:39</td>
    <td align="right">       19.23</td>
    <td align="right">       14.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.342285E+10</td>
    <td align="right">     5290.74</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.100865E+10</td>
    <td align="right">     1135.65</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       17.88</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.310307E+10</td>
    <td align="right">     4858.12</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.105069E+10</td>
    <td align="right">     1135.56</td>
    <td align="right">19-AUG-10:09</td>
    <td align="right">       24.50</td>
    <td align="right">       17.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160608E+10</td>
    <td align="right">     4240.48</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.17</td>
    <td align="right">0.976496E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">21-SEP-14:09</td>
    <td align="right">       15.18</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263587E+09</td>
    <td align="right">     1945.49</td>
    <td align="right">05-OCT-14:09</td>
    <td align="right">       24.82</td>
    <td align="right">       16.45</td>
    <td align="right">0.917280E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">21-OCT-14:00</td>
    <td align="right">       12.20</td>
    <td align="right">        5.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 16160196.36</td>
    <td align="right">     1157.03</td>
    <td align="right">02-NOV-15:09</td>
    <td align="right">       23.80</td>
    <td align="right">       19.14</td>
    <td align="right">0.777993E+09</td>
    <td align="right">     1135.53</td>
    <td align="right">02-NOV-15:09</td>
    <td align="right">       23.80</td>
    <td align="right">       19.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.83</td>
    <td align="right">        -0.1</td>
    <td align="right">0.760013E+09</td>
    <td align="right">     1015.01</td>
    <td align="right">11-DEC-15:00</td>
    <td align="right">        9.40</td>
    <td align="right">        5.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116154E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106514E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.8</td>
    <td align="right">0.705841E+09</td>
    <td align="right">     1015.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.342285E+10</td>
    <td align="right">     5290.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.105069E+10</td>
    <td align="right">     1135.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.50</td>
    <td align="right">       19.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.7</td>
    <td align="right">0.761184E+09</td>
    <td align="right">     1025.74</td>
    <td align="right">17-JAN-15:50</td>
    <td align="right">       10.10</td>
    <td align="right">        6.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.8</td>
    <td align="right">0.704592E+09</td>
    <td align="right">     1055.07</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">        7.20</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6461291.36</td>
    <td align="right">      751.61</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
    <td align="right">0.836752E+09</td>
    <td align="right">     1135.74</td>
    <td align="right">31-MAR-14:20</td>
    <td align="right">       22.30</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 93872844.43</td>
    <td align="right">     1648.18</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       13.61</td>
    <td align="right">0.867576E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">24-APR-14:39</td>
    <td align="right">       13.17</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.721087E+09</td>
    <td align="right">     2930.64</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       15.30</td>
    <td align="right">0.975069E+09</td>
    <td align="right">     1135.82</td>
    <td align="right">06-MAY-11:20</td>
    <td align="right">       21.13</td>
    <td align="right">       10.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241398E+10</td>
    <td align="right">     4341.08</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.100848E+10</td>
    <td align="right">     1135.71</td>
    <td align="right">24-JUN-10:39</td>
    <td align="right">       19.23</td>
    <td align="right">       14.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.345102E+10</td>
    <td align="right">     5332.87</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.100853E+10</td>
    <td align="right">     1135.66</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       17.88</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.311669E+10</td>
    <td align="right">     4891.39</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.105049E+10</td>
    <td align="right">     1135.56</td>
    <td align="right">19-AUG-10:09</td>
    <td align="right">       24.50</td>
    <td align="right">       17.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160905E+10</td>
    <td align="right">     4271.33</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.17</td>
    <td align="right">0.975923E+09</td>
    <td align="right">     1135.75</td>
    <td align="right">21-SEP-14:20</td>
    <td align="right">       15.37</td>
    <td align="right">       14.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260624E+09</td>
    <td align="right">     1955.18</td>
    <td align="right">05-OCT-14:09</td>
    <td align="right">       24.82</td>
    <td align="right">       16.45</td>
    <td align="right">0.915408E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">21-OCT-15:09</td>
    <td align="right">       12.02</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 15899411.14</td>
    <td align="right">     1148.49</td>
    <td align="right">02-NOV-15:09</td>
    <td align="right">       23.80</td>
    <td align="right">       19.14</td>
    <td align="right">0.775411E+09</td>
    <td align="right">     1135.53</td>
    <td align="right">02-NOV-15:09</td>
    <td align="right">       23.80</td>
    <td align="right">       19.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.83</td>
    <td align="right">        -0.1</td>
    <td align="right">0.759094E+09</td>
    <td align="right">     1010.57</td>
    <td align="right">11-DEC-15:00</td>
    <td align="right">        9.40</td>
    <td align="right">        5.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116887E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106385E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.8</td>
    <td align="right">0.704592E+09</td>
    <td align="right">     1010.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.345102E+10</td>
    <td align="right">     5332.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.105049E+10</td>
    <td align="right">     1135.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.50</td>
    <td align="right">       19.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.7</td>
    <td align="right">0.753901E+09</td>
    <td align="right">      983.49</td>
    <td align="right">17-JAN-15:39</td>
    <td align="right">       10.20</td>
    <td align="right">        6.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.8</td>
    <td align="right">0.692831E+09</td>
    <td align="right">     1002.78</td>
    <td align="right">28-FEB-15:09</td>
    <td align="right">        5.73</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5877245.81</td>
    <td align="right">      736.53</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       12.09</td>
    <td align="right">0.812577E+09</td>
    <td align="right">     1135.73</td>
    <td align="right">31-MAR-14:39</td>
    <td align="right">       22.80</td>
    <td align="right">       12.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 92368396.50</td>
    <td align="right">     1817.33</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       13.61</td>
    <td align="right">0.853607E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">24-APR-14:20</td>
    <td align="right">       14.63</td>
    <td align="right">       10.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.886809E+09</td>
    <td align="right">     3529.32</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       15.30</td>
    <td align="right">0.973322E+09</td>
    <td align="right">     1135.75</td>
    <td align="right">06-MAY-10:50</td>
    <td align="right">       20.32</td>
    <td align="right">        9.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.285225E+10</td>
    <td align="right">     5027.68</td>
    <td align="right">16-JUN-14:39</td>
    <td align="right">       31.10</td>
    <td align="right">       21.02</td>
    <td align="right">0.100837E+10</td>
    <td align="right">     1135.71</td>
    <td align="right">24-JUN-10:09</td>
    <td align="right">       18.98</td>
    <td align="right">       14.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.411085E+10</td>
    <td align="right">     6196.06</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.100819E+10</td>
    <td align="right">     1135.73</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       17.88</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.353084E+10</td>
    <td align="right">     5603.62</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.104973E+10</td>
    <td align="right">     1135.57</td>
    <td align="right">26-AUG-10:09</td>
    <td align="right">       22.30</td>
    <td align="right">       18.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.178479E+10</td>
    <td align="right">     4960.81</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.17</td>
    <td align="right">0.972264E+09</td>
    <td align="right">     1135.71</td>
    <td align="right">30-SEP-11:20</td>
    <td align="right">       16.87</td>
    <td align="right">       10.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.255445E+09</td>
    <td align="right">     2179.06</td>
    <td align="right">05-OCT-14:09</td>
    <td align="right">       24.82</td>
    <td align="right">       16.45</td>
    <td align="right">0.898992E+09</td>
    <td align="right">     1135.74</td>
    <td align="right">03-OCT-14:20</td>
    <td align="right">       15.60</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 16638891.43</td>
    <td align="right">     1234.63</td>
    <td align="right">02-NOV-15:09</td>
    <td align="right">       23.80</td>
    <td align="right">       19.14</td>
    <td align="right">0.751353E+09</td>
    <td align="right">     1135.53</td>
    <td align="right">02-NOV-15:09</td>
    <td align="right">       23.80</td>
    <td align="right">       19.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.83</td>
    <td align="right">        -0.1</td>
    <td align="right">0.752623E+09</td>
    <td align="right">      962.71</td>
    <td align="right">11-DEC-15:50</td>
    <td align="right">        9.60</td>
    <td align="right">        5.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135359E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105278E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.8</td>
    <td align="right">0.692831E+09</td>
    <td align="right">      962.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.73</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.411085E+10</td>
    <td align="right">     6196.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.104973E+10</td>
    <td align="right">     1135.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       19.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102768E+11</td>
    <td align="right">    42296.04</td>
    <td align="right">21-JAN-06:10</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.691497E+10</td>
    <td align="right">    42668.56</td>
    <td align="right">12-FEB-08:09</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.492269E+10</td>
    <td align="right">    42735.63</td>
    <td align="right">26-MAR-07:10</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260353E+10</td>
    <td align="right">    42098.18</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.998302E+09</td>
    <td align="right">    40001.22</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 41988687.94</td>
    <td align="right">    33860.62</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3954093.52</td>
    <td align="right">    11907.48</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.198747E+09</td>
    <td align="right">    36310.11</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166235E+10</td>
    <td align="right">    41174.82</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.366314E+10</td>
    <td align="right">    42399.99</td>
    <td align="right">20-NOV-06:10</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.854253E+10</td>
    <td align="right">    42587.64</td>
    <td align="right">18-DEC-06:10</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.398290E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102768E+11</td>
    <td align="right">    42735.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.378816E+10</td>
    <td align="right">    19540.78</td>
    <td align="right">19-JAN-06:10</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.257079E+10</td>
    <td align="right">    19768.51</td>
    <td align="right">27-FEB-06:10</td>
    <td align="right">        2.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195245E+10</td>
    <td align="right">    19710.87</td>
    <td align="right">06-MAR-06:10</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110510E+10</td>
    <td align="right">    19727.90</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.412528E+09</td>
    <td align="right">    19013.99</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  7066970.78</td>
    <td align="right">    10006.73</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   342391.30</td>
    <td align="right">     1711.96</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 61819541.33</td>
    <td align="right">    17221.25</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.685490E+09</td>
    <td align="right">    19085.41</td>
    <td align="right">10-OCT-05:10</td>
    <td align="right">        3.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.148572E+10</td>
    <td align="right">    19506.13</td>
    <td align="right">05-NOV-08:09</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.314742E+10</td>
    <td align="right">    19668.64</td>
    <td align="right">04-DEC-06:10</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152169E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.378816E+10</td>
    <td align="right">    19768.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.404756E+10</td>
    <td align="right">    18404.03</td>
    <td align="right">16-JAN-08:09</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.274718E+10</td>
    <td align="right">    18144.39</td>
    <td align="right">10-FEB-06:10</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.207447E+10</td>
    <td align="right">    17877.97</td>
    <td align="right">02-MAR-06:10</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115478E+10</td>
    <td align="right">    17531.50</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.429397E+09</td>
    <td align="right">    16760.24</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  7757403.76</td>
    <td align="right">    10379.29</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   358113.82</td>
    <td align="right">     1790.57</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 64534503.61</td>
    <td align="right">    15193.78</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.710953E+09</td>
    <td align="right">    17304.88</td>
    <td align="right">21-OCT-05:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157153E+10</td>
    <td align="right">    18158.48</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338767E+10</td>
    <td align="right">    18169.81</td>
    <td align="right">11-DEC-06:10</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161962E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.404756E+10</td>
    <td align="right">    18404.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.408691E+10</td>
    <td align="right">    18091.24</td>
    <td align="right">16-JAN-08:09</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.278235E+10</td>
    <td align="right">    17920.72</td>
    <td align="right">05-FEB-08:09</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209701E+10</td>
    <td align="right">    17757.27</td>
    <td align="right">17-MAR-05:10</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116694E+10</td>
    <td align="right">    17237.66</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.434836E+09</td>
    <td align="right">    16480.64</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  8161942.46</td>
    <td align="right">    10620.24</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   376882.11</td>
    <td align="right">     1884.41</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 65809530.29</td>
    <td align="right">    14941.80</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.718517E+09</td>
    <td align="right">    17025.62</td>
    <td align="right">21-OCT-05:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159023E+10</td>
    <td align="right">    17852.27</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.342579E+10</td>
    <td align="right">    17979.19</td>
    <td align="right">30-DEC-06:10</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163769E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.408691E+10</td>
    <td align="right">    18091.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.412181E+10</td>
    <td align="right">    18004.93</td>
    <td align="right">16-JAN-08:09</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.281162E+10</td>
    <td align="right">    17939.11</td>
    <td align="right">05-FEB-08:09</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.212601E+10</td>
    <td align="right">    17759.49</td>
    <td align="right">17-MAR-05:10</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118369E+10</td>
    <td align="right">    17168.37</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.442827E+09</td>
    <td align="right">    16414.23</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  8777243.14</td>
    <td align="right">    10980.31</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   409895.52</td>
    <td align="right">     2049.48</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 67846054.74</td>
    <td align="right">    14882.27</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.729407E+09</td>
    <td align="right">    16970.16</td>
    <td align="right">21-OCT-05:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.161261E+10</td>
    <td align="right">    17779.73</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.346196E+10</td>
    <td align="right">    17903.55</td>
    <td align="right">30-DEC-06:10</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165670E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.412181E+10</td>
    <td align="right">    18004.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.875132E+10</td>
    <td align="right">    33004.43</td>
    <td align="right">15-JAN-08:09</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.595417E+10</td>
    <td align="right">    33056.47</td>
    <td align="right">06-FEB-06:10</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.441047E+10</td>
    <td align="right">    33020.87</td>
    <td align="right">17-MAR-05:10</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240100E+10</td>
    <td align="right">    31877.24</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.903838E+09</td>
    <td align="right">    30440.61</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 26666125.69</td>
    <td align="right">    26022.08</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1425199.25</td>
    <td align="right">     6612.15</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152709E+09</td>
    <td align="right">    27658.55</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148788E+10</td>
    <td align="right">    31594.48</td>
    <td align="right">21-OCT-05:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.336238E+10</td>
    <td align="right">    33006.80</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.738162E+10</td>
    <td align="right">    33044.36</td>
    <td align="right">16-DEC-06:10</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.348335E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.875132E+10</td>
    <td align="right">    33056.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.448512E+10</td>
    <td align="right">    17239.98</td>
    <td align="right">31-JAN-06:10</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.308078E+10</td>
    <td align="right">    17160.18</td>
    <td align="right">10-FEB-06:10</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.231842E+10</td>
    <td align="right">    17244.45</td>
    <td align="right">03-MAR-06:10</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.127256E+10</td>
    <td align="right">    16559.59</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.476401E+09</td>
    <td align="right">    15834.82</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 10966561.24</td>
    <td align="right">    12046.20</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   505346.13</td>
    <td align="right">     2526.73</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 75513602.18</td>
    <td align="right">    14358.95</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.782748E+09</td>
    <td align="right">    16400.52</td>
    <td align="right">21-OCT-05:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.177157E+10</td>
    <td align="right">    17145.48</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.379826E+10</td>
    <td align="right">    17308.58</td>
    <td align="right">16-DEC-06:10</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.180728E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.448512E+10</td>
    <td align="right">    17308.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.449771E+10</td>
    <td align="right">    17170.52</td>
    <td align="right">31-JAN-06:10</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.309419E+10</td>
    <td align="right">    17122.91</td>
    <td align="right">05-FEB-08:09</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.232732E+10</td>
    <td align="right">    17178.70</td>
    <td align="right">03-MAR-06:10</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.127743E+10</td>
    <td align="right">    16497.46</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.478049E+09</td>
    <td align="right">    15775.33</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 11107777.94</td>
    <td align="right">    12118.78</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   512694.84</td>
    <td align="right">     2563.47</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 76042840.28</td>
    <td align="right">    14302.43</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.786251E+09</td>
    <td align="right">    16341.02</td>
    <td align="right">21-OCT-05:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.178010E+10</td>
    <td align="right">    17078.28</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.380918E+10</td>
    <td align="right">    17240.92</td>
    <td align="right">16-DEC-06:10</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.181379E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.449771E+10</td>
    <td align="right">    17240.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.463159E+10</td>
    <td align="right">    17147.83</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.319045E+10</td>
    <td align="right">    17253.16</td>
    <td align="right">07-FEB-06:10</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.240754E+10</td>
    <td align="right">    17208.96</td>
    <td align="right">17-MAR-05:10</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132549E+10</td>
    <td align="right">    16653.38</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.498812E+09</td>
    <td align="right">    15918.54</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 13307345.76</td>
    <td align="right">    13158.64</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   732074.73</td>
    <td align="right">     3166.35</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 82766954.54</td>
    <td align="right">    14422.16</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.821643E+09</td>
    <td align="right">    16510.46</td>
    <td align="right">21-OCT-05:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.185094E+10</td>
    <td align="right">    17210.21</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.394202E+10</td>
    <td align="right">    17223.37</td>
    <td align="right">30-DEC-06:10</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.187653E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.463159E+10</td>
    <td align="right">    17253.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.778861E+10</td>
    <td align="right">    20263.13</td>
    <td align="right">15-JAN-06:10</td>
    <td align="right">       -11.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.545516E+10</td>
    <td align="right">    20112.86</td>
    <td align="right">08-FEB-05:49</td>
    <td align="right">       -13.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.390222E+10</td>
    <td align="right">    19874.22</td>
    <td align="right">04-MAR-06:10</td>
    <td align="right">        -8.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.190025E+10</td>
    <td align="right">    19763.89</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.689392E+09</td>
    <td align="right">    18803.89</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 38960268.90</td>
    <td align="right">    15921.02</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1247270.18</td>
    <td align="right">     2264.09</td>
    <td align="right">06-JUL-05:10</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  5485349.28</td>
    <td align="right">     9244.68</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160827E+09</td>
    <td align="right">    17028.25</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121834E+10</td>
    <td align="right">    19641.90</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.303083E+10</td>
    <td align="right">    19647.15</td>
    <td align="right">29-NOV-06:10</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.675825E+10</td>
    <td align="right">    19917.74</td>
    <td align="right">07-DEC-06:10</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309496E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1247270.18</td>
    <td align="right">     2264.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.778861E+10</td>
    <td align="right">    20263.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.917836E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.834943E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.953340E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.898128E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.935588E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.212350E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.919791E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.207631E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.913924E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.953340E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.898128E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.917836E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.888199E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.203128E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.913924E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109450E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248864E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.834943E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.953340E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.458918E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.417472E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.476670E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.449064E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.467794E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.459896E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.456962E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.476670E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.449064E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.458918E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.444100E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.456962E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.547249E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.417472E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.476670E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356646E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350625E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.338582E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356646E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350625E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.338582E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356646E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350625E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.338582E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.526828E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.479248E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547207E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.515516E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.537017E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.212350E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.527950E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.207631E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524583E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.547207E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.515516E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.526828E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.509817E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.203128E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.524583E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.628230E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248864E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.479248E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.547207E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LGSTORE1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.481263E+10</td>
    <td align="right">0.917836E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110586E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439456E+10</td>
    <td align="right">0.834943E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.885465E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502653E+10</td>
    <td align="right">0.953340E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.812596E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.475187E+10</td>
    <td align="right">0.898128E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.540976E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491958E+10</td>
    <td align="right">0.935588E+10</td>
    <td align="right">0.212350E+10</td>
    <td align="right"> 87405420.55</td>
    <td align="right">0.328357E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485152E+10</td>
    <td align="right">0.919791E+10</td>
    <td align="right">0.207631E+10</td>
    <td align="right">0.320644E+09</td>
    <td align="right">0.152543E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.481992E+10</td>
    <td align="right">0.913924E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right">0.517165E+09</td>
    <td align="right">0.968585E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502653E+10</td>
    <td align="right">0.953340E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.246333E+09</td>
    <td align="right">0.130433E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.475187E+10</td>
    <td align="right">0.898128E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right"> 85835965.92</td>
    <td align="right">0.225966E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481263E+10</td>
    <td align="right">0.917836E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right">  2392612.46</td>
    <td align="right">0.439213E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463034E+10</td>
    <td align="right">0.888199E+10</td>
    <td align="right">0.203128E+10</td>
    <td align="right">    83368.35</td>
    <td align="right">0.681686E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.481992E+10</td>
    <td align="right">0.913924E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100135E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576179E+11</td>
    <td align="right">0.109450E+12</td>
    <td align="right">0.248864E+11</td>
    <td align="right">0.125986E+10</td>
    <td align="right">0.640130E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.439456E+10</td>
    <td align="right">0.834943E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.968585E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502653E+10</td>
    <td align="right">0.953340E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.517165E+09</td>
    <td align="right">0.110586E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.458918E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.456715E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.417472E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.367289E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.476670E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.339505E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.449064E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.226891E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245979E+10</td>
    <td align="right">0.467794E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 35822380.81</td>
    <td align="right">0.137824E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242576E+10</td>
    <td align="right">0.459896E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.132382E+09</td>
    <td align="right">0.640349E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.456962E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.213679E+09</td>
    <td align="right">0.406185E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.476670E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.100977E+09</td>
    <td align="right">0.548759E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.449064E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 35004300.11</td>
    <td align="right">0.951238E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.458918E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">   975812.98</td>
    <td align="right">0.184834E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231517E+10</td>
    <td align="right">0.444100E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">    33985.45</td>
    <td align="right">0.286182E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.456962E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.414742E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288089E+11</td>
    <td align="right">0.547249E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.518874E+09</td>
    <td align="right">0.266863E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.417472E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.406185E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.476670E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.213679E+09</td>
    <td align="right">0.456715E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.455685E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.366017E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.337527E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.225002E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245979E+10</td>
    <td align="right">0.356646E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 36283639.32</td>
    <td align="right">0.136503E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242576E+10</td>
    <td align="right">0.350625E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.133835E+09</td>
    <td align="right">0.632690E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.215468E+09</td>
    <td align="right">0.399156E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.101427E+09</td>
    <td align="right">0.540508E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 35069644.34</td>
    <td align="right">0.941988E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">   975527.31</td>
    <td align="right">0.183113E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231517E+10</td>
    <td align="right">0.338582E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">    33859.03</td>
    <td align="right">0.284220E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.413567E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288089E+11</td>
    <td align="right">0.417223E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.523092E+09</td>
    <td align="right">0.265307E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.399156E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.215468E+09</td>
    <td align="right">0.455685E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.455440E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.365731E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.337038E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.224509E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245979E+10</td>
    <td align="right">0.356646E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 36352269.89</td>
    <td align="right">0.136156E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242576E+10</td>
    <td align="right">0.350625E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.134107E+09</td>
    <td align="right">0.630833E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.215791E+09</td>
    <td align="right">0.397557E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.101509E+09</td>
    <td align="right">0.538584E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 35078696.45</td>
    <td align="right">0.939620E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">   975494.13</td>
    <td align="right">0.182649E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231517E+10</td>
    <td align="right">0.338582E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">    33842.26</td>
    <td align="right">0.283736E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.413306E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288089E+11</td>
    <td align="right">0.417223E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.523847E+09</td>
    <td align="right">0.264923E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.397557E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.215791E+09</td>
    <td align="right">0.455440E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.455173E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.365394E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.336501E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.223968E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245979E+10</td>
    <td align="right">0.356646E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 36406591.33</td>
    <td align="right">0.135779E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242576E+10</td>
    <td align="right">0.350625E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.134304E+09</td>
    <td align="right">0.629074E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.215989E+09</td>
    <td align="right">0.396267E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.101561E+09</td>
    <td align="right">0.536945E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 35087035.58</td>
    <td align="right">0.937122E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">   975469.94</td>
    <td align="right">0.182131E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231517E+10</td>
    <td align="right">0.338582E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">    33829.07</td>
    <td align="right">0.283199E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.412975E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288089E+11</td>
    <td align="right">0.417223E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.524356E+09</td>
    <td align="right">0.264506E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.396267E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.215989E+09</td>
    <td align="right">0.455173E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LGSTORE2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.481263E+10</td>
    <td align="right">0.526828E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.905968E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439456E+10</td>
    <td align="right">0.479248E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.725741E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502653E+10</td>
    <td align="right">0.547207E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.665488E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.475187E+10</td>
    <td align="right">0.515516E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.440679E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491958E+10</td>
    <td align="right">0.537017E+10</td>
    <td align="right">0.212350E+10</td>
    <td align="right"> 73336507.68</td>
    <td align="right">0.266148E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485152E+10</td>
    <td align="right">0.527950E+10</td>
    <td align="right">0.207631E+10</td>
    <td align="right">0.270881E+09</td>
    <td align="right">0.123048E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.481992E+10</td>
    <td align="right">0.524583E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right">0.434261E+09</td>
    <td align="right">0.771193E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502653E+10</td>
    <td align="right">0.547207E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.203782E+09</td>
    <td align="right">0.104726E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.475187E+10</td>
    <td align="right">0.515516E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right"> 70251087.18</td>
    <td align="right">0.183557E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481263E+10</td>
    <td align="right">0.526828E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right">  1950305.20</td>
    <td align="right">0.357384E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463034E+10</td>
    <td align="right">0.509817E+10</td>
    <td align="right">0.203128E+10</td>
    <td align="right">    70651.00</td>
    <td align="right">0.559208E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.481992E+10</td>
    <td align="right">0.524583E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.821197E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576179E+11</td>
    <td align="right">0.628230E+11</td>
    <td align="right">0.248864E+11</td>
    <td align="right">0.105453E+10</td>
    <td align="right">0.523026E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.439456E+10</td>
    <td align="right">0.479248E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.771193E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502653E+10</td>
    <td align="right">0.547207E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.434261E+09</td>
    <td align="right">0.905968E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE5></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.454054E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.364009E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.334100E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.221526E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245979E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 36994849.26</td>
    <td align="right">0.134092E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242576E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.135636E+09</td>
    <td align="right">0.620856E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.217448E+09</td>
    <td align="right">0.389616E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.101984E+09</td>
    <td align="right">0.528539E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 35173304.86</td>
    <td align="right">0.925573E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">   975090.29</td>
    <td align="right">0.179760E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231517E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">    46982.62</td>
    <td align="right">0.280861E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.411735E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288089E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.528259E+09</td>
    <td align="right">0.262660E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.389616E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.217448E+09</td>
    <td align="right">0.454054E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE6></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.454023E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.363978E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.333996E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.221433E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245979E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 37017720.20</td>
    <td align="right">0.134058E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242576E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.135682E+09</td>
    <td align="right">0.620642E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.217507E+09</td>
    <td align="right">0.389386E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.102008E+09</td>
    <td align="right">0.528200E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 35178944.10</td>
    <td align="right">0.925243E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">   975077.45</td>
    <td align="right">0.179659E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231517E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">    48885.28</td>
    <td align="right">0.280753E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.411695E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288089E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.528417E+09</td>
    <td align="right">0.262594E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.389386E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.217507E+09</td>
    <td align="right">0.454023E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE7></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.453412E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.363275E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.332996E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.220622E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245979E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 36974867.98</td>
    <td align="right">0.133655E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242576E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.135515E+09</td>
    <td align="right">0.618944E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.217255E+09</td>
    <td align="right">0.388552E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.101978E+09</td>
    <td align="right">0.526633E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 35184212.52</td>
    <td align="right">0.922040E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">   975071.44</td>
    <td align="right">0.178875E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231517E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">    52230.11</td>
    <td align="right">0.279754E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.411052E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288089E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.527933E+09</td>
    <td align="right">0.261926E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388552E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.217255E+09</td>
    <td align="right">0.453412E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE8></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.649262E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.518117E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.469399E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.307455E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245979E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 51907703.09</td>
    <td align="right">0.186069E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242576E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.193347E+09</td>
    <td align="right">0.859900E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.311119E+09</td>
    <td align="right">0.537354E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.147105E+09</td>
    <td align="right">0.727241E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 50751090.76</td>
    <td align="right">0.127770E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">  1415413.65</td>
    <td align="right">0.247945E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231517E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">    73412.32</td>
    <td align="right">0.392021E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.587028E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288089E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.755720E+09</td>
    <td align="right">0.369752E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.537354E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.311119E+09</td>
    <td align="right">0.649262E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.526496E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.478611E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.545199E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.514560E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.535847E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.526120E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524287E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.545199E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.514560E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.526496E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.509626E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.524287E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.627129E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.478611E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.545199E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.400688E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.614243E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.286665E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.364500E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.513219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192149E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   133088.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.512769E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 70523908.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.438520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.909350E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.674781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408437E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.403645E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.484622E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401541E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.366971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.304019E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164520E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.398980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.388120E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.440360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.244973E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.416187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.430870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.398993E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.215519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.392084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.470919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.201917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103349E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.400688E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.545618E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.848107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.185893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.387749E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.578918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.173118E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.398980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.627292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.239433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.477811E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.589110E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.261671E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.804597E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.364500E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.366971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.848107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.416187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.627292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.440360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.244973E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111235E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.720798E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.505151E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.249725E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.860247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.247884E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1733646.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20189506.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154425E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.371537E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.901213E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.411874E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1733646.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111235E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    32837.86</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8791.05</td>
    <td align="right">06-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    32837.86</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8791.05</td>
    <td align="right">09-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    32837.86</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8540.61</td>
    <td align="right">04-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    32837.86</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7222.53</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    32837.86</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5762.10</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    32837.86</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6673.00</td>
    <td align="right">08-JUN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    32837.86</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7281.38</td>
    <td align="right">13-JUL-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    32837.86</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7615.75</td>
    <td align="right">04-AUG-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    32837.86</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4736.51</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    32837.86</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7057.70</td>
    <td align="right">21-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    32837.86</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8211.07</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    32837.86</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8791.05</td>
    <td align="right">25-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    32837.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4736.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    32837.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8791.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    11796.17</td>
    <td align="right">     3412.72</td>
    <td align="right">        0.00</td>
    <td align="right">    15208.89</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">        5.64</td>
    <td align="right">        1.63</td>
    <td align="right">        0.00</td>
    <td align="right">        7.28</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">        5.64</td>
    <td align="right">        1.63</td>
    <td align="right">        0.00</td>
    <td align="right">        7.28</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    20139.20</td>
  </tr>
  <tr>
    <td align="right">PSI_CS_COMMERCIALELECTRICSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    11796.17</td>
  </tr>
  <tr>
    <td align="right">IN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     3412.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_LLF_LOWLOADFACTORSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_LLF_LOWLOADFACTORSERVICE</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND75KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1547.54</td>
    <td align="right">     1350.62</td>
    <td align="right">     1527.12</td>
    <td align="right">     1372.85</td>
    <td align="right">     1475.05</td>
    <td align="right">     1616.82</td>
    <td align="right">     1855.65</td>
    <td align="right">     1828.69</td>
    <td align="right">     1522.76</td>
    <td align="right">     1450.20</td>
    <td align="right">     1383.86</td>
    <td align="right">     1536.24</td>
    <td align="right">    18467.40</td>
    <td align="right">     1855.65</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">      180.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1562.54</td>
    <td align="right">     1365.62</td>
    <td align="right">     1542.12</td>
    <td align="right">     1387.85</td>
    <td align="right">     1490.05</td>
    <td align="right">     1631.82</td>
    <td align="right">     1870.65</td>
    <td align="right">     1843.69</td>
    <td align="right">     1537.76</td>
    <td align="right">     1465.20</td>
    <td align="right">     1398.86</td>
    <td align="right">     1551.24</td>
    <td align="right">    18647.40</td>
    <td align="right">     1870.65</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1562.54</td>
    <td align="right">     1365.62</td>
    <td align="right">     1542.12</td>
    <td align="right">     1387.85</td>
    <td align="right">     1490.05</td>
    <td align="right">     1631.82</td>
    <td align="right">     1870.65</td>
    <td align="right">     1843.69</td>
    <td align="right">     1537.76</td>
    <td align="right">     1465.20</td>
    <td align="right">     1398.86</td>
    <td align="right">     1551.24</td>
    <td align="right">    18647.40</td>
    <td align="right">     1870.65</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      125.00</td>
    <td align="right">      109.25</td>
    <td align="right">      123.37</td>
    <td align="right">      111.03</td>
    <td align="right">      119.20</td>
    <td align="right">      130.55</td>
    <td align="right">      149.65</td>
    <td align="right">      147.49</td>
    <td align="right">      123.02</td>
    <td align="right">      117.22</td>
    <td align="right">      111.91</td>
    <td align="right">      124.10</td>
    <td align="right">     1491.79</td>
    <td align="right">      149.65</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1687.54</td>
    <td align="right">     1474.87</td>
    <td align="right">     1665.49</td>
    <td align="right">     1498.88</td>
    <td align="right">     1609.25</td>
    <td align="right">     1762.36</td>
    <td align="right">     2020.30</td>
    <td align="right">     1991.18</td>
    <td align="right">     1660.78</td>
    <td align="right">     1582.42</td>
    <td align="right">     1510.77</td>
    <td align="right">     1675.34</td>
    <td align="right">    20139.20</td>
    <td align="right">     2020.30</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">       34.74</td>
    <td align="right">       30.94</td>
    <td align="right">       34.45</td>
    <td align="right">       32.35</td>
    <td align="right">       35.88</td>
    <td align="right">       42.69</td>
    <td align="right">       48.01</td>
    <td align="right">       47.53</td>
    <td align="right">       38.60</td>
    <td align="right">       34.26</td>
    <td align="right">       32.70</td>
    <td align="right">       34.42</td>
    <td align="right">      446.57</td>
    <td align="right">       48.01</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">        9.18</td>
    <td align="right">        8.18</td>
    <td align="right">        9.11</td>
    <td align="right">        8.55</td>
    <td align="right">        9.48</td>
    <td align="right">       11.28</td>
    <td align="right">       12.69</td>
    <td align="right">       12.56</td>
    <td align="right">       10.20</td>
    <td align="right">        9.06</td>
    <td align="right">        8.64</td>
    <td align="right">        9.10</td>
    <td align="right">      118.03</td>
    <td align="right">       12.69</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       19.30</td>
    <td align="right">       17.19</td>
    <td align="right">       19.15</td>
    <td align="right">       17.98</td>
    <td align="right">       19.94</td>
    <td align="right">       23.72</td>
    <td align="right">       26.68</td>
    <td align="right">       26.41</td>
    <td align="right">       21.45</td>
    <td align="right">       19.04</td>
    <td align="right">       18.17</td>
    <td align="right">       19.13</td>
    <td align="right">      248.17</td>
    <td align="right">       26.68</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -6.3</td>
    <td align="right">        -5.6</td>
    <td align="right">        -6.3</td>
    <td align="right">        -5.9</td>
    <td align="right">        -6.5</td>
    <td align="right">        -7.8</td>
    <td align="right">        -8.8</td>
    <td align="right">        -8.7</td>
    <td align="right">        -7.0</td>
    <td align="right">        -6.3</td>
    <td align="right">        -6.0</td>
    <td align="right">        -6.3</td>
    <td align="right">       -81.5</td>
    <td align="right">        -5.6</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -0.5</td>
    <td align="right">        -0.5</td>
    <td align="right">        -0.5</td>
    <td align="right">        -0.5</td>
    <td align="right">        -0.5</td>
    <td align="right">        -0.7</td>
    <td align="right">        -0.7</td>
    <td align="right">        -0.7</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.5</td>
    <td align="right">        -0.5</td>
    <td align="right">        -0.5</td>
    <td align="right">        -6.8</td>
    <td align="right">        -0.5</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -3.7</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.7</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.8</td>
    <td align="right">        -4.5</td>
    <td align="right">        -5.1</td>
    <td align="right">        -5.1</td>
    <td align="right">        -4.1</td>
    <td align="right">        -3.6</td>
    <td align="right">        -3.5</td>
    <td align="right">        -3.7</td>
    <td align="right">       -47.6</td>
    <td align="right">        -3.3</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">       14.27</td>
    <td align="right">       12.71</td>
    <td align="right">       14.15</td>
    <td align="right">       13.29</td>
    <td align="right">       14.74</td>
    <td align="right">       17.53</td>
    <td align="right">       19.72</td>
    <td align="right">       19.52</td>
    <td align="right">       15.86</td>
    <td align="right">       14.07</td>
    <td align="right">       13.43</td>
    <td align="right">       14.14</td>
    <td align="right">      183.43</td>
    <td align="right">       19.72</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      125.00</td>
    <td align="right">      109.25</td>
    <td align="right">      123.37</td>
    <td align="right">      111.03</td>
    <td align="right">      119.20</td>
    <td align="right">      130.55</td>
    <td align="right">      149.65</td>
    <td align="right">      147.49</td>
    <td align="right">      123.02</td>
    <td align="right">      117.22</td>
    <td align="right">      111.91</td>
    <td align="right">      124.10</td>
    <td align="right">     1491.79</td>
    <td align="right">      149.65</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     1064.16</td>
    <td align="right">      954.90</td>
    <td align="right">     1055.99</td>
    <td align="right">      995.58</td>
    <td align="right">     1097.05</td>
    <td align="right">     1292.85</td>
    <td align="right">     1445.74</td>
    <td align="right">     1432.12</td>
    <td align="right">     1175.31</td>
    <td align="right">     1050.46</td>
    <td align="right">     1005.56</td>
    <td align="right">     1055.04</td>
    <td align="right">    13624.76</td>
    <td align="right">     1445.74</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">      416.45</td>
    <td align="right">      336.11</td>
    <td align="right">      404.76</td>
    <td align="right">      314.95</td>
    <td align="right">      308.87</td>
    <td align="right">      241.73</td>
    <td align="right">      317.43</td>
    <td align="right">      304.99</td>
    <td align="right">      273.08</td>
    <td align="right">      333.74</td>
    <td align="right">      315.31</td>
    <td align="right">      414.88</td>
    <td align="right">     3982.31</td>
    <td align="right">      416.45</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1562.54</td>
    <td align="right">     1365.62</td>
    <td align="right">     1542.12</td>
    <td align="right">     1387.85</td>
    <td align="right">     1490.05</td>
    <td align="right">     1631.82</td>
    <td align="right">     1870.65</td>
    <td align="right">     1843.69</td>
    <td align="right">     1537.76</td>
    <td align="right">     1465.20</td>
    <td align="right">     1398.86</td>
    <td align="right">     1551.24</td>
    <td align="right">    18647.40</td>
    <td align="right">     1870.65</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    17128.78</td>
    <td align="right">    15255.37</td>
    <td align="right">    16988.69</td>
    <td align="right">    15952.74</td>
    <td align="right">    17692.77</td>
    <td align="right">    21049.99</td>
    <td align="right">    23671.54</td>
    <td align="right">    23438.10</td>
    <td align="right">    19034.64</td>
    <td align="right">    16893.80</td>
    <td align="right">    16123.92</td>
    <td align="right">    16972.45</td>
    <td align="right">   220202.79</td>
    <td align="right">    23671.54</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND75KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    17128.78</td>
    <td align="right">    15255.37</td>
    <td align="right">    16988.69</td>
    <td align="right">    15952.74</td>
    <td align="right">    17692.77</td>
    <td align="right">    21049.99</td>
    <td align="right">    23671.54</td>
    <td align="right">    23438.10</td>
    <td align="right">    19034.64</td>
    <td align="right">    16893.80</td>
    <td align="right">    16123.92</td>
    <td align="right">    16972.45</td>
    <td align="right">   220202.79</td>
    <td align="right">    23671.54</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       46.22</td>
    <td align="right">       45.31</td>
    <td align="right">       46.83</td>
    <td align="right">       51.73</td>
    <td align="right">       61.72</td>
    <td align="right">       86.22</td>
    <td align="right">       92.32</td>
    <td align="right">       92.35</td>
    <td align="right">       72.42</td>
    <td align="right">       54.76</td>
    <td align="right">       52.65</td>
    <td align="right">       45.53</td>
    <td align="right">      748.06</td>
    <td align="right">       92.35</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    17128.78</td>
    <td align="right">    15255.37</td>
    <td align="right">    16988.69</td>
    <td align="right">    15952.74</td>
    <td align="right">    17692.77</td>
    <td align="right">    21049.99</td>
    <td align="right">    23671.54</td>
    <td align="right">    23438.10</td>
    <td align="right">    19034.64</td>
    <td align="right">    16893.80</td>
    <td align="right">    16123.92</td>
    <td align="right">    16972.45</td>
    <td align="right">   220202.79</td>
    <td align="right">    23671.54</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       46.22</td>
    <td align="right">       45.31</td>
    <td align="right">       46.83</td>
    <td align="right">       51.73</td>
    <td align="right">       61.72</td>
    <td align="right">       86.22</td>
    <td align="right">       92.32</td>
    <td align="right">       92.35</td>
    <td align="right">       72.42</td>
    <td align="right">       54.76</td>
    <td align="right">       52.65</td>
    <td align="right">       45.53</td>
    <td align="right">      748.06</td>
    <td align="right">       92.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       46.22</td>
    <td align="right">       45.31</td>
    <td align="right">       46.83</td>
    <td align="right">       51.73</td>
    <td align="right">       61.72</td>
    <td align="right">       86.22</td>
    <td align="right">       92.32</td>
    <td align="right">       92.35</td>
    <td align="right">       72.42</td>
    <td align="right">       54.76</td>
    <td align="right">       52.65</td>
    <td align="right">       45.53</td>
    <td align="right">      748.06</td>
    <td align="right">       92.35</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       46.22</td>
    <td align="right">       45.31</td>
    <td align="right">       46.83</td>
    <td align="right">       51.73</td>
    <td align="right">       61.72</td>
    <td align="right">       86.22</td>
    <td align="right">       92.32</td>
    <td align="right">       92.35</td>
    <td align="right">       72.42</td>
    <td align="right">       54.76</td>
    <td align="right">       52.65</td>
    <td align="right">       45.53</td>
    <td align="right">      748.06</td>
    <td align="right">       92.35</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       46.22</td>
    <td align="right">       45.31</td>
    <td align="right">       46.83</td>
    <td align="right">       51.73</td>
    <td align="right">       61.72</td>
    <td align="right">       86.22</td>
    <td align="right">       92.32</td>
    <td align="right">       92.35</td>
    <td align="right">       72.42</td>
    <td align="right">       54.76</td>
    <td align="right">       52.65</td>
    <td align="right">       45.53</td>
    <td align="right">      748.06</td>
    <td align="right">       92.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    17128.78</td>
    <td align="right">    15255.37</td>
    <td align="right">    16988.69</td>
    <td align="right">    15952.74</td>
    <td align="right">    17692.77</td>
    <td align="right">    21049.99</td>
    <td align="right">    23671.54</td>
    <td align="right">    23438.10</td>
    <td align="right">    19034.64</td>
    <td align="right">    16893.80</td>
    <td align="right">    16123.92</td>
    <td align="right">    16972.45</td>
    <td align="right">   220202.79</td>
    <td align="right">    23671.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       46.22</td>
    <td align="right">       45.31</td>
    <td align="right">       46.83</td>
    <td align="right">       51.73</td>
    <td align="right">       61.72</td>
    <td align="right">       86.22</td>
    <td align="right">       92.32</td>
    <td align="right">       92.35</td>
    <td align="right">       72.42</td>
    <td align="right">       54.76</td>
    <td align="right">       52.65</td>
    <td align="right">       45.53</td>
    <td align="right">      748.06</td>
    <td align="right">       92.35</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    17128.78</td>
    <td align="right">    15255.37</td>
    <td align="right">    16988.69</td>
    <td align="right">    15952.74</td>
    <td align="right">    17692.77</td>
    <td align="right">    21049.99</td>
    <td align="right">    23671.54</td>
    <td align="right">    23438.10</td>
    <td align="right">    19034.64</td>
    <td align="right">    16893.80</td>
    <td align="right">    16123.92</td>
    <td align="right">    16972.45</td>
    <td align="right">   220202.79</td>
    <td align="right">    23671.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       46.22</td>
    <td align="right">       45.31</td>
    <td align="right">       46.83</td>
    <td align="right">       51.73</td>
    <td align="right">       61.72</td>
    <td align="right">       86.22</td>
    <td align="right">       92.32</td>
    <td align="right">       92.35</td>
    <td align="right">       72.42</td>
    <td align="right">       54.76</td>
    <td align="right">       52.65</td>
    <td align="right">       45.53</td>
    <td align="right">      748.06</td>
    <td align="right">       92.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    17128.78</td>
    <td align="right">    15255.37</td>
    <td align="right">    16988.69</td>
    <td align="right">    15952.74</td>
    <td align="right">    17692.77</td>
    <td align="right">    21049.99</td>
    <td align="right">    23671.54</td>
    <td align="right">    23438.10</td>
    <td align="right">    19034.64</td>
    <td align="right">    16893.80</td>
    <td align="right">    16123.92</td>
    <td align="right">    16972.45</td>
    <td align="right">   220202.79</td>
    <td align="right">    23671.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       46.22</td>
    <td align="right">       45.31</td>
    <td align="right">       46.83</td>
    <td align="right">       51.73</td>
    <td align="right">       61.72</td>
    <td align="right">       86.22</td>
    <td align="right">       92.32</td>
    <td align="right">       92.35</td>
    <td align="right">       72.42</td>
    <td align="right">       54.76</td>
    <td align="right">       52.65</td>
    <td align="right">       45.53</td>
    <td align="right">      748.06</td>
    <td align="right">       92.35</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND75KW                                                                                        FROM TotalDemand</b><br><br>
<b>FUELCOSTADJUSTENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE                                                               FROM TotalEnergy</b><br><br>
<b>SOXNOXRIDERADJUSTENERGYCHARGE                                                                        FROM TotalEnergy</b><br><br>
<b>DSMRIDERADJUSTENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>PURCHPOWERTRACKERADJUSTENERGYCHARGE                                                                  FROM TotalEnergy</b><br><br>
<b>MIDWESTISOADJUSTENERGYCHARGE                                                                         FROM TotalEnergy</b><br><br>
<b>CLEANCOALRIDERENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALDEMANDBASECHARGE                                                                               FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM FUELCOSTADJUSTENERGYCHARGE                                                                           QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE                                                               SOXNOXRIDERADJUSTENERGYCHARGE                                                                        DSMRIDERADJUSTENERGYCHARGE                                                                           PURCHPOWERTRACKERADJUSTENERGYCHARGE                                                                  MIDWESTISOADJUSTENERGYCHARGE                                                                         CLEANCOALRIDERENERGYCHARGE                                                                           ANNUALENERGYCHARGE                                                                                   ANNUALDEMANDBASECHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_CS_COMMERCIALELECTRICSERVICE</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      845.19</td>
    <td align="right">      759.89</td>
    <td align="right">      838.81</td>
    <td align="right">      791.64</td>
    <td align="right">      870.86</td>
    <td align="right">     1023.72</td>
    <td align="right">     1143.07</td>
    <td align="right">     1132.44</td>
    <td align="right">      931.96</td>
    <td align="right">      834.49</td>
    <td align="right">      799.44</td>
    <td align="right">      838.07</td>
    <td align="right">    10809.58</td>
    <td align="right">     1143.07</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">      112.80</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      854.59</td>
    <td align="right">      769.29</td>
    <td align="right">      848.21</td>
    <td align="right">      801.04</td>
    <td align="right">      880.26</td>
    <td align="right">     1033.12</td>
    <td align="right">     1152.47</td>
    <td align="right">     1141.84</td>
    <td align="right">      941.36</td>
    <td align="right">      843.89</td>
    <td align="right">      808.84</td>
    <td align="right">      847.47</td>
    <td align="right">    10922.38</td>
    <td align="right">     1152.47</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      854.59</td>
    <td align="right">      769.29</td>
    <td align="right">      848.21</td>
    <td align="right">      801.04</td>
    <td align="right">      880.26</td>
    <td align="right">     1033.12</td>
    <td align="right">     1152.47</td>
    <td align="right">     1141.84</td>
    <td align="right">      941.36</td>
    <td align="right">      843.89</td>
    <td align="right">      808.84</td>
    <td align="right">      847.47</td>
    <td align="right">    10922.38</td>
    <td align="right">     1152.47</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       68.37</td>
    <td align="right">       61.54</td>
    <td align="right">       67.86</td>
    <td align="right">       64.08</td>
    <td align="right">       70.42</td>
    <td align="right">       82.65</td>
    <td align="right">       92.20</td>
    <td align="right">       91.35</td>
    <td align="right">       75.31</td>
    <td align="right">       67.51</td>
    <td align="right">       64.71</td>
    <td align="right">       67.80</td>
    <td align="right">      873.79</td>
    <td align="right">       92.20</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      922.95</td>
    <td align="right">      830.84</td>
    <td align="right">      916.07</td>
    <td align="right">      865.13</td>
    <td align="right">      950.69</td>
    <td align="right">     1115.76</td>
    <td align="right">     1244.67</td>
    <td align="right">     1233.19</td>
    <td align="right">     1016.67</td>
    <td align="right">      911.40</td>
    <td align="right">      873.54</td>
    <td align="right">      915.27</td>
    <td align="right">    11796.17</td>
    <td align="right">     1244.67</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">       34.74</td>
    <td align="right">       30.94</td>
    <td align="right">       34.45</td>
    <td align="right">       32.35</td>
    <td align="right">       35.88</td>
    <td align="right">       42.69</td>
    <td align="right">       48.01</td>
    <td align="right">       47.53</td>
    <td align="right">       38.60</td>
    <td align="right">       34.26</td>
    <td align="right">       32.70</td>
    <td align="right">       34.42</td>
    <td align="right">      446.57</td>
    <td align="right">       48.01</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">        9.18</td>
    <td align="right">        8.18</td>
    <td align="right">        9.11</td>
    <td align="right">        8.55</td>
    <td align="right">        9.48</td>
    <td align="right">       11.28</td>
    <td align="right">       12.69</td>
    <td align="right">       12.56</td>
    <td align="right">       10.20</td>
    <td align="right">        9.06</td>
    <td align="right">        8.64</td>
    <td align="right">        9.10</td>
    <td align="right">      118.03</td>
    <td align="right">       12.69</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       19.30</td>
    <td align="right">       17.19</td>
    <td align="right">       19.15</td>
    <td align="right">       17.98</td>
    <td align="right">       19.94</td>
    <td align="right">       23.72</td>
    <td align="right">       26.68</td>
    <td align="right">       26.41</td>
    <td align="right">       21.45</td>
    <td align="right">       19.04</td>
    <td align="right">       18.17</td>
    <td align="right">       19.13</td>
    <td align="right">      248.17</td>
    <td align="right">       26.68</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      0.3597</td>
    <td align="right">      0.3204</td>
    <td align="right">      0.3568</td>
    <td align="right">      0.3350</td>
    <td align="right">      0.3715</td>
    <td align="right">      0.4420</td>
    <td align="right">      0.4971</td>
    <td align="right">      0.4922</td>
    <td align="right">      0.3997</td>
    <td align="right">      0.3548</td>
    <td align="right">      0.3386</td>
    <td align="right">      0.3564</td>
    <td align="right">        4.62</td>
    <td align="right">        0.50</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      0.5824</td>
    <td align="right">      0.5187</td>
    <td align="right">      0.5776</td>
    <td align="right">      0.5424</td>
    <td align="right">      0.6016</td>
    <td align="right">      0.7157</td>
    <td align="right">      0.8048</td>
    <td align="right">      0.7969</td>
    <td align="right">      0.6472</td>
    <td align="right">      0.5744</td>
    <td align="right">      0.5482</td>
    <td align="right">      0.5771</td>
    <td align="right">        7.49</td>
    <td align="right">        0.80</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -3.5</td>
    <td align="right">        -3.1</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.6</td>
    <td align="right">        -4.3</td>
    <td align="right">        -4.8</td>
    <td align="right">        -4.8</td>
    <td align="right">        -3.9</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.4</td>
    <td align="right">       -44.7</td>
    <td align="right">        -3.1</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">       13.82</td>
    <td align="right">       12.31</td>
    <td align="right">       13.71</td>
    <td align="right">       12.87</td>
    <td align="right">       14.28</td>
    <td align="right">       16.99</td>
    <td align="right">       19.10</td>
    <td align="right">       18.91</td>
    <td align="right">       15.36</td>
    <td align="right">       13.63</td>
    <td align="right">       13.01</td>
    <td align="right">       13.70</td>
    <td align="right">      177.70</td>
    <td align="right">       19.10</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">       68.37</td>
    <td align="right">       61.54</td>
    <td align="right">       67.86</td>
    <td align="right">       64.08</td>
    <td align="right">       70.42</td>
    <td align="right">       82.65</td>
    <td align="right">       92.20</td>
    <td align="right">       91.35</td>
    <td align="right">       75.31</td>
    <td align="right">       67.51</td>
    <td align="right">       64.71</td>
    <td align="right">       67.80</td>
    <td align="right">      873.79</td>
    <td align="right">       92.20</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">      770.68</td>
    <td align="right">      693.53</td>
    <td align="right">      764.91</td>
    <td align="right">      722.25</td>
    <td align="right">      793.90</td>
    <td align="right">      932.15</td>
    <td align="right">     1040.10</td>
    <td align="right">     1030.49</td>
    <td align="right">      849.16</td>
    <td align="right">      761.00</td>
    <td align="right">      729.30</td>
    <td align="right">      764.24</td>
    <td align="right">     9851.69</td>
    <td align="right">     1040.10</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      854.59</td>
    <td align="right">      769.29</td>
    <td align="right">      848.21</td>
    <td align="right">      801.04</td>
    <td align="right">      880.26</td>
    <td align="right">     1033.12</td>
    <td align="right">     1152.47</td>
    <td align="right">     1141.84</td>
    <td align="right">      941.36</td>
    <td align="right">      843.89</td>
    <td align="right">      808.84</td>
    <td align="right">      847.47</td>
    <td align="right">    10922.38</td>
    <td align="right">     1152.47</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    17128.78</td>
    <td align="right">    15255.37</td>
    <td align="right">    16988.69</td>
    <td align="right">    15952.74</td>
    <td align="right">    17692.77</td>
    <td align="right">    21049.99</td>
    <td align="right">    23671.54</td>
    <td align="right">    23438.10</td>
    <td align="right">    19034.64</td>
    <td align="right">    16893.80</td>
    <td align="right">    16123.92</td>
    <td align="right">    16972.45</td>
    <td align="right">   220202.79</td>
    <td align="right">    23671.54</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND75KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    17128.78</td>
    <td align="right">    15255.37</td>
    <td align="right">    16988.69</td>
    <td align="right">    15952.74</td>
    <td align="right">    17692.77</td>
    <td align="right">    21049.99</td>
    <td align="right">    23671.54</td>
    <td align="right">    23438.10</td>
    <td align="right">    19034.64</td>
    <td align="right">    16893.80</td>
    <td align="right">    16123.92</td>
    <td align="right">    16972.45</td>
    <td align="right">   220202.79</td>
    <td align="right">    23671.54</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       46.22</td>
    <td align="right">       45.31</td>
    <td align="right">       46.83</td>
    <td align="right">       51.73</td>
    <td align="right">       61.72</td>
    <td align="right">       86.22</td>
    <td align="right">       92.32</td>
    <td align="right">       92.35</td>
    <td align="right">       72.42</td>
    <td align="right">       54.76</td>
    <td align="right">       52.65</td>
    <td align="right">       45.53</td>
    <td align="right">      748.06</td>
    <td align="right">       92.35</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    17128.78</td>
    <td align="right">    15255.37</td>
    <td align="right">    16988.69</td>
    <td align="right">    15952.74</td>
    <td align="right">    17692.77</td>
    <td align="right">    21049.99</td>
    <td align="right">    23671.54</td>
    <td align="right">    23438.10</td>
    <td align="right">    19034.64</td>
    <td align="right">    16893.80</td>
    <td align="right">    16123.92</td>
    <td align="right">    16972.45</td>
    <td align="right">   220202.79</td>
    <td align="right">    23671.54</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       46.22</td>
    <td align="right">       45.31</td>
    <td align="right">       46.83</td>
    <td align="right">       51.73</td>
    <td align="right">       61.72</td>
    <td align="right">       86.22</td>
    <td align="right">       92.32</td>
    <td align="right">       92.35</td>
    <td align="right">       72.42</td>
    <td align="right">       54.76</td>
    <td align="right">       52.65</td>
    <td align="right">       45.53</td>
    <td align="right">      748.06</td>
    <td align="right">       92.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       46.22</td>
    <td align="right">       45.31</td>
    <td align="right">       46.83</td>
    <td align="right">       51.73</td>
    <td align="right">       61.72</td>
    <td align="right">       86.22</td>
    <td align="right">       92.32</td>
    <td align="right">       92.35</td>
    <td align="right">       72.42</td>
    <td align="right">       54.76</td>
    <td align="right">       52.65</td>
    <td align="right">       45.53</td>
    <td align="right">      748.06</td>
    <td align="right">       92.35</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       46.22</td>
    <td align="right">       45.31</td>
    <td align="right">       46.83</td>
    <td align="right">       51.73</td>
    <td align="right">       61.72</td>
    <td align="right">       86.22</td>
    <td align="right">       92.32</td>
    <td align="right">       92.35</td>
    <td align="right">       72.42</td>
    <td align="right">       54.76</td>
    <td align="right">       52.65</td>
    <td align="right">       45.53</td>
    <td align="right">      748.06</td>
    <td align="right">       92.35</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       46.22</td>
    <td align="right">       45.31</td>
    <td align="right">       46.83</td>
    <td align="right">       51.73</td>
    <td align="right">       61.72</td>
    <td align="right">       86.22</td>
    <td align="right">       92.32</td>
    <td align="right">       92.35</td>
    <td align="right">       72.42</td>
    <td align="right">       54.76</td>
    <td align="right">       52.65</td>
    <td align="right">       45.53</td>
    <td align="right">      748.06</td>
    <td align="right">       92.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    17128.78</td>
    <td align="right">    15255.37</td>
    <td align="right">    16988.69</td>
    <td align="right">    15952.74</td>
    <td align="right">    17692.77</td>
    <td align="right">    21049.99</td>
    <td align="right">    23671.54</td>
    <td align="right">    23438.10</td>
    <td align="right">    19034.64</td>
    <td align="right">    16893.80</td>
    <td align="right">    16123.92</td>
    <td align="right">    16972.45</td>
    <td align="right">   220202.79</td>
    <td align="right">    23671.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       46.22</td>
    <td align="right">       45.31</td>
    <td align="right">       46.83</td>
    <td align="right">       51.73</td>
    <td align="right">       61.72</td>
    <td align="right">       86.22</td>
    <td align="right">       92.32</td>
    <td align="right">       92.35</td>
    <td align="right">       72.42</td>
    <td align="right">       54.76</td>
    <td align="right">       52.65</td>
    <td align="right">       45.53</td>
    <td align="right">      748.06</td>
    <td align="right">       92.35</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    17128.78</td>
    <td align="right">    15255.37</td>
    <td align="right">    16988.69</td>
    <td align="right">    15952.74</td>
    <td align="right">    17692.77</td>
    <td align="right">    21049.99</td>
    <td align="right">    23671.54</td>
    <td align="right">    23438.10</td>
    <td align="right">    19034.64</td>
    <td align="right">    16893.80</td>
    <td align="right">    16123.92</td>
    <td align="right">    16972.45</td>
    <td align="right">   220202.79</td>
    <td align="right">    23671.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       46.22</td>
    <td align="right">       45.31</td>
    <td align="right">       46.83</td>
    <td align="right">       51.73</td>
    <td align="right">       61.72</td>
    <td align="right">       86.22</td>
    <td align="right">       92.32</td>
    <td align="right">       92.35</td>
    <td align="right">       72.42</td>
    <td align="right">       54.76</td>
    <td align="right">       52.65</td>
    <td align="right">       45.53</td>
    <td align="right">      748.06</td>
    <td align="right">       92.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    17128.78</td>
    <td align="right">    15255.37</td>
    <td align="right">    16988.69</td>
    <td align="right">    15952.74</td>
    <td align="right">    17692.77</td>
    <td align="right">    21049.99</td>
    <td align="right">    23671.54</td>
    <td align="right">    23438.10</td>
    <td align="right">    19034.64</td>
    <td align="right">    16893.80</td>
    <td align="right">    16123.92</td>
    <td align="right">    16972.45</td>
    <td align="right">   220202.79</td>
    <td align="right">    23671.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       46.22</td>
    <td align="right">       45.31</td>
    <td align="right">       46.83</td>
    <td align="right">       51.73</td>
    <td align="right">       61.72</td>
    <td align="right">       86.22</td>
    <td align="right">       92.32</td>
    <td align="right">       92.35</td>
    <td align="right">       72.42</td>
    <td align="right">       54.76</td>
    <td align="right">       52.65</td>
    <td align="right">       45.53</td>
    <td align="right">      748.06</td>
    <td align="right">       92.35</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND75KW                                                                                        FROM TotalDemand</b><br><br>
<b>FUELCOSTADJUSTENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE                                                               FROM TotalEnergy</b><br><br>
<b>SOXNOXRIDERADJUSTENERGYCHARGE                                                                        FROM TotalEnergy</b><br><br>
<b>DSMRIDERADJUSTENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>PURCHPOWERTRACKERADJUSTENERGYCHARGE                                                                  FROM TotalEnergy</b><br><br>
<b>MIDWESTISOADJUSTENERGYCHARGE                                                                         FROM TotalEnergy</b><br><br>
<b>CLEANCOALRIDERENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM FUELCOSTADJUSTENERGYCHARGE                                                                           QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE                                                               SOXNOXRIDERADJUSTENERGYCHARGE                                                                        DSMRIDERADJUSTENERGYCHARGE                                                                           PURCHPOWERTRACKERADJUSTENERGYCHARGE                                                                  MIDWESTISOADJUSTENERGYCHARGE                                                                         CLEANCOALRIDERENERGYCHARGE                                                                           ANNUALENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::IN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> IN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-04-28
    05:28:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      866.63</td>
    <td align="right">      513.07</td>
    <td align="right">      429.47</td>
    <td align="right">      213.26</td>
    <td align="right">       74.69</td>
    <td align="right">        2.45</td>
    <td align="right">      0.0170</td>
    <td align="right">      0.1938</td>
    <td align="right">       12.93</td>
    <td align="right">      119.73</td>
    <td align="right">      275.73</td>
    <td align="right">      651.74</td>
    <td align="right">     3159.93</td>
    <td align="right">      866.63</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      866.63</td>
    <td align="right">      513.07</td>
    <td align="right">      429.47</td>
    <td align="right">      213.26</td>
    <td align="right">       74.69</td>
    <td align="right">        2.45</td>
    <td align="right">      0.0170</td>
    <td align="right">      0.1938</td>
    <td align="right">       12.93</td>
    <td align="right">      119.73</td>
    <td align="right">      275.73</td>
    <td align="right">      651.74</td>
    <td align="right">     3159.93</td>
    <td align="right">      866.63</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      866.63</td>
    <td align="right">      513.07</td>
    <td align="right">      429.47</td>
    <td align="right">      213.26</td>
    <td align="right">       74.69</td>
    <td align="right">        2.45</td>
    <td align="right">      0.0170</td>
    <td align="right">      0.1938</td>
    <td align="right">       12.93</td>
    <td align="right">      119.73</td>
    <td align="right">      275.73</td>
    <td align="right">      651.74</td>
    <td align="right">     3159.93</td>
    <td align="right">      866.63</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       69.33</td>
    <td align="right">       41.05</td>
    <td align="right">       34.36</td>
    <td align="right">       17.06</td>
    <td align="right">        5.97</td>
    <td align="right">      0.1962</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0155</td>
    <td align="right">        1.03</td>
    <td align="right">        9.58</td>
    <td align="right">       22.06</td>
    <td align="right">       52.14</td>
    <td align="right">      252.79</td>
    <td align="right">       69.33</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      935.97</td>
    <td align="right">      554.12</td>
    <td align="right">      463.83</td>
    <td align="right">      230.32</td>
    <td align="right">       80.66</td>
    <td align="right">        2.65</td>
    <td align="right">      0.0183</td>
    <td align="right">      0.2094</td>
    <td align="right">       13.96</td>
    <td align="right">      129.31</td>
    <td align="right">      297.79</td>
    <td align="right">      703.88</td>
    <td align="right">     3412.72</td>
    <td align="right">      935.97</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      866.63</td>
    <td align="right">      513.07</td>
    <td align="right">      429.47</td>
    <td align="right">      213.26</td>
    <td align="right">       74.69</td>
    <td align="right">        2.45</td>
    <td align="right">      0.0170</td>
    <td align="right">      0.1938</td>
    <td align="right">       12.93</td>
    <td align="right">      119.73</td>
    <td align="right">      275.73</td>
    <td align="right">      651.74</td>
    <td align="right">     3159.93</td>
    <td align="right">      866.63</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">       69.33</td>
    <td align="right">       41.05</td>
    <td align="right">       34.36</td>
    <td align="right">       17.06</td>
    <td align="right">        5.97</td>
    <td align="right">      0.1962</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0155</td>
    <td align="right">        1.03</td>
    <td align="right">        9.58</td>
    <td align="right">       22.06</td>
    <td align="right">       52.14</td>
    <td align="right">      252.79</td>
    <td align="right">       69.33</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      866.63</td>
    <td align="right">      513.07</td>
    <td align="right">      429.47</td>
    <td align="right">      213.26</td>
    <td align="right">       74.69</td>
    <td align="right">        2.45</td>
    <td align="right">      0.0170</td>
    <td align="right">      0.1938</td>
    <td align="right">       12.93</td>
    <td align="right">      119.73</td>
    <td align="right">      275.73</td>
    <td align="right">      651.74</td>
    <td align="right">     3159.93</td>
    <td align="right">      866.63</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      105.43</td>
    <td align="right">       68.32</td>
    <td align="right">       47.88</td>
    <td align="right">       23.67</td>
    <td align="right">        8.15</td>
    <td align="right">      0.2349</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0191</td>
    <td align="right">        1.41</td>
    <td align="right">       14.64</td>
    <td align="right">       35.21</td>
    <td align="right">       85.42</td>
    <td align="right">      390.38</td>
    <td align="right">      105.43</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      105.43</td>
    <td align="right">       68.32</td>
    <td align="right">       47.88</td>
    <td align="right">       23.67</td>
    <td align="right">        8.15</td>
    <td align="right">      0.2349</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0191</td>
    <td align="right">        1.41</td>
    <td align="right">       14.64</td>
    <td align="right">       35.21</td>
    <td align="right">       85.42</td>
    <td align="right">      390.38</td>
    <td align="right">      105.43</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        1.26</td>
    <td align="right">        1.23</td>
    <td align="right">        1.04</td>
    <td align="right">      0.7529</td>
    <td align="right">      0.5047</td>
    <td align="right">      0.0929</td>
    <td align="right">      0.0018</td>
    <td align="right">      0.0238</td>
    <td align="right">      0.1999</td>
    <td align="right">      0.7446</td>
    <td align="right">      0.9348</td>
    <td align="right">        1.25</td>
    <td align="right">        8.03</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      105.43</td>
    <td align="right">       68.32</td>
    <td align="right">       47.88</td>
    <td align="right">       23.67</td>
    <td align="right">        8.15</td>
    <td align="right">      0.2349</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0191</td>
    <td align="right">        1.41</td>
    <td align="right">       14.64</td>
    <td align="right">       35.21</td>
    <td align="right">       85.42</td>
    <td align="right">      390.38</td>
    <td align="right">      105.43</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        1.26</td>
    <td align="right">        1.23</td>
    <td align="right">        1.04</td>
    <td align="right">      0.7529</td>
    <td align="right">      0.5047</td>
    <td align="right">      0.0929</td>
    <td align="right">      0.0018</td>
    <td align="right">      0.0238</td>
    <td align="right">      0.1999</td>
    <td align="right">      0.7446</td>
    <td align="right">      0.9348</td>
    <td align="right">        1.25</td>
    <td align="right">        8.03</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        1.26</td>
    <td align="right">        1.23</td>
    <td align="right">        1.04</td>
    <td align="right">      0.7529</td>
    <td align="right">      0.5047</td>
    <td align="right">      0.0929</td>
    <td align="right">      0.0018</td>
    <td align="right">      0.0238</td>
    <td align="right">      0.1999</td>
    <td align="right">      0.7446</td>
    <td align="right">      0.9348</td>
    <td align="right">        1.25</td>
    <td align="right">        8.03</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        1.26</td>
    <td align="right">        1.23</td>
    <td align="right">        1.04</td>
    <td align="right">      0.7529</td>
    <td align="right">      0.5047</td>
    <td align="right">      0.0929</td>
    <td align="right">      0.0018</td>
    <td align="right">      0.0238</td>
    <td align="right">      0.1999</td>
    <td align="right">      0.7446</td>
    <td align="right">      0.9348</td>
    <td align="right">        1.25</td>
    <td align="right">        8.03</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        1.26</td>
    <td align="right">        1.23</td>
    <td align="right">        1.04</td>
    <td align="right">      0.7529</td>
    <td align="right">      0.5047</td>
    <td align="right">      0.0929</td>
    <td align="right">      0.0018</td>
    <td align="right">      0.0238</td>
    <td align="right">      0.1999</td>
    <td align="right">      0.7446</td>
    <td align="right">      0.9348</td>
    <td align="right">        1.25</td>
    <td align="right">        8.03</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      105.43</td>
    <td align="right">       68.32</td>
    <td align="right">       47.88</td>
    <td align="right">       23.67</td>
    <td align="right">        8.15</td>
    <td align="right">      0.2349</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0191</td>
    <td align="right">        1.41</td>
    <td align="right">       14.64</td>
    <td align="right">       35.21</td>
    <td align="right">       85.42</td>
    <td align="right">      390.38</td>
    <td align="right">      105.43</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        1.26</td>
    <td align="right">        1.23</td>
    <td align="right">        1.04</td>
    <td align="right">      0.7529</td>
    <td align="right">      0.5047</td>
    <td align="right">      0.0929</td>
    <td align="right">      0.0018</td>
    <td align="right">      0.0238</td>
    <td align="right">      0.1999</td>
    <td align="right">      0.7446</td>
    <td align="right">      0.9348</td>
    <td align="right">        1.25</td>
    <td align="right">        8.03</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      105.43</td>
    <td align="right">       68.32</td>
    <td align="right">       47.88</td>
    <td align="right">       23.67</td>
    <td align="right">        8.15</td>
    <td align="right">      0.2349</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0191</td>
    <td align="right">        1.41</td>
    <td align="right">       14.64</td>
    <td align="right">       35.21</td>
    <td align="right">       85.42</td>
    <td align="right">      390.38</td>
    <td align="right">      105.43</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        1.26</td>
    <td align="right">        1.23</td>
    <td align="right">        1.04</td>
    <td align="right">      0.7529</td>
    <td align="right">      0.5047</td>
    <td align="right">      0.0929</td>
    <td align="right">      0.0018</td>
    <td align="right">      0.0238</td>
    <td align="right">      0.1999</td>
    <td align="right">      0.7446</td>
    <td align="right">      0.9348</td>
    <td align="right">        1.25</td>
    <td align="right">        8.03</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      105.43</td>
    <td align="right">       68.32</td>
    <td align="right">       47.88</td>
    <td align="right">       23.67</td>
    <td align="right">        8.15</td>
    <td align="right">      0.2349</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0191</td>
    <td align="right">        1.41</td>
    <td align="right">       14.64</td>
    <td align="right">       35.21</td>
    <td align="right">       85.42</td>
    <td align="right">      390.38</td>
    <td align="right">      105.43</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        1.26</td>
    <td align="right">        1.23</td>
    <td align="right">        1.04</td>
    <td align="right">      0.7529</td>
    <td align="right">      0.5047</td>
    <td align="right">      0.0929</td>
    <td align="right">      0.0018</td>
    <td align="right">      0.0238</td>
    <td align="right">      0.1999</td>
    <td align="right">      0.7446</td>
    <td align="right">      0.9348</td>
    <td align="right">        1.25</td>
    <td align="right">        8.03</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        7.51</td>
    <td align="right">        8.97</td>
    <td align="right">        9.01</td>
    <td align="right">        9.16</td>
    <td align="right">       10.44</td>
    <td align="right">       10.32</td>
    <td align="right">       10.13</td>
    <td align="right">        9.20</td>
    <td align="right">        8.18</td>
    <td align="right">        7.83</td>
    <td align="right">        7.63</td>
    <td align="right">      106.60</td>
    <td align="right">       10.44</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          IN_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
