<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Strip Mall New V 1.1_3.1 BOULDER CO USA TMY2-94018 WMO#=724699
  2009-04-28
  05:10:26 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.1</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Strip Mall New V 1.1_3.1</b></p>
<p>Environment: <b>BOULDER CO USA TMY2-94018 WMO#=724699</b></p>
<p>Simulation Timestamp: <b>2009-04-28
  05:10:26</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1118.79</td>
    <td align="right">      535.23</td>
    <td align="right">      535.23</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1118.79</td>
    <td align="right">      535.23</td>
    <td align="right">      535.23</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     2915.28</td>
    <td align="right">     1394.66</td>
    <td align="right">     1394.66</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     2915.28</td>
    <td align="right">     1394.66</td>
    <td align="right">     1394.66</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Converstion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.318</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.794</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.158</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.151</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      357.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       45.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      477.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      149.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       28.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      760.81</td>
    <td align="right">      357.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      357.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       45.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      477.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      149.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unitary Fans</td>
    <td align="right">       28.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      256.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       35.79</td>
    <td align="right">      171.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       71.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      363.97</td>
    <td align="right">      171.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      256.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       35.79</td>
    <td align="right">      171.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       71.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      363.97</td>
    <td align="right">      171.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      760.81</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      760.81</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      760.81</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      760.81</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1636.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::LGSTORE1">LGSTORE1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE1">SMSTORE1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE2">SMSTORE2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE3">SMSTORE3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE4">SMSTORE4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LGSTORE2">LGSTORE2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE5">SMSTORE5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE6">SMSTORE6</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE7">SMSTORE7</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE8">SMSTORE8</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LGSTORE1PEOPLE">LGSTORE1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE1PEOPLE">SMSTORE1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE2PEOPLE">SMSTORE2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE3PEOPLE">SMSTORE3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE4PEOPLE">SMSTORE4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LGSTORE2PEOPLE">LGSTORE2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE5PEOPLE">SMSTORE5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE6PEOPLE">SMSTORE6 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE7PEOPLE">SMSTORE7 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE8PEOPLE">SMSTORE8 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::LGSTORE1">LGSTORE1</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE1">SMSTORE1</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE2">SMSTORE2</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE3">SMSTORE3</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE4">SMSTORE4</a>    |   
<a href="#OUTDOORAIRSUMMARY::LGSTORE2">LGSTORE2</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE5">SMSTORE5</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE6">SMSTORE6</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE7">SMSTORE7</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE8">SMSTORE8</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::LGSTORE1">LGSTORE1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE1">SMSTORE1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE2">SMSTORE2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE3">SMSTORE3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE4">SMSTORE4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LGSTORE2">LGSTORE2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE5">SMSTORE5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE6">SMSTORE6</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE7">SMSTORE7</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE8">SMSTORE8</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_3:3">PSZ-AC_3:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_4:4">PSZ-AC_4:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_5:5">PSZ-AC_5:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_6:6">PSZ-AC_6:6</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_7:7">PSZ-AC_7:7</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_8:8">PSZ-AC_8:8</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_9:9">PSZ-AC_9:9</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_10:10">PSZ-AC_10:10</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE1">LGSTORE1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE1">SMSTORE1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE2">SMSTORE2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE3">SMSTORE3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE4">SMSTORE4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE2">LGSTORE2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE5">SMSTORE5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE6">SMSTORE6</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE7">SMSTORE7</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE8">SMSTORE8</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::LGSTORE1">LGSTORE1</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE1">SMSTORE1</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE2">SMSTORE2</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE3">SMSTORE3</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE4">SMSTORE4</a>    |   
<a href="#BUILDINGLOADS-COOLING::LGSTORE2">LGSTORE2</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE5">SMSTORE5</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE6">SMSTORE6</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE7">SMSTORE7</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE8">SMSTORE8</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::LGSTORE1">LGSTORE1</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE1">SMSTORE1</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE2">SMSTORE2</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE3">SMSTORE3</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE4">SMSTORE4</a>    |   
<a href="#BUILDINGLOADS-HEATING::LGSTORE2">LGSTORE2</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE5">SMSTORE5</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE6">SMSTORE6</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE7">SMSTORE7</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE8">SMSTORE8</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::LGSTORE1">LGSTORE1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE1">SMSTORE1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE2">SMSTORE2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE3">SMSTORE3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE4">SMSTORE4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LGSTORE2">LGSTORE2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE5">SMSTORE5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE6">SMSTORE6</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE7">SMSTORE7</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE8">SMSTORE8</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::LGSTORE1">LGSTORE1</a>    |   
<a href="#SPACELOADS::SMSTORE1">SMSTORE1</a>    |   
<a href="#SPACELOADS::SMSTORE2">SMSTORE2</a>    |   
<a href="#SPACELOADS::SMSTORE3">SMSTORE3</a>    |   
<a href="#SPACELOADS::SMSTORE4">SMSTORE4</a>    |   
<a href="#SPACELOADS::LGSTORE2">LGSTORE2</a>    |   
<a href="#SPACELOADS::SMSTORE5">SMSTORE5</a>    |   
<a href="#SPACELOADS::SMSTORE6">SMSTORE6</a>    |   
<a href="#SPACELOADS::SMSTORE7">SMSTORE7</a>    |   
<a href="#SPACELOADS::SMSTORE8">SMSTORE8</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL">PUBSERVCOLORADO_SG_SECONDARYGENERAL</a>   |  
<a href="#TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE">PUBSERVCOLORADO_C_COMMERCIALSERVICE</a>   |  
<a href="#TariffReport::CO_EIAMONTHLYRATEGAS">CO_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.1</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">BOULDER CO USA TMY2-94018 WMO#=724699</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       40.02</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -105.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1634.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1184.15</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">     1805.20</td>
    <td align="right">        1.00</td>
    <td align="right">      276.30</td>
    <td align="right">       20.75</td>
    <td align="right">     23.9900</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.37</td>
    <td align="right">     23.9900</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     18.2900</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     18.2900</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     18.2900</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">     1805.20</td>
    <td align="right">        1.00</td>
    <td align="right">      157.89</td>
    <td align="right">       20.70</td>
    <td align="right">     13.7700</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     13.7700</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     13.7700</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     13.7700</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">      197.36</td>
    <td align="right">       10.35</td>
    <td align="right">     13.7700</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2090.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10831.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1184.15</td>
    <td align="right">      124.29</td>
    <td align="right">     17.4550</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2090.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10831.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1184.15</td>
    <td align="right">      124.29</td>
    <td align="right">     17.4550</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -18.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.60</td>
    <td align="right">WETBULB</td>
    <td align="right">        2.90</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       32.90</td>
    <td align="right">       15.20</td>
    <td align="right">       15.90</td>
    <td align="right">WETBULB</td>
    <td align="right">        5.00</td>
    <td align="right">      350.00</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.40</td>
    <td align="right">       15.20</td>
    <td align="right">       18.60</td>
    <td align="right">WETBULB</td>
    <td align="right">        5.00</td>
    <td align="right">      350.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_2</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      118.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       78.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       78.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_3</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_4</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      118.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_3</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_4</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_DOOR_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_DOOR_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_3</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_4</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_DOOR_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_DOOR_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.29</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.29</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    26312.90</td>
    <td align="right">    21014.94</td>
    <td align="right">     5297.96</td>
    <td align="right">        0.80</td>
    <td align="right">        3.74</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12664.25</td>
    <td align="right">    10114.37</td>
    <td align="right">     2549.88</td>
    <td align="right">        0.80</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11429.96</td>
    <td align="right">     9128.60</td>
    <td align="right">     2301.36</td>
    <td align="right">        0.80</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11298.55</td>
    <td align="right">     9023.65</td>
    <td align="right">     2274.90</td>
    <td align="right">        0.80</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11230.07</td>
    <td align="right">     8968.96</td>
    <td align="right">     2261.12</td>
    <td align="right">        0.80</td>
    <td align="right">        4.06</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    19618.30</td>
    <td align="right">    15668.26</td>
    <td align="right">     3950.04</td>
    <td align="right">        0.80</td>
    <td align="right">        3.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10226.23</td>
    <td align="right">     8167.23</td>
    <td align="right">     2059.00</td>
    <td align="right">        0.80</td>
    <td align="right">        4.06</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10182.27</td>
    <td align="right">     8132.13</td>
    <td align="right">     2050.15</td>
    <td align="right">        0.80</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10231.30</td>
    <td align="right">     8171.28</td>
    <td align="right">     2060.02</td>
    <td align="right">        0.80</td>
    <td align="right">        4.06</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12003.51</td>
    <td align="right">     9586.67</td>
    <td align="right">     2416.84</td>
    <td align="right">        0.80</td>
    <td align="right">        4.04</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    43891.12</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    20264.83</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    20194.99</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    20192.09</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    20210.25</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    40070.51</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    20210.55</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    20197.34</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    20287.91</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    23967.60</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        1.59</td>
    <td align="right">     1738.39</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        0.77</td>
    <td align="right">      871.54</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.69</td>
    <td align="right">      800.90</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.68</td>
    <td align="right">      791.69</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.68</td>
    <td align="right">      786.89</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.19</td>
    <td align="right">     1350.11</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.62</td>
    <td align="right">      716.55</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.62</td>
    <td align="right">      713.47</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.62</td>
    <td align="right">      716.91</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        0.73</td>
    <td align="right">      826.07</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">    16035.19</td>
    <td align="right">       1.325</td>
    <td align="right">       1.590</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       31.38</td>
    <td align="right">     0.00682</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">     7717.63</td>
    <td align="right">       0.638</td>
    <td align="right">       0.765</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       32.52</td>
    <td align="right">     0.00682</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">     6965.44</td>
    <td align="right">       0.575</td>
    <td align="right">       0.690</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       32.52</td>
    <td align="right">     0.00682</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">     6885.36</td>
    <td align="right">       0.569</td>
    <td align="right">       0.683</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       32.52</td>
    <td align="right">     0.00682</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">     6843.63</td>
    <td align="right">       0.565</td>
    <td align="right">       0.678</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       32.52</td>
    <td align="right">     0.00682</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">    11955.30</td>
    <td align="right">       0.988</td>
    <td align="right">       1.185</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       32.52</td>
    <td align="right">     0.00682</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">     6231.87</td>
    <td align="right">       0.515</td>
    <td align="right">       0.618</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       32.52</td>
    <td align="right">     0.00682</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">     6205.09</td>
    <td align="right">       0.513</td>
    <td align="right">       0.615</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       32.52</td>
    <td align="right">     0.00682</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">     6234.96</td>
    <td align="right">       0.515</td>
    <td align="right">       0.618</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       32.52</td>
    <td align="right">     0.00682</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">     6987.30</td>
    <td align="right">       0.577</td>
    <td align="right">       0.693</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       32.60</td>
    <td align="right">     0.00682</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">    23681.41</td>
    <td align="right">       1.030</td>
    <td align="right">       1.236</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">    10134.88</td>
    <td align="right">       0.441</td>
    <td align="right">       0.529</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">    10064.00</td>
    <td align="right">       0.438</td>
    <td align="right">       0.525</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">    10061.06</td>
    <td align="right">       0.438</td>
    <td align="right">       0.525</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">    10079.50</td>
    <td align="right">       0.438</td>
    <td align="right">       0.526</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">    19803.89</td>
    <td align="right">       0.861</td>
    <td align="right">       1.034</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">    10079.80</td>
    <td align="right">       0.438</td>
    <td align="right">       0.526</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">    10066.39</td>
    <td align="right">       0.438</td>
    <td align="right">       0.525</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">    10158.29</td>
    <td align="right">       0.442</td>
    <td align="right">       0.530</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">    13892.80</td>
    <td align="right">       0.604</td>
    <td align="right">       0.725</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.59</td>
    <td align="right">        1.59</td>
    <td align="right">        1.24</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">        0.69</td>
    <td align="right">        0.69</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">        0.68</td>
    <td align="right">        0.68</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">        0.68</td>
    <td align="right">        0.68</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">        1.03</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">        0.62</td>
    <td align="right">        0.62</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">        0.62</td>
    <td align="right">        0.62</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">        0.62</td>
    <td align="right">        0.62</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">        0.69</td>
    <td align="right">        0.69</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.52</td>
    <td align="right">        1.59</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.52</td>
    <td align="right">        1.19</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">     1759.00</td>
    <td align="right">     3881.50</td>
    <td align="right">     1232.83</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">     1630.83</td>
    <td align="right">     3721.33</td>
    <td align="right">     1079.33</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">     1651.67</td>
    <td align="right">     3877.33</td>
    <td align="right">     1204.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">     1655.50</td>
    <td align="right">     3900.33</td>
    <td align="right">     1220.50</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">     1660.67</td>
    <td align="right">     3917.17</td>
    <td align="right">     1235.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">     1694.83</td>
    <td align="right">     4131.17</td>
    <td align="right">     1367.67</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">     1724.83</td>
    <td align="right">     4049.33</td>
    <td align="right">     1376.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">     1727.67</td>
    <td align="right">     4053.50</td>
    <td align="right">     1380.50</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">     1746.83</td>
    <td align="right">     4046.00</td>
    <td align="right">     1393.67</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">     1949.83</td>
    <td align="right">     3961.33</td>
    <td align="right">     1526.17</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2136.33</td>
    <td align="right">     4164.50</td>
    <td align="right">     1636.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">      126.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">      129.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">      132.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">      136.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      166.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">      154.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">      154.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      165.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      307.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      526.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1 DIRECT AIR</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1 DIRECT AIR</td>
    <td align="right">    0.765047</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2 DIRECT AIR</td>
    <td align="right">    0.690484</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3 DIRECT AIR</td>
    <td align="right">    0.682545</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4 DIRECT AIR</td>
    <td align="right">    0.678409</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2 DIRECT AIR</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5 DIRECT AIR</td>
    <td align="right">    0.617766</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6 DIRECT AIR</td>
    <td align="right">    0.615111</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7 DIRECT AIR</td>
    <td align="right">    0.618073</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8 DIRECT AIR</td>
    <td align="right">    0.725132</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.765047</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.690484</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.682545</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.678409</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.617766</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.615111</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.618073</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.725132</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">    0.765047</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">    0.690484</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">    0.682545</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">    0.678409</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">    0.617766</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">    0.615111</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">    0.618073</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">    0.725132</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        1.59</td>
    <td align="right">    0.522580</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">    0.765047</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_OA_CONTROLLER</td>
    <td align="right">    0.690484</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_OA_CONTROLLER</td>
    <td align="right">    0.682545</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_OA_CONTROLLER</td>
    <td align="right">    0.678409</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_OA_CONTROLLER</td>
    <td align="right">        1.19</td>
    <td align="right">    0.522580</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_OA_CONTROLLER</td>
    <td align="right">    0.617766</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_OA_CONTROLLER</td>
    <td align="right">    0.615111</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_OA_CONTROLLER</td>
    <td align="right">    0.618073</td>
    <td align="right">    0.261290</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_OA_CONTROLLER</td>
    <td align="right">    0.725132</td>
    <td align="right">    0.261290</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.59</td>
    <td align="right">    26312.90</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.765047</td>
    <td align="right">    12664.25</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.690484</td>
    <td align="right">    11429.96</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.682545</td>
    <td align="right">    11298.55</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.678409</td>
    <td align="right">    11230.07</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.19</td>
    <td align="right">    19618.30</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.617766</td>
    <td align="right">    10226.23</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.615111</td>
    <td align="right">    10182.27</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.618073</td>
    <td align="right">    10231.30</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.725132</td>
    <td align="right">    12003.51</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE</td>
    <td align="right">        1.59</td>
    <td align="right">        1.59</td>
    <td align="right">        1.59</td>
    <td align="right">        1.59</td>
    <td align="right">    43891.12</td>
    <td align="right">        1.00</td>
    <td align="right">    26312.90</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE</td>
    <td align="right">    0.765047</td>
    <td align="right">    0.765047</td>
    <td align="right">    0.765047</td>
    <td align="right">    0.765047</td>
    <td align="right">    20264.83</td>
    <td align="right">        1.00</td>
    <td align="right">    12664.25</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE</td>
    <td align="right">    0.690484</td>
    <td align="right">    0.690484</td>
    <td align="right">    0.690484</td>
    <td align="right">    0.690484</td>
    <td align="right">    20194.99</td>
    <td align="right">        1.00</td>
    <td align="right">    11429.96</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE</td>
    <td align="right">    0.682545</td>
    <td align="right">    0.682545</td>
    <td align="right">    0.682545</td>
    <td align="right">    0.682545</td>
    <td align="right">    20192.09</td>
    <td align="right">        1.00</td>
    <td align="right">    11298.55</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE</td>
    <td align="right">    0.678409</td>
    <td align="right">    0.678409</td>
    <td align="right">    0.678409</td>
    <td align="right">    0.678409</td>
    <td align="right">    20210.25</td>
    <td align="right">        1.00</td>
    <td align="right">    11230.07</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">    40070.51</td>
    <td align="right">        1.00</td>
    <td align="right">    19618.30</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE</td>
    <td align="right">    0.617766</td>
    <td align="right">    0.617766</td>
    <td align="right">    0.617766</td>
    <td align="right">    0.617766</td>
    <td align="right">    20210.55</td>
    <td align="right">    1.000000</td>
    <td align="right">    10226.23</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE</td>
    <td align="right">    0.615111</td>
    <td align="right">    0.615111</td>
    <td align="right">    0.615111</td>
    <td align="right">    0.615111</td>
    <td align="right">    20197.34</td>
    <td align="right">        1.00</td>
    <td align="right">    10182.27</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE</td>
    <td align="right">    0.618073</td>
    <td align="right">    0.618073</td>
    <td align="right">    0.618073</td>
    <td align="right">    0.618073</td>
    <td align="right">    20287.91</td>
    <td align="right">    1.000000</td>
    <td align="right">    10231.30</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE</td>
    <td align="right">    0.725132</td>
    <td align="right">    0.725132</td>
    <td align="right">    0.725132</td>
    <td align="right">    0.725132</td>
    <td align="right">    23967.60</td>
    <td align="right">        1.00</td>
    <td align="right">    12003.51</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.765047</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.690484</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.682545</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.678409</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.617766</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.615111</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.618073</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.725132</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    43891.12</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    20264.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    20194.99</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    20192.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    20210.25</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    40070.51</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    20210.55</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    20197.34</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    20287.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    23967.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   196389.72</td>
    <td align="right">   196389.72</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   196389.72</td>
    <td align="right">   196389.72</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">       93.95</td>
    <td align="right">       93.95</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     4180.64</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     4180.64</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">      124.29</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">    26066.27</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">     2090.32</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">    71886.89</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">     1065.73</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1065.73</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">     1013.28</td>
    <td align="right">m2</td>
    <td align="right">       40.26</td>
    <td align="right">    40794.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">     2090.32</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">    51965.32</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       34.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">DOOR:DOOR</td>
    <td align="right">       46.58</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">       46.58</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING-DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">INFILTRATION:LGSTORE1</td>
    <td align="right">        0.19</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">PEOPLE:LGSTORE1</td>
    <td align="right">       56.26</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       56.26</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">LIGHTING EQUIP:LGSTORE1</td>
    <td align="right">        8.36</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        8.36</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">ELECTRICEQUIPMENT:LGSTORE1:MISCPLUG</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">INFILTRATION:SMSTORE1</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">PEOPLE:SMSTORE1</td>
    <td align="right">       28.13</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">LIGHTING EQUIP:SMSTORE1</td>
    <td align="right">        4.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE1:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">INFILTRATION:SMSTORE2</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">PEOPLE:SMSTORE2</td>
    <td align="right">       28.13</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">LIGHTING EQUIP:SMSTORE2</td>
    <td align="right">        3.19</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE2:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">INFILTRATION:SMSTORE3</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">PEOPLE:SMSTORE3</td>
    <td align="right">       28.13</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">LIGHTING EQUIP:SMSTORE3</td>
    <td align="right">        3.19</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE3:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">INFILTRATION:SMSTORE4</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">PEOPLE:SMSTORE4</td>
    <td align="right">       28.13</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">LIGHTING EQUIP:SMSTORE4</td>
    <td align="right">        3.19</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE4:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">INFILTRATION:LGSTORE2</td>
    <td align="right">        0.16</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">PEOPLE:LGSTORE2</td>
    <td align="right">       56.26</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       56.26</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">LIGHTING EQUIP:LGSTORE2</td>
    <td align="right">        4.80</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">ELECTRICEQUIPMENT:LGSTORE2:MISCPLUG</td>
    <td align="right">        1.50</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">INFILTRATION:SMSTORE5</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">PEOPLE:SMSTORE5</td>
    <td align="right">       28.13</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          50</td>
    <td align="right">LIGHTING EQUIP:SMSTORE5</td>
    <td align="right">        2.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          51</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE5:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          52</td>
    <td align="right">INFILTRATION:SMSTORE6</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          53</td>
    <td align="right">PEOPLE:SMSTORE6</td>
    <td align="right">       28.13</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          54</td>
    <td align="right">LIGHTING EQUIP:SMSTORE6</td>
    <td align="right">        2.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          55</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE6:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          56</td>
    <td align="right">INFILTRATION:SMSTORE7</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          57</td>
    <td align="right">PEOPLE:SMSTORE7</td>
    <td align="right">       28.13</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          58</td>
    <td align="right">LIGHTING EQUIP:SMSTORE7</td>
    <td align="right">        2.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          59</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE7:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          60</td>
    <td align="right">INFILTRATION:SMSTORE8</td>
    <td align="right">        0.11</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          61</td>
    <td align="right">PEOPLE:SMSTORE8</td>
    <td align="right">       28.13</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          62</td>
    <td align="right">LIGHTING EQUIP:SMSTORE8</td>
    <td align="right">        2.40</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          63</td>
    <td align="right">ELECTRICEQUIPMENT:SMSTORE8:MISCPLUG</td>
    <td align="right">        0.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   196389.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LGSTORE1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.761</td>
    <td align="right">      25.108</td>
    <td align="right">       0.000</td>
    <td align="right">     195.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.877</td>
    <td align="right">      26.192</td>
    <td align="right">       0.000</td>
    <td align="right">     166.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.326</td>
    <td align="right">      26.793</td>
    <td align="right">       0.000</td>
    <td align="right">     132.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.689</td>
    <td align="right">      28.872</td>
    <td align="right">       0.000</td>
    <td align="right">      90.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.014</td>
    <td align="right">      34.807</td>
    <td align="right">       0.000</td>
    <td align="right">      58.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.433</td>
    <td align="right">      39.766</td>
    <td align="right">       0.000</td>
    <td align="right">      32.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.791</td>
    <td align="right">      45.635</td>
    <td align="right">       0.000</td>
    <td align="right">      86.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.723</td>
    <td align="right">      42.760</td>
    <td align="right">       0.000</td>
    <td align="right">      17.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.356</td>
    <td align="right">      32.808</td>
    <td align="right">       0.000</td>
    <td align="right">      26.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.865</td>
    <td align="right">      29.315</td>
    <td align="right">       0.000</td>
    <td align="right">      88.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      22.084</td>
    <td align="right">      29.256</td>
    <td align="right">       0.000</td>
    <td align="right">     126.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.642</td>
    <td align="right">      24.920</td>
    <td align="right">       0.000</td>
    <td align="right">     211.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.721</td>
    <td align="right">      32.249</td>
    <td align="right">       0.000</td>
    <td align="right">    1232.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.642</td>
    <td align="right">      24.920</td>
    <td align="right">       0.000</td>
    <td align="right">      17.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.791</td>
    <td align="right">      45.635</td>
    <td align="right">       0.000</td>
    <td align="right">     211.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.914</td>
    <td align="right">      27.575</td>
    <td align="right">       0.000</td>
    <td align="right">     164.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      22.017</td>
    <td align="right">      28.742</td>
    <td align="right">       0.000</td>
    <td align="right">     136.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.457</td>
    <td align="right">      30.114</td>
    <td align="right">       0.000</td>
    <td align="right">     117.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.761</td>
    <td align="right">      33.381</td>
    <td align="right">       0.000</td>
    <td align="right">      84.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.052</td>
    <td align="right">      38.887</td>
    <td align="right">       0.000</td>
    <td align="right">      64.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.459</td>
    <td align="right">      41.762</td>
    <td align="right">       0.000</td>
    <td align="right">      32.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.806</td>
    <td align="right">      45.314</td>
    <td align="right">       0.000</td>
    <td align="right">      73.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.752</td>
    <td align="right">      42.858</td>
    <td align="right">       0.000</td>
    <td align="right">      14.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.392</td>
    <td align="right">      35.542</td>
    <td align="right">       0.000</td>
    <td align="right">      24.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.939</td>
    <td align="right">      33.657</td>
    <td align="right">       0.000</td>
    <td align="right">      78.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      22.246</td>
    <td align="right">      31.994</td>
    <td align="right">       0.000</td>
    <td align="right">     110.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.805</td>
    <td align="right">      26.847</td>
    <td align="right">       0.000</td>
    <td align="right">     178.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.807</td>
    <td align="right">      34.779</td>
    <td align="right">       0.000</td>
    <td align="right">    1079.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.805</td>
    <td align="right">      26.847</td>
    <td align="right">       0.000</td>
    <td align="right">      14.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.806</td>
    <td align="right">      45.314</td>
    <td align="right">       0.000</td>
    <td align="right">     178.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.756</td>
    <td align="right">      27.537</td>
    <td align="right">       0.000</td>
    <td align="right">     178.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.871</td>
    <td align="right">      28.798</td>
    <td align="right">       0.000</td>
    <td align="right">     152.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.290</td>
    <td align="right">      30.464</td>
    <td align="right">       0.000</td>
    <td align="right">     125.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.621</td>
    <td align="right">      33.966</td>
    <td align="right">       0.000</td>
    <td align="right">      90.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.939</td>
    <td align="right">      39.742</td>
    <td align="right">       0.000</td>
    <td align="right">      71.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.399</td>
    <td align="right">      42.564</td>
    <td align="right">       0.000</td>
    <td align="right">      40.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.787</td>
    <td align="right">      46.009</td>
    <td align="right">       0.000</td>
    <td align="right">      91.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.731</td>
    <td align="right">      43.436</td>
    <td align="right">       0.000</td>
    <td align="right">      22.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.333</td>
    <td align="right">      36.118</td>
    <td align="right">       0.000</td>
    <td align="right">      33.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.823</td>
    <td align="right">      34.288</td>
    <td align="right">       0.000</td>
    <td align="right">      83.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      22.064</td>
    <td align="right">      32.290</td>
    <td align="right">       0.000</td>
    <td align="right">     119.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.646</td>
    <td align="right">      26.667</td>
    <td align="right">       0.000</td>
    <td align="right">     194.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.696</td>
    <td align="right">      35.216</td>
    <td align="right">       0.000</td>
    <td align="right">    1204.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.646</td>
    <td align="right">      26.667</td>
    <td align="right">       0.000</td>
    <td align="right">      22.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.787</td>
    <td align="right">      46.009</td>
    <td align="right">       0.000</td>
    <td align="right">     194.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.734</td>
    <td align="right">      27.530</td>
    <td align="right">       0.000</td>
    <td align="right">     181.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.850</td>
    <td align="right">      28.807</td>
    <td align="right">       0.000</td>
    <td align="right">     154.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.264</td>
    <td align="right">      30.504</td>
    <td align="right">       0.000</td>
    <td align="right">     127.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.599</td>
    <td align="right">      34.049</td>
    <td align="right">       0.000</td>
    <td align="right">      90.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.922</td>
    <td align="right">      39.864</td>
    <td align="right">       0.000</td>
    <td align="right">      73.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.390</td>
    <td align="right">      42.672</td>
    <td align="right">       0.000</td>
    <td align="right">      40.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.783</td>
    <td align="right">      46.092</td>
    <td align="right">       0.000</td>
    <td align="right">      93.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.727</td>
    <td align="right">      43.505</td>
    <td align="right">       0.000</td>
    <td align="right">      23.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.325</td>
    <td align="right">      36.195</td>
    <td align="right">       0.000</td>
    <td align="right">      34.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.806</td>
    <td align="right">      34.378</td>
    <td align="right">       0.000</td>
    <td align="right">      84.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      22.037</td>
    <td align="right">      32.324</td>
    <td align="right">       0.000</td>
    <td align="right">     120.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.624</td>
    <td align="right">      26.641</td>
    <td align="right">       0.000</td>
    <td align="right">     196.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.680</td>
    <td align="right">      35.273</td>
    <td align="right">       0.000</td>
    <td align="right">    1220.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.624</td>
    <td align="right">      26.641</td>
    <td align="right">       0.000</td>
    <td align="right">      23.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.783</td>
    <td align="right">      46.092</td>
    <td align="right">       0.000</td>
    <td align="right">     196.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.715</td>
    <td align="right">      27.523</td>
    <td align="right">       0.000</td>
    <td align="right">     182.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.831</td>
    <td align="right">      28.817</td>
    <td align="right">       0.000</td>
    <td align="right">     156.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.242</td>
    <td align="right">      30.536</td>
    <td align="right">       0.000</td>
    <td align="right">     128.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.581</td>
    <td align="right">      34.113</td>
    <td align="right">       0.000</td>
    <td align="right">      91.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.908</td>
    <td align="right">      39.958</td>
    <td align="right">       0.000</td>
    <td align="right">      74.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.383</td>
    <td align="right">      42.754</td>
    <td align="right">       0.000</td>
    <td align="right">      41.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.780</td>
    <td align="right">      46.151</td>
    <td align="right">       0.000</td>
    <td align="right">      95.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.724</td>
    <td align="right">      43.556</td>
    <td align="right">       0.000</td>
    <td align="right">      24.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.319</td>
    <td align="right">      36.257</td>
    <td align="right">       0.000</td>
    <td align="right">      34.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.791</td>
    <td align="right">      34.457</td>
    <td align="right">       0.000</td>
    <td align="right">      84.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      22.014</td>
    <td align="right">      32.355</td>
    <td align="right">       0.000</td>
    <td align="right">     122.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.605</td>
    <td align="right">      26.619</td>
    <td align="right">       0.000</td>
    <td align="right">     199.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.665</td>
    <td align="right">      35.318</td>
    <td align="right">       0.000</td>
    <td align="right">    1235.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.605</td>
    <td align="right">      26.619</td>
    <td align="right">       0.000</td>
    <td align="right">      24.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.780</td>
    <td align="right">      46.151</td>
    <td align="right">       0.000</td>
    <td align="right">     199.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LGSTORE2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.570</td>
    <td align="right">      27.226</td>
    <td align="right">       0.000</td>
    <td align="right">     210.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.691</td>
    <td align="right">      28.354</td>
    <td align="right">       0.000</td>
    <td align="right">     176.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.083</td>
    <td align="right">      29.708</td>
    <td align="right">       0.000</td>
    <td align="right">     140.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.452</td>
    <td align="right">      32.156</td>
    <td align="right">       0.000</td>
    <td align="right">      99.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.812</td>
    <td align="right">      38.237</td>
    <td align="right">       0.000</td>
    <td align="right">      72.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.336</td>
    <td align="right">      41.769</td>
    <td align="right">       0.000</td>
    <td align="right">      43.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.762</td>
    <td align="right">      46.944</td>
    <td align="right">       0.000</td>
    <td align="right">     108.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.701</td>
    <td align="right">      43.988</td>
    <td align="right">       0.000</td>
    <td align="right">      33.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.265</td>
    <td align="right">      34.569</td>
    <td align="right">       0.000</td>
    <td align="right">      30.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.677</td>
    <td align="right">      32.346</td>
    <td align="right">       0.000</td>
    <td align="right">      93.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.848</td>
    <td align="right">      31.751</td>
    <td align="right">       0.000</td>
    <td align="right">     135.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.465</td>
    <td align="right">      26.260</td>
    <td align="right">       0.000</td>
    <td align="right">     222.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.563</td>
    <td align="right">      34.504</td>
    <td align="right">       0.000</td>
    <td align="right">    1367.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.465</td>
    <td align="right">      26.260</td>
    <td align="right">       0.000</td>
    <td align="right">      30.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.762</td>
    <td align="right">      46.944</td>
    <td align="right">       0.000</td>
    <td align="right">     222.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.565</td>
    <td align="right">      27.264</td>
    <td align="right">       0.000</td>
    <td align="right">     202.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.687</td>
    <td align="right">      28.655</td>
    <td align="right">       0.000</td>
    <td align="right">     173.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.068</td>
    <td align="right">      30.696</td>
    <td align="right">       0.000</td>
    <td align="right">     138.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.428</td>
    <td align="right">      34.611</td>
    <td align="right">       0.000</td>
    <td align="right">      98.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.784</td>
    <td align="right">      40.807</td>
    <td align="right">       0.000</td>
    <td align="right">      85.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.316</td>
    <td align="right">      43.577</td>
    <td align="right">       0.000</td>
    <td align="right">      56.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.757</td>
    <td align="right">      46.822</td>
    <td align="right">       0.000</td>
    <td align="right">     105.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.697</td>
    <td align="right">      44.133</td>
    <td align="right">       0.000</td>
    <td align="right">      36.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.251</td>
    <td align="right">      36.837</td>
    <td align="right">       0.000</td>
    <td align="right">      37.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.664</td>
    <td align="right">      35.077</td>
    <td align="right">       0.000</td>
    <td align="right">      91.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.841</td>
    <td align="right">      32.459</td>
    <td align="right">       0.000</td>
    <td align="right">     132.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.464</td>
    <td align="right">      26.276</td>
    <td align="right">       0.000</td>
    <td align="right">     217.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.552</td>
    <td align="right">      35.665</td>
    <td align="right">       0.000</td>
    <td align="right">    1376.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.464</td>
    <td align="right">      26.276</td>
    <td align="right">       0.000</td>
    <td align="right">      36.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.757</td>
    <td align="right">      46.822</td>
    <td align="right">       0.000</td>
    <td align="right">     217.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE6></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.559</td>
    <td align="right">      27.252</td>
    <td align="right">       0.000</td>
    <td align="right">     203.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.682</td>
    <td align="right">      28.649</td>
    <td align="right">       0.000</td>
    <td align="right">     174.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.062</td>
    <td align="right">      30.697</td>
    <td align="right">       0.000</td>
    <td align="right">     139.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.423</td>
    <td align="right">      34.621</td>
    <td align="right">       0.000</td>
    <td align="right">      98.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.780</td>
    <td align="right">      40.826</td>
    <td align="right">       0.000</td>
    <td align="right">      85.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.314</td>
    <td align="right">      43.598</td>
    <td align="right">       0.000</td>
    <td align="right">      56.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.756</td>
    <td align="right">      46.843</td>
    <td align="right">       0.000</td>
    <td align="right">     105.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.696</td>
    <td align="right">      44.155</td>
    <td align="right">       0.000</td>
    <td align="right">      36.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.249</td>
    <td align="right">      36.854</td>
    <td align="right">       0.000</td>
    <td align="right">      37.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.659</td>
    <td align="right">      35.095</td>
    <td align="right">       0.000</td>
    <td align="right">      91.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.834</td>
    <td align="right">      32.462</td>
    <td align="right">       0.000</td>
    <td align="right">     133.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.458</td>
    <td align="right">      26.263</td>
    <td align="right">       0.000</td>
    <td align="right">     218.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.547</td>
    <td align="right">      35.673</td>
    <td align="right">       0.000</td>
    <td align="right">    1380.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.458</td>
    <td align="right">      26.263</td>
    <td align="right">       0.000</td>
    <td align="right">      36.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.756</td>
    <td align="right">      46.843</td>
    <td align="right">       0.000</td>
    <td align="right">     218.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE7></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.541</td>
    <td align="right">      27.202</td>
    <td align="right">       0.000</td>
    <td align="right">     208.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.667</td>
    <td align="right">      28.610</td>
    <td align="right">       0.000</td>
    <td align="right">     176.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.048</td>
    <td align="right">      30.672</td>
    <td align="right">       0.000</td>
    <td align="right">     141.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.417</td>
    <td align="right">      34.593</td>
    <td align="right">       0.000</td>
    <td align="right">      99.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.780</td>
    <td align="right">      40.766</td>
    <td align="right">       0.000</td>
    <td align="right">      85.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.310</td>
    <td align="right">      43.540</td>
    <td align="right">       0.000</td>
    <td align="right">      56.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.754</td>
    <td align="right">      46.801</td>
    <td align="right">       0.000</td>
    <td align="right">     104.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.690</td>
    <td align="right">      44.145</td>
    <td align="right">       0.000</td>
    <td align="right">      36.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.243</td>
    <td align="right">      36.839</td>
    <td align="right">       0.000</td>
    <td align="right">      37.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.649</td>
    <td align="right">      35.095</td>
    <td align="right">       0.000</td>
    <td align="right">      92.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.813</td>
    <td align="right">      32.451</td>
    <td align="right">       0.000</td>
    <td align="right">     135.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.440</td>
    <td align="right">      26.206</td>
    <td align="right">       0.000</td>
    <td align="right">     221.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.537</td>
    <td align="right">      35.640</td>
    <td align="right">       0.000</td>
    <td align="right">    1393.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.440</td>
    <td align="right">      26.206</td>
    <td align="right">       0.000</td>
    <td align="right">      36.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.754</td>
    <td align="right">      46.801</td>
    <td align="right">       0.000</td>
    <td align="right">     221.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE8></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.377</td>
    <td align="right">      23.883</td>
    <td align="right">       0.000</td>
    <td align="right">     259.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.516</td>
    <td align="right">      25.488</td>
    <td align="right">       0.000</td>
    <td align="right">     207.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.896</td>
    <td align="right">      27.501</td>
    <td align="right">       0.000</td>
    <td align="right">     160.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.354</td>
    <td align="right">      31.708</td>
    <td align="right">       0.000</td>
    <td align="right">     101.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.781</td>
    <td align="right">      37.916</td>
    <td align="right">       0.000</td>
    <td align="right">      67.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.320</td>
    <td align="right">      41.592</td>
    <td align="right">       0.000</td>
    <td align="right">      36.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.764</td>
    <td align="right">      45.676</td>
    <td align="right">       0.000</td>
    <td align="right">      88.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.668</td>
    <td align="right">      43.063</td>
    <td align="right">       0.000</td>
    <td align="right">      23.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.215</td>
    <td align="right">      35.025</td>
    <td align="right">       0.000</td>
    <td align="right">      37.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.566</td>
    <td align="right">      32.513</td>
    <td align="right">       0.000</td>
    <td align="right">     102.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.612</td>
    <td align="right">      29.317</td>
    <td align="right">       0.000</td>
    <td align="right">     169.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.271</td>
    <td align="right">      23.003</td>
    <td align="right">       0.000</td>
    <td align="right">     272.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.454</td>
    <td align="right">      33.127</td>
    <td align="right">       0.000</td>
    <td align="right">    1526.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.271</td>
    <td align="right">      23.003</td>
    <td align="right">       0.000</td>
    <td align="right">      23.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.764</td>
    <td align="right">      45.676</td>
    <td align="right">       0.000</td>
    <td align="right">     272.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LGSTORE1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LGSTORE1 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE1 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE2PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE2 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE3 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE4PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE4 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LGSTORE2PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LGSTORE2 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE5PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE5 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE6PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE6 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE7PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE7 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE8PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE8 PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  20175.6101</td>
    <td align="right">     32.0197</td>
    <td align="right">     74.2707</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  77208.7631</td>
    <td align="right">   8327.2373</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  17380.7839</td>
    <td align="right">     28.0688</td>
    <td align="right">     66.6052</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  69243.7901</td>
    <td align="right">   7221.2392</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  18486.6023</td>
    <td align="right">     30.5728</td>
    <td align="right">     74.7303</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  77696.1836</td>
    <td align="right">   7751.1278</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  16615.0402</td>
    <td align="right">     28.0996</td>
    <td align="right">     70.5311</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  73334.8440</td>
    <td align="right">   7027.4221</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  16994.9306</td>
    <td align="right">     29.1799</td>
    <td align="right">     74.5133</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  77478.2752</td>
    <td align="right">   7231.0407</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  17440.4545</td>
    <td align="right">     30.4551</td>
    <td align="right">     79.2286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  82384.6371</td>
    <td align="right">   7470.6579</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  20015.0357</td>
    <td align="right">     35.1170</td>
    <td align="right">     91.8229</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  95481.6555</td>
    <td align="right">   8589.7680</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  20445.0136</td>
    <td align="right">     35.8698</td>
    <td align="right">     93.7869</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  97523.9204</td>
    <td align="right">   8774.1441</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  17363.3192</td>
    <td align="right">     30.2132</td>
    <td align="right">     78.2976</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  81415.8010</td>
    <td align="right">   7427.0938</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  17258.0882</td>
    <td align="right">     29.3810</td>
    <td align="right">     74.3098</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  77265.0436</td>
    <td align="right">   7318.4121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  17497.4546</td>
    <td align="right">     28.9386</td>
    <td align="right">     70.7406</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  73548.1655</td>
    <td align="right">   7336.5548</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  20136.3726</td>
    <td align="right">     31.9562</td>
    <td align="right">     74.1194</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  77051.4528</td>
    <td align="right">   8310.9180</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 219808.7056</td>
    <td align="right">    369.8716</td>
    <td align="right">    922.9563</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0036</td>
    <td align="right"> 959632.5319</td>
    <td align="right">  92785.6157</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  16615.0402</td>
    <td align="right">     28.0688</td>
    <td align="right">     66.6052</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  69243.7901</td>
    <td align="right">   7027.4221</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  20445.0136</td>
    <td align="right">     35.8698</td>
    <td align="right">     93.7869</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">  97523.9204</td>
    <td align="right">   8774.1441</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::LGSTORE1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      26.909</td>
    <td align="right">       0.108</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      27.055</td>
    <td align="right">       0.103</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      27.572</td>
    <td align="right">       0.131</td>
    <td align="right">       0.194</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      27.160</td>
    <td align="right">       0.240</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      27.244</td>
    <td align="right">       0.281</td>
    <td align="right">       0.194</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      27.525</td>
    <td align="right">       0.401</td>
    <td align="right">       0.194</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      26.885</td>
    <td align="right">       0.506</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      27.572</td>
    <td align="right">       0.502</td>
    <td align="right">       0.194</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      27.160</td>
    <td align="right">       0.408</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      26.909</td>
    <td align="right">       0.246</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      26.863</td>
    <td align="right">       0.102</td>
    <td align="right">       0.196</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      26.885</td>
    <td align="right">       0.101</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      27.147</td>
    <td align="right">       0.262</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      26.863</td>
    <td align="right">       0.101</td>
    <td align="right">       0.194</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      27.572</td>
    <td align="right">       0.506</td>
    <td align="right">       0.196</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      13.455</td>
    <td align="right">       0.083</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      13.527</td>
    <td align="right">       0.070</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.057</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      13.580</td>
    <td align="right">       0.057</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      13.622</td>
    <td align="right">       0.073</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      13.763</td>
    <td align="right">       0.150</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      13.442</td>
    <td align="right">       0.295</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.284</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      13.580</td>
    <td align="right">       0.144</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      13.455</td>
    <td align="right">       0.069</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      13.432</td>
    <td align="right">       0.050</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      13.442</td>
    <td align="right">       0.083</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      13.574</td>
    <td align="right">       0.119</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      13.432</td>
    <td align="right">       0.050</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.295</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      13.455</td>
    <td align="right">       0.094</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      13.527</td>
    <td align="right">       0.080</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.060</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      13.580</td>
    <td align="right">       0.054</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      13.622</td>
    <td align="right">       0.065</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      13.763</td>
    <td align="right">       0.137</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      13.442</td>
    <td align="right">       0.289</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.278</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      13.580</td>
    <td align="right">       0.134</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      13.455</td>
    <td align="right">       0.064</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      13.432</td>
    <td align="right">       0.055</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      13.442</td>
    <td align="right">       0.097</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      13.574</td>
    <td align="right">       0.118</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      13.432</td>
    <td align="right">       0.054</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.289</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      13.455</td>
    <td align="right">       0.095</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      13.527</td>
    <td align="right">       0.081</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.061</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      13.580</td>
    <td align="right">       0.054</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      13.622</td>
    <td align="right">       0.064</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      13.763</td>
    <td align="right">       0.136</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      13.442</td>
    <td align="right">       0.289</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.278</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      13.580</td>
    <td align="right">       0.132</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      13.455</td>
    <td align="right">       0.063</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      13.432</td>
    <td align="right">       0.056</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      13.442</td>
    <td align="right">       0.099</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      13.574</td>
    <td align="right">       0.118</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      13.432</td>
    <td align="right">       0.054</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.289</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      13.455</td>
    <td align="right">       0.097</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      13.527</td>
    <td align="right">       0.082</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.061</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      13.580</td>
    <td align="right">       0.054</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      13.622</td>
    <td align="right">       0.063</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      13.763</td>
    <td align="right">       0.134</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      13.442</td>
    <td align="right">       0.288</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.277</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      13.580</td>
    <td align="right">       0.131</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      13.455</td>
    <td align="right">       0.063</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      13.432</td>
    <td align="right">       0.057</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      13.442</td>
    <td align="right">       0.100</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      13.574</td>
    <td align="right">       0.118</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      13.432</td>
    <td align="right">       0.054</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.288</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::LGSTORE2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      26.909</td>
    <td align="right">       0.115</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      27.055</td>
    <td align="right">       0.103</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      27.572</td>
    <td align="right">       0.092</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      27.160</td>
    <td align="right">       0.126</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      27.244</td>
    <td align="right">       0.140</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      27.525</td>
    <td align="right">       0.267</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      26.885</td>
    <td align="right">       0.410</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      27.572</td>
    <td align="right">       0.412</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      27.160</td>
    <td align="right">       0.274</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      26.909</td>
    <td align="right">       0.138</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      26.863</td>
    <td align="right">       0.086</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      26.885</td>
    <td align="right">       0.120</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      27.147</td>
    <td align="right">       0.191</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      26.863</td>
    <td align="right">       0.086</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      27.572</td>
    <td align="right">       0.412</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE5></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      13.455</td>
    <td align="right">       0.115</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      13.527</td>
    <td align="right">       0.099</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.070</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      13.580</td>
    <td align="right">       0.054</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      13.622</td>
    <td align="right">       0.057</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      13.763</td>
    <td align="right">       0.123</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      13.442</td>
    <td align="right">       0.282</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.270</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      13.580</td>
    <td align="right">       0.121</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      13.455</td>
    <td align="right">       0.060</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      13.432</td>
    <td align="right">       0.068</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      13.442</td>
    <td align="right">       0.120</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      13.574</td>
    <td align="right">       0.120</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      13.432</td>
    <td align="right">       0.054</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.282</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE6></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      13.455</td>
    <td align="right">       0.116</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      13.527</td>
    <td align="right">       0.099</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.071</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      13.580</td>
    <td align="right">       0.054</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      13.622</td>
    <td align="right">       0.057</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      13.763</td>
    <td align="right">       0.122</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      13.442</td>
    <td align="right">       0.282</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.270</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      13.580</td>
    <td align="right">       0.121</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      13.455</td>
    <td align="right">       0.060</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      13.432</td>
    <td align="right">       0.068</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      13.442</td>
    <td align="right">       0.121</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      13.574</td>
    <td align="right">       0.121</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      13.432</td>
    <td align="right">       0.054</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.282</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE7></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      13.455</td>
    <td align="right">       0.118</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      13.527</td>
    <td align="right">       0.102</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.073</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      13.580</td>
    <td align="right">       0.056</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      13.622</td>
    <td align="right">       0.059</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      13.763</td>
    <td align="right">       0.124</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      13.442</td>
    <td align="right">       0.284</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.271</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      13.580</td>
    <td align="right">       0.122</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      13.455</td>
    <td align="right">       0.061</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      13.432</td>
    <td align="right">       0.070</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      13.442</td>
    <td align="right">       0.124</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      13.574</td>
    <td align="right">       0.123</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      13.432</td>
    <td align="right">       0.056</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.284</td>
    <td align="right">       0.160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE8></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      13.455</td>
    <td align="right">       0.156</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      13.527</td>
    <td align="right">       0.136</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.092</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      13.580</td>
    <td align="right">       0.065</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      13.622</td>
    <td align="right">       0.068</td>
    <td align="right">       0.230</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      13.763</td>
    <td align="right">       0.137</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      13.442</td>
    <td align="right">       0.296</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.273</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      13.580</td>
    <td align="right">       0.129</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      13.455</td>
    <td align="right">       0.071</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      13.432</td>
    <td align="right">       0.095</td>
    <td align="right">       0.232</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      13.442</td>
    <td align="right">       0.166</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      13.574</td>
    <td align="right">       0.141</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      13.432</td>
    <td align="right">       0.065</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      13.786</td>
    <td align="right">       0.296</td>
    <td align="right">       0.232</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::LGSTORE1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  118106.999</td>
    <td align="right">       0.000</td>
    <td align="right">0.378999E+10</td>
    <td align="right">0.185903E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  239955.164</td>
    <td align="right">       0.000</td>
    <td align="right">0.246986E+10</td>
    <td align="right">0.300026E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  749139.954</td>
    <td align="right">       0.000</td>
    <td align="right">0.164326E+10</td>
    <td align="right">0.727475E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1726326.909</td>
    <td align="right">       0.000</td>
    <td align="right">0.751769E+09</td>
    <td align="right">0.147033E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">   15736.286</td>
    <td align="right">  108853.237</td>
    <td align="right"> 3252558.630</td>
    <td align="right">       0.000</td>
    <td align="right">0.385193E+09</td>
    <td align="right">0.169872E+10</td>
    <td align="right">    8778.876</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.280219E+08</td>
    <td align="right">   15400.595</td>
    <td align="right"> 6220947.904</td>
    <td align="right">       0.000</td>
    <td align="right">0.734367E+08</td>
    <td align="right">0.165745E+10</td>
    <td align="right">    4112.342</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.648301E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3984769.190</td>
    <td align="right">       0.000</td>
    <td align="right">   56881.459</td>
    <td align="right">0.876484E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.292826E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 6573982.274</td>
    <td align="right">       0.000</td>
    <td align="right"> 1097946.831</td>
    <td align="right">0.117808E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.202883E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 6011116.209</td>
    <td align="right">       0.000</td>
    <td align="right">0.154329E+09</td>
    <td align="right">0.188731E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5239.290</td>
    <td align="right"> 2595709.609</td>
    <td align="right">       0.000</td>
    <td align="right">0.630924E+09</td>
    <td align="right">0.155675E+10</td>
    <td align="right">    1910.314</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  359816.132</td>
    <td align="right">       0.000</td>
    <td align="right">0.150014E+10</td>
    <td align="right">0.454905E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   27439.349</td>
    <td align="right">       0.000</td>
    <td align="right">0.376945E+10</td>
    <td align="right">0.364621E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">0.989453E+09</td>
    <td align="right">  129493.123</td>
    <td align="right">0.318599E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.151695E+11</td>
    <td align="right">0.120299E+11</td>
    <td align="right">   14801.531</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   27439.349</td>
    <td align="right">       0.000</td>
    <td align="right">   56881.459</td>
    <td align="right">0.364621E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.648301E+09</td>
    <td align="right">  108853.237</td>
    <td align="right"> 6573982.274</td>
    <td align="right">       0.000</td>
    <td align="right">0.378999E+10</td>
    <td align="right">0.188731E+10</td>
    <td align="right">    8778.876</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   80228.801</td>
    <td align="right">       0.000</td>
    <td align="right">0.162759E+10</td>
    <td align="right">0.229748E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158242.327</td>
    <td align="right">       0.000</td>
    <td align="right">0.106497E+10</td>
    <td align="right">0.456220E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  399385.041</td>
    <td align="right">       0.000</td>
    <td align="right">0.719236E+09</td>
    <td align="right">0.990600E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  843316.928</td>
    <td align="right">       0.000</td>
    <td align="right">0.346394E+09</td>
    <td align="right">0.180883E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   45754.373</td>
    <td align="right"> 1491206.120</td>
    <td align="right">       0.000</td>
    <td align="right">0.177657E+09</td>
    <td align="right">0.246096E+09</td>
    <td align="right">    4090.620</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.107617E+08</td>
    <td align="right">    2004.807</td>
    <td align="right"> 3005517.649</td>
    <td align="right">       0.000</td>
    <td align="right">0.294164E+08</td>
    <td align="right">0.281090E+09</td>
    <td align="right">     872.190</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.280045E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2048214.818</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.895103E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.135983E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3411414.561</td>
    <td align="right">       0.000</td>
    <td align="right">   15817.152</td>
    <td align="right">0.173174E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 7929601.792</td>
    <td align="right">       0.000</td>
    <td align="right"> 2979344.249</td>
    <td align="right">       0.000</td>
    <td align="right">0.635551E+08</td>
    <td align="right">0.319294E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3019.851</td>
    <td align="right"> 1296290.533</td>
    <td align="right">       0.000</td>
    <td align="right">0.286433E+09</td>
    <td align="right">0.233798E+09</td>
    <td align="right">     612.209</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  219581.957</td>
    <td align="right">       0.000</td>
    <td align="right">0.644806E+09</td>
    <td align="right">0.601819E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   28501.469</td>
    <td align="right">       0.000</td>
    <td align="right">0.160991E+10</td>
    <td align="right"> 8511414.444</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">0.434720E+09</td>
    <td align="right">   50779.031</td>
    <td align="right">0.159612E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.656999E+10</td>
    <td align="right">0.176019E+10</td>
    <td align="right">    5575.019</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   28501.469</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 8511414.444</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.280045E+09</td>
    <td align="right">   45754.373</td>
    <td align="right"> 3411414.561</td>
    <td align="right">       0.000</td>
    <td align="right">0.162759E+10</td>
    <td align="right">0.319294E+09</td>
    <td align="right">    4090.620</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   24150.134</td>
    <td align="right">       0.000</td>
    <td align="right">0.178690E+10</td>
    <td align="right"> 7619638.703</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   74048.050</td>
    <td align="right">       0.000</td>
    <td align="right">0.120539E+10</td>
    <td align="right">0.230713E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  234008.249</td>
    <td align="right">       0.000</td>
    <td align="right">0.814793E+09</td>
    <td align="right">0.619602E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  566735.129</td>
    <td align="right">       0.000</td>
    <td align="right">0.397452E+09</td>
    <td align="right">0.134316E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   56245.544</td>
    <td align="right"> 1079693.302</td>
    <td align="right">       0.000</td>
    <td align="right">0.204817E+09</td>
    <td align="right">0.203940E+09</td>
    <td align="right">    4522.711</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 9259202.521</td>
    <td align="right">    3005.992</td>
    <td align="right"> 2467439.484</td>
    <td align="right">       0.000</td>
    <td align="right">0.344517E+08</td>
    <td align="right">0.271974E+09</td>
    <td align="right">    1095.570</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.259676E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1875080.639</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.102422E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.129565E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3078725.954</td>
    <td align="right">       0.000</td>
    <td align="right">   20355.971</td>
    <td align="right">0.185655E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 7762639.275</td>
    <td align="right">       0.000</td>
    <td align="right"> 2431314.734</td>
    <td align="right">       0.000</td>
    <td align="right">0.731396E+08</td>
    <td align="right">0.295153E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3870.667</td>
    <td align="right">  937087.894</td>
    <td align="right">       0.000</td>
    <td align="right">0.327683E+09</td>
    <td align="right">0.188719E+09</td>
    <td align="right">     661.454</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  119130.196</td>
    <td align="right">       0.000</td>
    <td align="right">0.737789E+09</td>
    <td align="right">0.354409E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6562.598</td>
    <td align="right">       0.000</td>
    <td align="right">0.178535E+10</td>
    <td align="right"> 2099568.064</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">0.406263E+09</td>
    <td align="right">   63122.204</td>
    <td align="right">0.128940E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.736779E+10</td>
    <td align="right">0.151237E+10</td>
    <td align="right">    6279.736</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6562.598</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2099568.064</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.259676E+09</td>
    <td align="right">   56245.544</td>
    <td align="right"> 3078725.954</td>
    <td align="right">       0.000</td>
    <td align="right">0.178690E+10</td>
    <td align="right">0.295153E+09</td>
    <td align="right">    4522.711</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   18879.982</td>
    <td align="right">       0.000</td>
    <td align="right">0.181376E+10</td>
    <td align="right"> 6008402.618</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   65470.290</td>
    <td align="right">       0.000</td>
    <td align="right">0.122622E+10</td>
    <td align="right">0.205606E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  218123.935</td>
    <td align="right">       0.000</td>
    <td align="right">0.831332E+09</td>
    <td align="right">0.583110E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  535715.364</td>
    <td align="right">       0.000</td>
    <td align="right">0.405803E+09</td>
    <td align="right">0.128352E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   58588.751</td>
    <td align="right"> 1032101.197</td>
    <td align="right">       0.000</td>
    <td align="right">0.209500E+09</td>
    <td align="right">0.197867E+09</td>
    <td align="right">    4653.802</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 9122802.775</td>
    <td align="right">    3401.104</td>
    <td align="right"> 2408277.626</td>
    <td align="right">       0.000</td>
    <td align="right">0.355384E+08</td>
    <td align="right">0.270296E+09</td>
    <td align="right">    1190.088</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.257599E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1848977.654</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.103774E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.129022E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3034741.251</td>
    <td align="right">       0.000</td>
    <td align="right">   22480.850</td>
    <td align="right">0.186868E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 7735957.055</td>
    <td align="right">       0.000</td>
    <td align="right"> 2368575.449</td>
    <td align="right">       0.000</td>
    <td align="right">0.750020E+08</td>
    <td align="right">0.291825E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4051.762</td>
    <td align="right">  895695.555</td>
    <td align="right">       0.000</td>
    <td align="right">0.334510E+09</td>
    <td align="right">0.182593E+09</td>
    <td align="right">     689.568</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  109166.326</td>
    <td align="right">       0.000</td>
    <td align="right">0.753954E+09</td>
    <td align="right">0.328366E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5027.557</td>
    <td align="right">       0.000</td>
    <td align="right">0.181423E+10</td>
    <td align="right"> 1620932.206</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">0.403479E+09</td>
    <td align="right">   66041.617</td>
    <td align="right">0.125408E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.749987E+10</td>
    <td align="right">0.148091E+10</td>
    <td align="right">    6533.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5027.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1620932.206</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.257599E+09</td>
    <td align="right">   58588.751</td>
    <td align="right"> 3034741.251</td>
    <td align="right">       0.000</td>
    <td align="right">0.181423E+10</td>
    <td align="right">0.291825E+09</td>
    <td align="right">    4653.802</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   14782.931</td>
    <td align="right">       0.000</td>
    <td align="right">0.183477E+10</td>
    <td align="right"> 4716400.747</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   58396.469</td>
    <td align="right">       0.000</td>
    <td align="right">0.124408E+10</td>
    <td align="right">0.183994E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  205992.213</td>
    <td align="right">       0.000</td>
    <td align="right">0.845717E+09</td>
    <td align="right">0.553337E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  513109.651</td>
    <td align="right">       0.000</td>
    <td align="right">0.413616E+09</td>
    <td align="right">0.123651E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   61133.216</td>
    <td align="right">  998151.476</td>
    <td align="right">       0.000</td>
    <td align="right">0.213962E+09</td>
    <td align="right">0.192970E+09</td>
    <td align="right">    4823.237</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 8995107.465</td>
    <td align="right">    3938.361</td>
    <td align="right"> 2365138.615</td>
    <td align="right">       0.000</td>
    <td align="right">0.366928E+08</td>
    <td align="right">0.268658E+09</td>
    <td align="right">    1318.502</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.256127E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1830126.936</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.104547E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.128563E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3014931.125</td>
    <td align="right">       0.000</td>
    <td align="right">   32486.640</td>
    <td align="right">0.187466E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 7683345.514</td>
    <td align="right">       0.000</td>
    <td align="right"> 2327338.677</td>
    <td align="right">       0.000</td>
    <td align="right">0.769602E+08</td>
    <td align="right">0.288948E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4271.244</td>
    <td align="right">  863602.132</td>
    <td align="right">       0.000</td>
    <td align="right">0.340645E+09</td>
    <td align="right">0.177273E+09</td>
    <td align="right">     728.168</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  100796.777</td>
    <td align="right">       0.000</td>
    <td align="right">0.768084E+09</td>
    <td align="right">0.304801E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3772.208</td>
    <td align="right">       0.000</td>
    <td align="right">0.183434E+10</td>
    <td align="right"> 1219053.643</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">0.401368E+09</td>
    <td align="right">   69342.822</td>
    <td align="right">0.122961E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.760890E+10</td>
    <td align="right">0.145366E+10</td>
    <td align="right">    6869.907</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3772.208</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1219053.643</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.256127E+09</td>
    <td align="right">   61133.216</td>
    <td align="right"> 3014931.125</td>
    <td align="right">       0.000</td>
    <td align="right">0.183477E+10</td>
    <td align="right">0.288948E+09</td>
    <td align="right">    4823.237</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::LGSTORE2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1447.415</td>
    <td align="right">       0.000</td>
    <td align="right">0.417357E+10</td>
    <td align="right"> 3932375.343</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   44068.662</td>
    <td align="right">       0.000</td>
    <td align="right">0.287893E+10</td>
    <td align="right">0.703669E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  247046.934</td>
    <td align="right">       0.000</td>
    <td align="right">0.195983E+10</td>
    <td align="right">0.284012E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  692299.700</td>
    <td align="right">       0.000</td>
    <td align="right">0.942324E+09</td>
    <td align="right">0.732301E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  147428.129</td>
    <td align="right"> 1466146.613</td>
    <td align="right">       0.000</td>
    <td align="right">0.487909E+09</td>
    <td align="right">0.942358E+09</td>
    <td align="right">    9630.924</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.192237E+08</td>
    <td align="right">   19530.228</td>
    <td align="right"> 3851855.813</td>
    <td align="right">       0.000</td>
    <td align="right">0.885894E+08</td>
    <td align="right">0.125851E+10</td>
    <td align="right">    3920.016</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.520177E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3268023.549</td>
    <td align="right">       0.000</td>
    <td align="right">   67040.970</td>
    <td align="right">0.694954E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.256929E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5270305.882</td>
    <td align="right">       0.000</td>
    <td align="right">  439825.019</td>
    <td align="right">0.992276E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.164726E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3724078.355</td>
    <td align="right">       0.000</td>
    <td align="right">0.182037E+09</td>
    <td align="right">0.137214E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   12630.959</td>
    <td align="right"> 1210364.315</td>
    <td align="right">       0.000</td>
    <td align="right">0.782908E+09</td>
    <td align="right">0.889870E+09</td>
    <td align="right">    1882.428</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   91006.008</td>
    <td align="right">       0.000</td>
    <td align="right">0.181202E+10</td>
    <td align="right">0.169319E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.419169E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">0.812803E+09</td>
    <td align="right">  179589.316</td>
    <td align="right">0.198666E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.175003E+11</td>
    <td align="right">0.741004E+10</td>
    <td align="right">   15433.368</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   67040.970</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.520177E+09</td>
    <td align="right">  147428.129</td>
    <td align="right"> 5270305.882</td>
    <td align="right">       0.000</td>
    <td align="right">0.419169E+10</td>
    <td align="right">0.137214E+10</td>
    <td align="right">    9630.924</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE5></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     335.302</td>
    <td align="right">       0.000</td>
    <td align="right">0.207594E+10</td>
    <td align="right">  111997.210</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   21136.410</td>
    <td align="right">       0.000</td>
    <td align="right">0.144122E+10</td>
    <td align="right"> 7095471.819</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  114504.651</td>
    <td align="right">       0.000</td>
    <td align="right">0.987936E+09</td>
    <td align="right">0.327993E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  328641.902</td>
    <td align="right">       0.000</td>
    <td align="right">0.482711E+09</td>
    <td align="right">0.861503E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   75840.212</td>
    <td align="right">  701367.670</td>
    <td align="right">       0.000</td>
    <td align="right">0.250786E+09</td>
    <td align="right">0.151655E+09</td>
    <td align="right">    5450.826</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 8560431.406</td>
    <td align="right">    6212.962</td>
    <td align="right"> 1929087.386</td>
    <td align="right">       0.000</td>
    <td align="right">0.441606E+08</td>
    <td align="right">0.256181E+09</td>
    <td align="right">    1710.643</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.241549E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1648009.615</td>
    <td align="right">       0.000</td>
    <td align="right">   15000.352</td>
    <td align="right">0.115069E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.124718E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2696872.529</td>
    <td align="right">       0.000</td>
    <td align="right">   87629.367</td>
    <td align="right">0.196926E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 7542743.167</td>
    <td align="right">       0.000</td>
    <td align="right"> 1896175.656</td>
    <td align="right">       0.000</td>
    <td align="right">0.908351E+08</td>
    <td align="right">0.264992E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5374.040</td>
    <td align="right">  599710.095</td>
    <td align="right">       0.000</td>
    <td align="right">0.397938E+09</td>
    <td align="right">0.135047E+09</td>
    <td align="right">     909.078</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   44772.965</td>
    <td align="right">       0.000</td>
    <td align="right">0.910468E+09</td>
    <td align="right">0.145101E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.208446E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">0.382370E+09</td>
    <td align="right">   87427.214</td>
    <td align="right"> 9980614.181</td>
    <td align="right">       0.000</td>
    <td align="right">0.876655E+10</td>
    <td align="right">0.126054E+10</td>
    <td align="right">    8070.547</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15000.352</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.241549E+09</td>
    <td align="right">   75840.212</td>
    <td align="right"> 2696872.529</td>
    <td align="right">       0.000</td>
    <td align="right">0.208446E+10</td>
    <td align="right">0.264992E+09</td>
    <td align="right">    5450.826</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE6></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     241.213</td>
    <td align="right">       0.000</td>
    <td align="right">0.208827E+10</td>
    <td align="right">   81184.237</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   20269.682</td>
    <td align="right">       0.000</td>
    <td align="right">0.145027E+10</td>
    <td align="right"> 6818776.362</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  112547.476</td>
    <td align="right">       0.000</td>
    <td align="right">0.994610E+09</td>
    <td align="right">0.323409E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  324751.594</td>
    <td align="right">       0.000</td>
    <td align="right">0.486043E+09</td>
    <td align="right">0.854257E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   76368.999</td>
    <td align="right">  694709.212</td>
    <td align="right">       0.000</td>
    <td align="right">0.252409E+09</td>
    <td align="right">0.150752E+09</td>
    <td align="right">    5463.625</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 8620445.752</td>
    <td align="right">    6265.812</td>
    <td align="right"> 1915605.958</td>
    <td align="right">       0.000</td>
    <td align="right">0.445151E+08</td>
    <td align="right">0.255934E+09</td>
    <td align="right">    1714.937</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.241688E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1641266.610</td>
    <td align="right">       0.000</td>
    <td align="right">   15436.732</td>
    <td align="right">0.115456E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.124813E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2681716.667</td>
    <td align="right">       0.000</td>
    <td align="right">   90722.085</td>
    <td align="right">0.197321E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 7586369.363</td>
    <td align="right">       0.000</td>
    <td align="right"> 1882474.512</td>
    <td align="right">       0.000</td>
    <td align="right">0.915163E+08</td>
    <td align="right">0.264302E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5419.351</td>
    <td align="right">  591589.703</td>
    <td align="right">       0.000</td>
    <td align="right">0.400721E+09</td>
    <td align="right">0.133729E+09</td>
    <td align="right">     916.164</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   43016.357</td>
    <td align="right">       0.000</td>
    <td align="right">0.917320E+09</td>
    <td align="right">0.139768E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.209684E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">0.382707E+09</td>
    <td align="right">   88054.161</td>
    <td align="right"> 9908188.982</td>
    <td align="right">       0.000</td>
    <td align="right">0.882262E+10</td>
    <td align="right">0.125614E+10</td>
    <td align="right">    8094.726</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15436.732</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.241688E+09</td>
    <td align="right">   76368.999</td>
    <td align="right"> 2681716.667</td>
    <td align="right">       0.000</td>
    <td align="right">0.209684E+10</td>
    <td align="right">0.264302E+09</td>
    <td align="right">    5463.625</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE7></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     112.282</td>
    <td align="right">       0.000</td>
    <td align="right">0.213305E+10</td>
    <td align="right">   37930.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   19091.599</td>
    <td align="right">       0.000</td>
    <td align="right">0.148572E+10</td>
    <td align="right"> 6376506.823</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  114764.858</td>
    <td align="right">       0.000</td>
    <td align="right">0.102174E+10</td>
    <td align="right">0.326825E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  333018.074</td>
    <td align="right">       0.000</td>
    <td align="right">0.499205E+09</td>
    <td align="right">0.866201E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   78109.842</td>
    <td align="right">  715552.752</td>
    <td align="right">       0.000</td>
    <td align="right">0.259187E+09</td>
    <td align="right">0.152949E+09</td>
    <td align="right">    5615.351</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 9008211.819</td>
    <td align="right">    7425.880</td>
    <td align="right"> 1952180.079</td>
    <td align="right">       0.000</td>
    <td align="right">0.466573E+08</td>
    <td align="right">0.255843E+09</td>
    <td align="right">    1923.939</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.246569E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1646731.594</td>
    <td align="right">       0.000</td>
    <td align="right">   24889.230</td>
    <td align="right">0.114543E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.126385E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2687554.305</td>
    <td align="right">       0.000</td>
    <td align="right">  154133.053</td>
    <td align="right">0.196225E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 7766992.346</td>
    <td align="right">       0.000</td>
    <td align="right"> 1897458.149</td>
    <td align="right">       0.000</td>
    <td align="right">0.956291E+08</td>
    <td align="right">0.263899E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5780.968</td>
    <td align="right">  593140.132</td>
    <td align="right">       0.000</td>
    <td align="right">0.413257E+09</td>
    <td align="right">0.132821E+09</td>
    <td align="right">    1014.394</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   40517.088</td>
    <td align="right">       0.000</td>
    <td align="right">0.944179E+09</td>
    <td align="right">0.130581E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.214589E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">0.389729E+09</td>
    <td align="right">   91316.689</td>
    <td align="right">0.100001E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.904469E+10</td>
    <td align="right">0.125505E+10</td>
    <td align="right">    8553.684</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   24889.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.246569E+09</td>
    <td align="right">   78109.842</td>
    <td align="right"> 2687554.305</td>
    <td align="right">       0.000</td>
    <td align="right">0.214589E+10</td>
    <td align="right">0.263899E+09</td>
    <td align="right">    5615.351</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE8></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.276176E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11333.403</td>
    <td align="right">       0.000</td>
    <td align="right">0.191752E+10</td>
    <td align="right"> 2847086.055</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  140033.147</td>
    <td align="right">       0.000</td>
    <td align="right">0.129309E+10</td>
    <td align="right">0.282031E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  416257.601</td>
    <td align="right">       0.000</td>
    <td align="right">0.568829E+09</td>
    <td align="right">0.748207E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">   10771.191</td>
    <td align="right">   45312.715</td>
    <td align="right">  979970.799</td>
    <td align="right">       0.000</td>
    <td align="right">0.285571E+09</td>
    <td align="right">0.134973E+09</td>
    <td align="right">    3602.301</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.159944E+08</td>
    <td align="right">   14606.978</td>
    <td align="right"> 2416671.859</td>
    <td align="right">       0.000</td>
    <td align="right">0.594691E+08</td>
    <td align="right">0.198904E+09</td>
    <td align="right">    3137.891</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.312455E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1625341.867</td>
    <td align="right">       0.000</td>
    <td align="right">  242983.378</td>
    <td align="right">0.788366E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.162635E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2695158.291</td>
    <td align="right">       0.000</td>
    <td align="right"> 2470218.854</td>
    <td align="right">0.142531E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.125716E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2165563.834</td>
    <td align="right">       0.000</td>
    <td align="right">0.121263E+09</td>
    <td align="right">0.209263E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     577.813</td>
    <td align="right">  688895.226</td>
    <td align="right">       0.000</td>
    <td align="right">0.494356E+09</td>
    <td align="right">0.104630E+09</td>
    <td align="right">     401.401</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   32615.074</td>
    <td align="right">       0.000</td>
    <td align="right">0.123475E+10</td>
    <td align="right"> 7824110.878</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.280858E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">0.503667E+09</td>
    <td align="right">   60497.506</td>
    <td align="right">0.111718E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.115479E+11</td>
    <td align="right">0.982833E+09</td>
    <td align="right">    7141.592</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  242983.378</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.312455E+09</td>
    <td align="right">   45312.715</td>
    <td align="right"> 2695158.291</td>
    <td align="right">       0.000</td>
    <td align="right">0.280858E+10</td>
    <td align="right">0.209263E+09</td>
    <td align="right">    3602.301</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110153E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.769709E+10</td>
    <td align="right">    3488.699</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.596486E+10</td>
    <td align="right">0.155877E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.347914E+10</td>
    <td align="right">0.491222E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.233566E+10</td>
    <td align="right">0.159396E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110331E+10</td>
    <td align="right">0.455871E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.983866E+09</td>
    <td align="right">0.100201E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.979316E+09</td>
    <td align="right">0.944982E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142830E+10</td>
    <td align="right">0.401091E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.308187E+10</td>
    <td align="right">0.110595E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.561046E+10</td>
    <td align="right">0.244985E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109034E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.545826E+11</td>
    <td align="right">0.314111E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.979316E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110153E+11</td>
    <td align="right">0.100201E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.438810E+10</td>
    <td align="right">0.442016E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.311994E+10</td>
    <td align="right">0.867417E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.246191E+10</td>
    <td align="right">0.234570E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147004E+10</td>
    <td align="right">0.522775E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.959517E+09</td>
    <td align="right">0.104304E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.398936E+09</td>
    <td align="right">0.253943E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.432029E+09</td>
    <td align="right">0.520661E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.424266E+09</td>
    <td align="right">0.506038E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.528307E+09</td>
    <td align="right">0.233718E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128674E+10</td>
    <td align="right">0.837529E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.228667E+10</td>
    <td align="right">0.123599E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.434114E+10</td>
    <td align="right">0.156140E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220976E+11</td>
    <td align="right">0.180517E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.398936E+09</td>
    <td align="right">0.156140E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.438810E+10</td>
    <td align="right">0.520661E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_3:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_3:3</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.468089E+10</td>
    <td align="right">0.132111E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.337003E+10</td>
    <td align="right">0.405586E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.262192E+10</td>
    <td align="right">0.138645E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154834E+10</td>
    <td align="right">0.354520E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.992085E+09</td>
    <td align="right">0.765675E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.377761E+09</td>
    <td align="right">0.209239E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.388808E+09</td>
    <td align="right">0.461586E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.381165E+09</td>
    <td align="right">0.447574E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.516351E+09</td>
    <td align="right">0.193780E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133834E+10</td>
    <td align="right">0.610988E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.244540E+10</td>
    <td align="right">0.669430E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.466058E+10</td>
    <td align="right"> 3623104.191</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233217E+11</td>
    <td align="right">0.151160E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.377761E+09</td>
    <td align="right"> 3623104.191</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.468089E+10</td>
    <td align="right">0.461586E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_4:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_4:4</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.473206E+10</td>
    <td align="right">0.103523E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.340860E+10</td>
    <td align="right">0.358917E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265356E+10</td>
    <td align="right">0.129320E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.156552E+10</td>
    <td align="right">0.335689E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100223E+10</td>
    <td align="right">0.733434E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.377805E+09</td>
    <td align="right">0.204107E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.383249E+09</td>
    <td align="right">0.455139E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.375678E+09</td>
    <td align="right">0.441226E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.518128E+09</td>
    <td align="right">0.189243E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135121E+10</td>
    <td align="right">0.584888E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247647E+10</td>
    <td align="right">0.613329E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.471654E+10</td>
    <td align="right"> 2774881.839</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.235611E+11</td>
    <td align="right">0.147908E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.375678E+09</td>
    <td align="right"> 2774881.839</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.473206E+10</td>
    <td align="right">0.455139E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_5:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_5:5</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.478003E+10</td>
    <td align="right"> 8087463.110</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.344861E+10</td>
    <td align="right">0.320844E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.268894E+10</td>
    <td align="right">0.122293E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158736E+10</td>
    <td align="right">0.322034E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101627E+10</td>
    <td align="right">0.710570E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.380727E+09</td>
    <td align="right">0.200657E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.379916E+09</td>
    <td align="right">0.451240E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372458E+09</td>
    <td align="right">0.437392E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.523186E+09</td>
    <td align="right">0.186126E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136704E+10</td>
    <td align="right">0.564780E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.251055E+10</td>
    <td align="right">0.567163E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.476162E+10</td>
    <td align="right"> 2083757.862</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238167E+11</td>
    <td align="right">0.145728E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.372458E+09</td>
    <td align="right"> 2083757.862</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.478003E+10</td>
    <td align="right">0.451240E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_6:6></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_6:6</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102580E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.742568E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.570273E+10</td>
    <td align="right">0.715140E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.332582E+10</td>
    <td align="right">0.247212E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213028E+10</td>
    <td align="right">0.825105E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.835650E+09</td>
    <td align="right">0.291029E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.725495E+09</td>
    <td align="right">0.748752E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.726400E+09</td>
    <td align="right">0.706622E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114313E+10</td>
    <td align="right">0.263257E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.287962E+10</td>
    <td align="right">0.592951E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.538834E+10</td>
    <td align="right"> 5968488.437</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102648E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.508060E+11</td>
    <td align="right">0.218394E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.725495E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102648E+11</td>
    <td align="right">0.748752E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_7:7></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_7:7</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.522120E+10</td>
    <td align="right">  185051.014</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.381034E+10</td>
    <td align="right">0.116273E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.294800E+10</td>
    <td align="right">0.687513E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.171881E+10</td>
    <td align="right">0.208853E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108566E+10</td>
    <td align="right">0.507214E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.374214E+09</td>
    <td align="right">0.165132E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338231E+09</td>
    <td align="right">0.402751E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.330718E+09</td>
    <td align="right">0.388811E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.530904E+09</td>
    <td align="right">0.154364E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146999E+10</td>
    <td align="right">0.397082E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277715E+10</td>
    <td align="right">0.254419E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.522382E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.258290E+11</td>
    <td align="right">0.123297E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.330718E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.522382E+10</td>
    <td align="right">0.402751E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_8:8></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_8:8</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.524163E+10</td>
    <td align="right">  132903.070</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.382538E+10</td>
    <td align="right">0.111424E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.295947E+10</td>
    <td align="right">0.675998E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.172489E+10</td>
    <td align="right">0.206394E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108834E+10</td>
    <td align="right">0.502635E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.374304E+09</td>
    <td align="right">0.164201E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.336897E+09</td>
    <td align="right">0.401262E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.329147E+09</td>
    <td align="right">0.387010E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.531561E+09</td>
    <td align="right">0.153396E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.147488E+10</td>
    <td align="right">0.391947E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.278968E+10</td>
    <td align="right">0.244463E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.524449E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259207E+11</td>
    <td align="right">0.122630E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.329147E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.524449E+10</td>
    <td align="right">0.401262E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_9:9></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_9:9</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.538222E+10</td>
    <td align="right">   61796.336</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393701E+10</td>
    <td align="right">0.105243E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.305169E+10</td>
    <td align="right">0.689633E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177834E+10</td>
    <td align="right">0.211718E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112188E+10</td>
    <td align="right">0.517417E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.389602E+09</td>
    <td align="right">0.167295E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.340890E+09</td>
    <td align="right">0.406116E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.332030E+09</td>
    <td align="right">0.390008E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.553041E+09</td>
    <td align="right">0.154867E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.152667E+10</td>
    <td align="right">0.393322E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288162E+10</td>
    <td align="right">0.231470E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.539132E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.266863E+11</td>
    <td align="right">0.124080E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.332030E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.539132E+10</td>
    <td align="right">0.406116E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_10:10></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_10:10</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.807731E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.583637E+10</td>
    <td align="right"> 6408732.586</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.438794E+10</td>
    <td align="right">0.858790E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.230726E+10</td>
    <td align="right">0.266129E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141682E+10</td>
    <td align="right">0.702770E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.554423E+09</td>
    <td align="right">0.213491E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.410766E+09</td>
    <td align="right">0.492983E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.403520E+09</td>
    <td align="right">0.459828E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.789208E+09</td>
    <td align="right">0.186256E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.209396E+10</td>
    <td align="right">0.459126E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.428395E+10</td>
    <td align="right">0.193576E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.816338E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.387249E+11</td>
    <td align="right">0.150652E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.403520E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.816338E+10</td>
    <td align="right">0.492983E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.251227E+10</td>
    <td align="right">0.766055E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193326E+10</td>
    <td align="right">0.550083E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196215E+10</td>
    <td align="right">0.422258E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.226585E+10</td>
    <td align="right">0.238508E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.374152E+10</td>
    <td align="right">0.144716E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.898207E+10</td>
    <td align="right">0.328268E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.193036E+11</td>
    <td align="right"> 4189949.691</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.184446E+11</td>
    <td align="right">0.402620E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.837328E+10</td>
    <td align="right">0.570018E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.317563E+10</td>
    <td align="right">0.203806E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.161881E+10</td>
    <td align="right">0.399295E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.248921E+10</td>
    <td align="right">0.764853E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.748022E+11</td>
    <td align="right">0.357985E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.161881E+10</td>
    <td align="right"> 4189949.691</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.193036E+11</td>
    <td align="right">0.766055E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    05:10:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.612120E+11</td>
    <td align="right">   45610.653</td>
    <td align="right">05-JAN-17:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">     933.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.548973E+11</td>
    <td align="right">   46033.888</td>
    <td align="right">15-FEB-17:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    1356.544</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.615985E+11</td>
    <td align="right">   49973.502</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    2332.097</td>
    <td align="right">       0.000</td>
    <td align="right">    6714.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.581407E+11</td>
    <td align="right">   53387.256</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    3045.182</td>
    <td align="right">       0.000</td>
    <td align="right">    9414.684</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.614257E+11</td>
    <td align="right">   57387.901</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    3846.692</td>
    <td align="right">       0.000</td>
    <td align="right">   12613.819</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.653155E+11</td>
    <td align="right">   67970.198</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    6040.115</td>
    <td align="right">       0.000</td>
    <td align="right">   21002.694</td>
