    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.583395E+11</td>
    <td align="right">   57229.739</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    3650.040</td>
    <td align="right">       0.000</td>
    <td align="right">   12652.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.594100E+11</td>
    <td align="right">   51912.109</td>
    <td align="right">15-AUG-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    2543.533</td>
    <td align="right">       0.000</td>
    <td align="right">    8441.186</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.569080E+11</td>
    <td align="right">   43184.420</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">     552.616</td>
    <td align="right">       0.000</td>
    <td align="right">    1704.415</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.611899E+11</td>
    <td align="right">   47840.804</td>
    <td align="right">27-OCT-08:09</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    3163.460</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.635708E+11</td>
    <td align="right">   48552.395</td>
    <td align="right">09-NOV-09:09</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    3875.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.679052E+11</td>
    <td align="right">   50175.643</td>
    <td align="right">29-DEC-09:09</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    5498.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.730368E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.562875E+11</td>
    <td align="right">   43184.420</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">     552.616</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.684975E+11</td>
    <td align="right">   57229.739</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    6113.534</td>
    <td align="right">       0.000</td>
    <td align="right">   12652.309</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.684975E+11</td>
    <td align="right">   50790.878</td>
    <td align="right">13-JAN-09:09</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    6113.534</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.601881E+11</td>
    <td align="right">   50506.977</td>
    <td align="right">03-FEB-09:09</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    5829.634</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.640049E+11</td>
    <td align="right">   45691.564</td>
    <td align="right">02-MAR-17:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    1014.220</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.570909E+11</td>
    <td align="right">   43889.049</td>
    <td align="right">10-APR-08:09</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    2961.660</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.569757E+11</td>
    <td align="right">   46289.569</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    1363.582</td>
    <td align="right">       0.000</td>
    <td align="right">    3998.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.562875E+11</td>
    <td align="right">   51859.118</td>
    <td align="right">21-JUN-15:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    2526.955</td>
    <td align="right">       0.000</td>
    <td align="right">    8404.774</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.583395E+11</td>
    <td align="right">   57229.739</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    3650.040</td>
    <td align="right">       0.000</td>
    <td align="right">   12652.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.594100E+11</td>
    <td align="right">   51912.109</td>
    <td align="right">15-AUG-14:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    2543.533</td>
    <td align="right">       0.000</td>
    <td align="right">    8441.186</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.569080E+11</td>
    <td align="right">   43184.420</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">     552.616</td>
    <td align="right">       0.000</td>
    <td align="right">    1704.415</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.611899E+11</td>
    <td align="right">   47840.804</td>
    <td align="right">27-OCT-08:09</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    3163.460</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.635708E+11</td>
    <td align="right">   48552.395</td>
    <td align="right">09-NOV-09:09</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    3875.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.679052E+11</td>
    <td align="right">   50175.643</td>
    <td align="right">29-DEC-09:09</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    5498.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.730368E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.562875E+11</td>
    <td align="right">   43184.420</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">     552.616</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.684975E+11</td>
    <td align="right">   57229.739</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    6113.534</td>
    <td align="right">       0.000</td>
    <td align="right">   12652.309</td>
    <td align="right">    3749.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       84.00</td>
    <td align="right">       14.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       78.33</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       71.17</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       34.00</td>
    <td align="right">       16.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.83</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.50</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.83</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.00</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.17</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       53.00</td>
    <td align="right">       15.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       78.17</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.33</td>
    <td align="right">       15.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      495.33</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       14.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       84.00</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       80.17</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       72.17</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       64.33</td>
    <td align="right">       15.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.00</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.83</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.50</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.67</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.83</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.17</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.00</td>
    <td align="right">       16.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       69.83</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.33</td>
    <td align="right">       15.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      442.83</td>
    <td align="right">       15.87</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.33</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       80.33</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       72.67</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       64.17</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.33</td>
    <td align="right">       16.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.83</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.50</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.67</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.00</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.17</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.17</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       70.50</td>
    <td align="right">       15.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.17</td>
    <td align="right">       15.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      443.50</td>
    <td align="right">       15.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       80.67</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       73.17</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       64.33</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.50</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.83</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.50</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.67</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.00</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.17</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.83</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       70.33</td>
    <td align="right">       15.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.50</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      445.50</td>
    <td align="right">       15.87</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.50</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       80.50</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       73.00</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       65.50</td>
    <td align="right">       15.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.00</td>
    <td align="right">       16.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.83</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.50</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.83</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.00</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.17</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.83</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       71.33</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.50</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      449.00</td>
    <td align="right">       15.87</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       83.50</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.50</td>
    <td align="right">       15.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       77.50</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       66.50</td>
    <td align="right">       15.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.00</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.00</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.67</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.83</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.17</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.50</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       36.50</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       73.67</td>
    <td align="right">       15.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       84.00</td>
    <td align="right">       15.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      468.83</td>
    <td align="right">       15.78</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       15.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       84.00</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE5></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       80.17</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       73.17</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       65.83</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.83</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.00</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.67</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.83</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.00</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.17</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       32.83</td>
    <td align="right">       16.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       72.83</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.83</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      453.17</td>
    <td align="right">       15.86</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.83</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE6></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       80.17</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       73.33</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       65.67</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.00</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.00</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.67</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.83</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.00</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.17</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       32.83</td>
    <td align="right">       16.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       72.33</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.00</td>
    <td align="right">       15.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      453.00</td>
    <td align="right">       15.87</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       83.00</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE7></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       80.17</td>
    <td align="right">       15.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       73.83</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       66.67</td>
    <td align="right">       15.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.17</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.00</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.67</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.83</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.00</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.50</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.17</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       73.00</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.67</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      458.67</td>
    <td align="right">       15.85</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       15.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       83.67</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE8></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       89.83</td>
    <td align="right">       14.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       81.67</td>
    <td align="right">       14.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       76.67</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       40.67</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.83</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.50</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.83</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.00</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       11.00</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       59.67</td>
    <td align="right">       15.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       79.00</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.67</td>
    <td align="right">       14.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      534.33</td>
    <td align="right">       15.25</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       14.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       89.83</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.149775E+10</td>
    <td align="right">     1702.77</td>
    <td align="right">21-JAN-16:00</td>
    <td align="right">        2.80</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -25.9</td>
    <td align="right">       -26.3</td>
    <td align="right">0.136887E+10</td>
    <td align="right">     1826.59</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -16.3</td>
    <td align="right">       -16.9</td>
    <td align="right">0.157929E+10</td>
    <td align="right">     1961.36</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   644673.39</td>
    <td align="right">      370.89</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.20</td>
    <td align="right">0.158265E+10</td>
    <td align="right">     2248.94</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.263364E+09</td>
    <td align="right">     3384.52</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">        8.61</td>
    <td align="right">0.183078E+10</td>
    <td align="right">     2271.55</td>
    <td align="right">02-MAY-14:09</td>
    <td align="right">       14.60</td>
    <td align="right">        6.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133744E+10</td>
    <td align="right">     5230.93</td>
    <td align="right">20-JUN-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       14.00</td>
    <td align="right">0.192080E+10</td>
    <td align="right">     2271.52</td>
    <td align="right">10-JUN-11:09</td>
    <td align="right">       21.10</td>
    <td align="right">       11.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.211393E+10</td>
    <td align="right">     6287.26</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.193514E+10</td>
    <td align="right">     2271.51</td>
    <td align="right">08-JUL-11:20</td>
    <td align="right">       17.97</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.868075E+09</td>
    <td align="right">     4890.05</td>
    <td align="right">15-AUG-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.195008E+10</td>
    <td align="right">     2271.51</td>
    <td align="right">28-AUG-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 52063517.93</td>
    <td align="right">     1867.24</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">       16.70</td>
    <td align="right">       10.41</td>
    <td align="right">0.167509E+10</td>
    <td align="right">     2271.59</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.9</td>
    <td align="right">0.153941E+10</td>
    <td align="right">     2138.69</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -18.3</td>
    <td align="right">       -18.8</td>
    <td align="right">0.144088E+10</td>
    <td align="right">     1680.82</td>
    <td align="right">28-NOV-15:09</td>
    <td align="right">       -14.2</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -19.9</td>
    <td align="right">       -20.3</td>
    <td align="right">0.149988E+10</td>
    <td align="right">     1680.82</td>
    <td align="right">30-DEC-13:39</td>
    <td align="right">       -35.0</td>
    <td align="right">       -35.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.463551E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.198206E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.136887E+10</td>
    <td align="right">     1680.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -35.0</td>
    <td align="right">       -35.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211393E+10</td>
    <td align="right">     6287.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.195008E+10</td>
    <td align="right">     2271.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
    <td align="right">       12.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.749694E+09</td>
    <td align="right">      886.87</td>
    <td align="right">21-JAN-16:00</td>
    <td align="right">        2.80</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -25.9</td>
    <td align="right">       -26.3</td>
    <td align="right">0.685435E+09</td>
    <td align="right">      958.49</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -16.3</td>
    <td align="right">       -16.9</td>
    <td align="right">0.795517E+09</td>
    <td align="right">     1008.24</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2915097.84</td>
    <td align="right">      410.38</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.20</td>
    <td align="right">0.807615E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153623E+09</td>
    <td align="right">     1783.48</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.927766E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">15-MAY-14:09</td>
    <td align="right">       14.50</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.669468E+09</td>
    <td align="right">     2597.48</td>
    <td align="right">20-JUN-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       14.00</td>
    <td align="right">0.964546E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">02-JUN-14:50</td>
    <td align="right">       10.10</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106347E+10</td>
    <td align="right">     3152.96</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.970106E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">01-JUL-15:09</td>
    <td align="right">       14.50</td>
    <td align="right">       13.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465438E+09</td>
    <td align="right">     2478.03</td>
    <td align="right">15-AUG-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.981491E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">26-AUG-15:00</td>
    <td align="right">       12.80</td>
    <td align="right">       10.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 43660580.09</td>
    <td align="right">     1099.05</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">       16.70</td>
    <td align="right">       10.41</td>
    <td align="right">0.853901E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">07-SEP-14:30</td>
    <td align="right">       15.85</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.9</td>
    <td align="right">0.780062E+09</td>
    <td align="right">     1100.96</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -18.3</td>
    <td align="right">       -18.8</td>
    <td align="right">0.720524E+09</td>
    <td align="right">      857.54</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -19.9</td>
    <td align="right">       -20.3</td>
    <td align="right">0.749940E+09</td>
    <td align="right">      840.41</td>
    <td align="right">30-DEC-14:50</td>
    <td align="right">       -34.5</td>
    <td align="right">       -34.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239858E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.998660E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.685435E+09</td>
    <td align="right">      840.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -34.5</td>
    <td align="right">       -34.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106347E+10</td>
    <td align="right">     3152.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.981491E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.85</td>
    <td align="right">       13.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.748916E+09</td>
    <td align="right">      853.77</td>
    <td align="right">21-JAN-16:00</td>
    <td align="right">        2.80</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -25.9</td>
    <td align="right">       -26.3</td>
    <td align="right">0.684644E+09</td>
    <td align="right">      926.68</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -16.3</td>
    <td align="right">       -16.9</td>
    <td align="right">0.790299E+09</td>
    <td align="right">      972.86</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.3</td>
    <td align="right">0.791926E+09</td>
    <td align="right">     1106.66</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 74269595.85</td>
    <td align="right">     1382.06</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.906704E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">22-MAY-14:20</td>
    <td align="right">       16.67</td>
    <td align="right">        7.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.443173E+09</td>
    <td align="right">     2125.39</td>
    <td align="right">20-JUN-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       14.00</td>
    <td align="right">0.951523E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">24-JUN-10:00</td>
    <td align="right">       22.80</td>
    <td align="right">       14.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.772447E+09</td>
    <td align="right">     2680.48</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.961158E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">29-JUL-10:50</td>
    <td align="right">       21.32</td>
    <td align="right">       14.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.276772E+09</td>
    <td align="right">     2027.33</td>
    <td align="right">15-AUG-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.965429E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">09-AUG-14:39</td>
    <td align="right">       17.97</td>
    <td align="right">       11.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11247830.44</td>
    <td align="right">      696.54</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">       16.70</td>
    <td align="right">       10.41</td>
    <td align="right">0.832775E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">16-SEP-15:09</td>
    <td align="right">       16.20</td>
    <td align="right">        8.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.9</td>
    <td align="right">0.770263E+09</td>
    <td align="right">     1063.07</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -18.3</td>
    <td align="right">       -18.8</td>
    <td align="right">0.720442E+09</td>
    <td align="right">      840.41</td>
    <td align="right">18-NOV-11:39</td>
    <td align="right">       -17.1</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -19.9</td>
    <td align="right">       -20.3</td>
    <td align="right">0.749940E+09</td>
    <td align="right">      840.41</td>
    <td align="right">30-DEC-15:20</td>
    <td align="right">       -34.4</td>
    <td align="right">       -34.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157791E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.987402E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.684644E+09</td>
    <td align="right">      840.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -34.4</td>
    <td align="right">       -34.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.772447E+09</td>
    <td align="right">     2680.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.965429E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
    <td align="right">       14.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.748874E+09</td>
    <td align="right">      849.72</td>
    <td align="right">21-JAN-16:00</td>
    <td align="right">        2.80</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -25.9</td>
    <td align="right">       -26.3</td>
    <td align="right">0.684567E+09</td>
    <td align="right">      922.52</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -16.3</td>
    <td align="right">       -16.9</td>
    <td align="right">0.789736E+09</td>
    <td align="right">      968.21</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.3</td>
    <td align="right">0.789796E+09</td>
    <td align="right">     1100.98</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66290291.15</td>
    <td align="right">     1329.52</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.903575E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">02-MAY-14:00</td>
    <td align="right">       15.60</td>
    <td align="right">        7.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.416598E+09</td>
    <td align="right">     2068.30</td>
    <td align="right">20-JUN-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       14.00</td>
    <td align="right">0.949511E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">05-JUN-14:09</td>
    <td align="right">       16.70</td>
    <td align="right">        9.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.737956E+09</td>
    <td align="right">     2625.75</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.959797E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">17-JUL-14:09</td>
    <td align="right">       15.60</td>
    <td align="right">       12.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.255385E+09</td>
    <td align="right">     1972.05</td>
    <td align="right">15-AUG-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.962898E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">09-AUG-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  8765874.94</td>
    <td align="right">      635.18</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">       16.70</td>
    <td align="right">       10.41</td>
    <td align="right">0.829710E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">16-SEP-15:20</td>
    <td align="right">       16.30</td>
    <td align="right">        8.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.9</td>
    <td align="right">0.769079E+09</td>
    <td align="right">     1057.87</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -18.3</td>
    <td align="right">       -18.8</td>
    <td align="right">0.720442E+09</td>
    <td align="right">      840.41</td>
    <td align="right">04-NOV-11:39</td>
    <td align="right">       -23.5</td>
    <td align="right">       -23.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -19.9</td>
    <td align="right">       -20.3</td>
    <td align="right">0.749940E+09</td>
    <td align="right">      840.41</td>
    <td align="right">30-DEC-16:19</td>
    <td align="right">       -34.0</td>
    <td align="right">       -34.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148500E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.985793E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.684567E+09</td>
    <td align="right">      840.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -34.0</td>
    <td align="right">       -34.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.737956E+09</td>
    <td align="right">     2625.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.962898E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.80</td>
    <td align="right">       12.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.748847E+09</td>
    <td align="right">      847.03</td>
    <td align="right">21-JAN-16:00</td>
    <td align="right">        2.80</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -25.9</td>
    <td align="right">       -26.3</td>
    <td align="right">0.684507E+09</td>
    <td align="right">      919.09</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -16.3</td>
    <td align="right">       -16.9</td>
    <td align="right">0.789310E+09</td>
    <td align="right">      964.48</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.3</td>
    <td align="right">0.788098E+09</td>
    <td align="right">     1096.34</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 60489049.60</td>
    <td align="right">     1289.83</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.900958E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">06-MAY-15:39</td>
    <td align="right">       11.70</td>
    <td align="right">        5.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.397110E+09</td>
    <td align="right">     2027.12</td>
    <td align="right">20-JUN-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       14.00</td>
    <td align="right">0.947859E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">24-JUN-10:50</td>
    <td align="right">       22.62</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.712993E+09</td>
    <td align="right">     2587.62</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.958697E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">15-JUL-11:50</td>
    <td align="right">       19.22</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.239616E+09</td>
    <td align="right">     1932.58</td>
    <td align="right">15-AUG-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.960734E+09</td>
    <td align="right">     1135.75</td>
    <td align="right">12-AUG-12:39</td>
    <td align="right">       20.37</td>
    <td align="right">       13.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  6967624.11</td>
    <td align="right">      583.05</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">       16.70</td>
    <td align="right">       10.41</td>
    <td align="right">0.827131E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">02-SEP-14:50</td>
    <td align="right">       16.60</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.9</td>
    <td align="right">0.768118E+09</td>
    <td align="right">     1053.70</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -18.3</td>
    <td align="right">       -18.8</td>
    <td align="right">0.720442E+09</td>
    <td align="right">      840.41</td>
    <td align="right">09-NOV-15:20</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -19.9</td>
    <td align="right">       -20.3</td>
    <td align="right">0.749940E+09</td>
    <td align="right">      840.41</td>
    <td align="right">30-DEC-11:39</td>
    <td align="right">       -36.0</td>
    <td align="right">       -36.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141718E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.984464E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.684507E+09</td>
    <td align="right">      840.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -36.0</td>
    <td align="right">       -36.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.712993E+09</td>
    <td align="right">     2587.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.960734E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.62</td>
    <td align="right">       15.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.149761E+10</td>
    <td align="right">     1680.82</td>
    <td align="right">02-JAN-15:50</td>
    <td align="right">       -38.7</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -25.9</td>
    <td align="right">       -26.3</td>
    <td align="right">0.136815E+10</td>
    <td align="right">     1771.68</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -16.3</td>
    <td align="right">       -16.9</td>
    <td align="right">0.157250E+10</td>
    <td align="right">     1873.29</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.3</td>
    <td align="right">0.155126E+10</td>
    <td align="right">     2131.93</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55061156.65</td>
    <td align="right">     1910.25</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.176509E+10</td>
    <td align="right">     2271.54</td>
    <td align="right">27-MAY-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.516545E+09</td>
    <td align="right">     3240.50</td>
    <td align="right">20-JUN-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       14.00</td>
    <td align="right">0.187207E+10</td>
    <td align="right">     2271.54</td>
    <td align="right">24-JUN-11:09</td>
    <td align="right">       22.88</td>
    <td align="right">       14.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102251E+10</td>
    <td align="right">     4272.90</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.190138E+10</td>
    <td align="right">     2271.49</td>
    <td align="right">08-JUL-13:39</td>
    <td align="right">       19.03</td>
    <td align="right">       12.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.277960E+09</td>
    <td align="right">     3166.84</td>
    <td align="right">15-AUG-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.189069E+10</td>
    <td align="right">     2271.51</td>
    <td align="right">10-AUG-14:09</td>
    <td align="right">       16.78</td>
    <td align="right">        9.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   747631.26</td>
    <td align="right">      371.01</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">       16.70</td>
    <td align="right">       10.41</td>
    <td align="right">0.161828E+10</td>
    <td align="right">     2271.51</td>
    <td align="right">02-SEP-15:50</td>
    <td align="right">       16.70</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.9</td>
    <td align="right">0.152253E+10</td>
    <td align="right">     2039.75</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -18.3</td>
    <td align="right">       -18.8</td>
    <td align="right">0.144088E+10</td>
    <td align="right">     1680.82</td>
    <td align="right">04-NOV-11:09</td>
    <td align="right">       -24.5</td>
    <td align="right">       -24.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -19.9</td>
    <td align="right">       -20.3</td>
    <td align="right">0.149988E+10</td>
    <td align="right">     1680.82</td>
    <td align="right">27-DEC-15:20</td>
    <td align="right">       -33.7</td>
    <td align="right">       -33.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.187282E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.195003E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.136815E+10</td>
    <td align="right">     1680.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.7</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102251E+10</td>
    <td align="right">     4272.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.190138E+10</td>
    <td align="right">     2271.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.88</td>
    <td align="right">       14.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.748806E+09</td>
    <td align="right">      840.41</td>
    <td align="right">03-JAN-15:09</td>
    <td align="right">       -37.4</td>
    <td align="right">       -37.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -25.9</td>
    <td align="right">       -26.3</td>
    <td align="right">0.684132E+09</td>
    <td align="right">      890.22</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -16.3</td>
    <td align="right">       -16.9</td>
    <td align="right">0.786259E+09</td>
    <td align="right">      932.32</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.3</td>
    <td align="right">0.775041E+09</td>
    <td align="right">     1059.50</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 24334787.57</td>
    <td align="right">      925.24</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.879376E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">30-MAY-14:20</td>
    <td align="right">       20.37</td>
    <td align="right">       11.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.246506E+09</td>
    <td align="right">     1653.06</td>
    <td align="right">20-JUN-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       14.00</td>
    <td align="right">0.932699E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">17-JUN-15:30</td>
    <td align="right">       18.05</td>
    <td align="right">       12.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.502602E+09</td>
    <td align="right">     2200.35</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.947935E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">22-JUL-10:50</td>
    <td align="right">       22.02</td>
    <td align="right">       16.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.130917E+09</td>
    <td align="right">     1595.53</td>
    <td align="right">15-AUG-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.941615E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">19-AUG-13:50</td>
    <td align="right">       18.12</td>
    <td align="right">       11.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   122837.97</td>
    <td align="right">      176.46</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">       16.70</td>
    <td align="right">       10.41</td>
    <td align="right">0.807300E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">       16.70</td>
    <td align="right">       10.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.9</td>
    <td align="right">0.761098E+09</td>
    <td align="right">     1017.40</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -18.3</td>
    <td align="right">       -18.8</td>
    <td align="right">0.720442E+09</td>
    <td align="right">      840.41</td>
    <td align="right">30-NOV-15:39</td>
    <td align="right">       -22.9</td>
    <td align="right">       -23.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -19.9</td>
    <td align="right">       -20.3</td>
    <td align="right">0.749940E+09</td>
    <td align="right">      840.41</td>
    <td align="right">28-DEC-15:39</td>
    <td align="right">       -36.1</td>
    <td align="right">       -36.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.904484E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.973464E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.684132E+09</td>
    <td align="right">      840.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -37.4</td>
    <td align="right">       -37.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502602E+09</td>
    <td align="right">     2200.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.947935E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.02</td>
    <td align="right">       16.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.748806E+09</td>
    <td align="right">      840.41</td>
    <td align="right">14-JAN-11:09</td>
    <td align="right">       -27.8</td>
    <td align="right">       -28.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -25.9</td>
    <td align="right">       -26.3</td>
    <td align="right">0.684120E+09</td>
    <td align="right">      889.64</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -16.3</td>
    <td align="right">       -16.9</td>
    <td align="right">0.786192E+09</td>
    <td align="right">      931.33</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.3</td>
    <td align="right">0.774674E+09</td>
    <td align="right">     1058.12</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 23747746.67</td>
    <td align="right">      916.89</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.878698E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">31-MAY-14:50</td>
    <td align="right">       19.40</td>
    <td align="right">       10.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.243314E+09</td>
    <td align="right">     1645.11</td>
    <td align="right">20-JUN-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       14.00</td>
    <td align="right">0.932177E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">17-JUN-15:39</td>
    <td align="right">       17.97</td>
    <td align="right">       12.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.497339E+09</td>
    <td align="right">     2190.28</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.947528E+09</td>
    <td align="right">     1135.75</td>
    <td align="right">15-JUL-12:30</td>
    <td align="right">       20.25</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128313E+09</td>
    <td align="right">     1586.81</td>
    <td align="right">15-AUG-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.940859E+09</td>
    <td align="right">     1135.75</td>
    <td align="right">11-AUG-14:39</td>
    <td align="right">       18.13</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    79024.57</td>
    <td align="right">      131.71</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">       16.70</td>
    <td align="right">       10.41</td>
    <td align="right">0.806638E+09</td>
    <td align="right">     1134.61</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">       16.70</td>
    <td align="right">       10.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.9</td>
    <td align="right">0.760902E+09</td>
    <td align="right">     1016.27</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -18.3</td>
    <td align="right">       -18.8</td>
    <td align="right">0.720442E+09</td>
    <td align="right">      840.41</td>
    <td align="right">04-NOV-14:39</td>
    <td align="right">       -19.3</td>
    <td align="right">       -19.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -19.9</td>
    <td align="right">       -20.3</td>
    <td align="right">0.749940E+09</td>
    <td align="right">      840.41</td>
    <td align="right">28-DEC-15:09</td>
    <td align="right">       -36.1</td>
    <td align="right">       -36.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.892792E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.973097E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.684120E+09</td>
    <td align="right">      840.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -36.1</td>
    <td align="right">       -36.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.497339E+09</td>
    <td align="right">     2190.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.947528E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.25</td>
    <td align="right">       15.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.748806E+09</td>
    <td align="right">      840.41</td>
    <td align="right">12-JAN-15:09</td>
    <td align="right">       -42.4</td>
    <td align="right">       -42.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -25.9</td>
    <td align="right">       -26.3</td>
    <td align="right">0.684086E+09</td>
    <td align="right">      886.72</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -16.3</td>
    <td align="right">       -16.9</td>
    <td align="right">0.785947E+09</td>
    <td align="right">      928.07</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.3</td>
    <td align="right">0.773638E+09</td>
    <td align="right">     1056.19</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 25058670.56</td>
    <td align="right">      945.29</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.877747E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">       19.40</td>
    <td align="right">       10.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.249486E+09</td>
    <td align="right">     1672.83</td>
    <td align="right">20-JUN-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       14.00</td>
    <td align="right">0.931776E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">17-JUN-15:50</td>
    <td align="right">       17.88</td>
    <td align="right">       12.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504923E+09</td>
    <td align="right">     2212.52</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.946923E+09</td>
    <td align="right">     1135.76</td>
    <td align="right">15-JUL-12:30</td>
    <td align="right">       20.25</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128393E+09</td>
    <td align="right">     1609.27</td>
    <td align="right">15-AUG-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.939179E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">11-AUG-14:39</td>
    <td align="right">       18.13</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        9.48</td>
    <td align="right">        8.88</td>
    <td align="right">0.804564E+09</td>
    <td align="right">     1131.13</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">       16.70</td>
    <td align="right">       10.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.9</td>
    <td align="right">0.760118E+09</td>
    <td align="right">     1012.58</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -18.3</td>
    <td align="right">       -18.8</td>
    <td align="right">0.720442E+09</td>
    <td align="right">      840.41</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">       -22.1</td>
    <td align="right">       -22.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -19.9</td>
    <td align="right">       -20.3</td>
    <td align="right">0.749940E+09</td>
    <td align="right">      840.41</td>
    <td align="right">30-DEC-14:39</td>
    <td align="right">       -34.6</td>
    <td align="right">       -34.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.907860E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.972317E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.684086E+09</td>
    <td align="right">      840.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -42.4</td>
    <td align="right">       -42.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.504923E+09</td>
    <td align="right">     2212.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.946923E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.25</td>
    <td align="right">       15.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.748806E+09</td>
    <td align="right">      840.41</td>
    <td align="right">03-JAN-15:20</td>
    <td align="right">       -37.6</td>
    <td align="right">       -37.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -25.9</td>
    <td align="right">       -26.3</td>
    <td align="right">0.683762E+09</td>
    <td align="right">      842.13</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -16.3</td>
    <td align="right">       -16.9</td>
    <td align="right">0.783255E+09</td>
    <td align="right">      887.93</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.3</td>
    <td align="right">0.761607E+09</td>
    <td align="right">     1034.01</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 37782249.94</td>
    <td align="right">     1234.37</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.867037E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">30-MAY-14:09</td>
    <td align="right">       20.18</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.333543E+09</td>
    <td align="right">     2118.10</td>
    <td align="right">20-JUN-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       14.00</td>
    <td align="right">0.927268E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">12-JUN-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">        8.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.643709E+09</td>
    <td align="right">     2668.39</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.941423E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">15-JUL-12:30</td>
    <td align="right">       20.25</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.150400E+09</td>
    <td align="right">     2001.93</td>
    <td align="right">15-AUG-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.924649E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">12-AUG-12:00</td>
    <td align="right">       21.10</td>
    <td align="right">       14.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        9.48</td>
    <td align="right">        8.88</td>
    <td align="right">0.786269E+09</td>
    <td align="right">     1111.11</td>
    <td align="right">09-SEP-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.9</td>
    <td align="right">0.753186E+09</td>
    <td align="right">      982.34</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -18.3</td>
    <td align="right">       -18.8</td>
    <td align="right">0.720442E+09</td>
    <td align="right">      840.41</td>
    <td align="right">04-NOV-11:39</td>
    <td align="right">       -23.5</td>
    <td align="right">       -23.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -19.9</td>
    <td align="right">       -20.3</td>
    <td align="right">0.749940E+09</td>
    <td align="right">      840.41</td>
    <td align="right">09-DEC-13:09</td>
    <td align="right">       -18.8</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116543E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.964765E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
    <td align="right">0.683762E+09</td>
    <td align="right">      840.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -37.6</td>
    <td align="right">       -37.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.643709E+09</td>
    <td align="right">     2668.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       17.89</td>
    <td align="right">0.941423E+09</td>
    <td align="right">     1135.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
    <td align="right">       15.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.309097E+11</td>
    <td align="right">    52780.40</td>
    <td align="right">30-JAN-00:30</td>
    <td align="right">       -29.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.250117E+11</td>
    <td align="right">    52707.38</td>
    <td align="right">15-FEB-04:49</td>
    <td align="right">       -27.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164657E+11</td>
    <td align="right">    52679.19</td>
    <td align="right">14-MAR-02:00</td>
    <td align="right">       -28.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.707754E+10</td>
    <td align="right">    50098.94</td>
    <td align="right">02-APR-03:00</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.231847E+10</td>
    <td align="right">    47938.29</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.835683E+09</td>
    <td align="right">    45569.53</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.506600E+09</td>
    <td align="right">    44098.85</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.120104E+10</td>
    <td align="right">    46830.75</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300013E+10</td>
    <td align="right">    49621.61</td>
    <td align="right">30-SEP-05:10</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.899711E+10</td>
    <td align="right">    50658.33</td>
    <td align="right">22-OCT-07:10</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.207514E+11</td>
    <td align="right">    52702.50</td>
    <td align="right">02-NOV-05:40</td>
    <td align="right">       -27.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.269284E+11</td>
    <td align="right">    52712.59</td>
    <td align="right">09-DEC-03:39</td>
    <td align="right">       -26.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144003E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.506600E+09</td>
    <td align="right">    44098.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.309097E+11</td>
    <td align="right">    52780.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120239E+11</td>
    <td align="right">    21854.64</td>
    <td align="right">30-JAN-06:10</td>
    <td align="right">       -31.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.964637E+10</td>
    <td align="right">    21988.34</td>
    <td align="right">19-FEB-07:49</td>
    <td align="right">       -25.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.623463E+10</td>
    <td align="right">    21965.50</td>
    <td align="right">14-MAR-02:00</td>
    <td align="right">       -28.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.273754E+10</td>
    <td align="right">    21158.84</td>
    <td align="right">11-APR-05:10</td>
    <td align="right">       -17.6</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101176E+10</td>
    <td align="right">    19984.93</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.352644E+09</td>
    <td align="right">    19013.66</td>
    <td align="right">04-JUN-07:10</td>
    <td align="right">        6.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.195985E+09</td>
    <td align="right">    18471.87</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.508296E+09</td>
    <td align="right">    19516.04</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127535E+10</td>
    <td align="right">    20525.87</td>
    <td align="right">30-SEP-05:10</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.344033E+10</td>
    <td align="right">    21250.30</td>
    <td align="right">31-OCT-06:10</td>
    <td align="right">       -18.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.800139E+10</td>
    <td align="right">    22094.05</td>
    <td align="right">05-NOV-03:49</td>
    <td align="right">       -28.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104726E+11</td>
    <td align="right">    22092.78</td>
    <td align="right">09-DEC-02:49</td>
    <td align="right">       -26.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.559008E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.195985E+09</td>
    <td align="right">    18471.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -31.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120239E+11</td>
    <td align="right">    22094.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.124811E+11</td>
    <td align="right">    21741.87</td>
    <td align="right">30-JAN-06:10</td>
    <td align="right">       -31.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100690E+11</td>
    <td align="right">    22035.09</td>
    <td align="right">16-FEB-03:49</td>
    <td align="right">       -28.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.662901E+10</td>
    <td align="right">    21856.45</td>
    <td align="right">15-MAR-03:49</td>
    <td align="right">       -26.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.293640E+10</td>
    <td align="right">    20920.27</td>
    <td align="right">12-APR-05:10</td>
    <td align="right">        -3.6</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107057E+10</td>
    <td align="right">    19884.63</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.381643E+09</td>
    <td align="right">    18937.91</td>
    <td align="right">04-JUN-07:10</td>
    <td align="right">        6.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.215812E+09</td>
    <td align="right">    18394.70</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.545714E+09</td>
    <td align="right">    19422.95</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136376E+10</td>
    <td align="right">    20425.21</td>
    <td align="right">30-SEP-05:10</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.374550E+10</td>
    <td align="right">    21107.29</td>
    <td align="right">30-OCT-06:10</td>
    <td align="right">       -15.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.845884E+10</td>
    <td align="right">    21994.12</td>
    <td align="right">05-NOV-03:49</td>
    <td align="right">       -28.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109522E+11</td>
    <td align="right">    21997.24</td>
    <td align="right">09-DEC-02:49</td>
    <td align="right">       -26.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.588495E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.215812E+09</td>
    <td align="right">    18394.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -31.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.124811E+11</td>
    <td align="right">    22035.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125313E+11</td>
    <td align="right">    21737.80</td>
    <td align="right">30-JAN-06:10</td>
    <td align="right">       -31.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101219E+11</td>
    <td align="right">    22030.52</td>
    <td align="right">16-FEB-03:49</td>
    <td align="right">       -28.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.668070E+10</td>
    <td align="right">    21851.04</td>
    <td align="right">15-MAR-03:49</td>
    <td align="right">       -26.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296679E+10</td>
    <td align="right">    20926.39</td>
    <td align="right">12-APR-05:10</td>
    <td align="right">        -3.6</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108548E+10</td>
    <td align="right">    19888.49</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.390246E+09</td>
    <td align="right">    18952.14</td>
    <td align="right">04-JUN-07:10</td>
    <td align="right">        6.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.222187E+09</td>
    <td align="right">    18403.38</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.556224E+09</td>
    <td align="right">    19429.62</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138299E+10</td>
    <td align="right">    20436.03</td>
    <td align="right">30-SEP-05:10</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.378365E+10</td>
    <td align="right">    21103.62</td>
    <td align="right">30-OCT-06:10</td>
    <td align="right">       -15.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.851035E+10</td>
    <td align="right">    21993.46</td>
    <td align="right">05-NOV-03:49</td>
    <td align="right">       -28.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110035E+11</td>
    <td align="right">    21994.40</td>
    <td align="right">09-DEC-02:49</td>
    <td align="right">       -26.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.592354E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222187E+09</td>
    <td align="right">    18403.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -31.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125313E+11</td>
    <td align="right">    22030.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125828E+11</td>
    <td align="right">    21768.48</td>
    <td align="right">30-JAN-06:10</td>
    <td align="right">       -31.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101791E+11</td>
    <td align="right">    22062.34</td>
    <td align="right">16-FEB-03:49</td>
    <td align="right">       -28.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.673338E+10</td>
    <td align="right">    22276.40</td>
    <td align="right">25-MAR-03:49</td>
    <td align="right">       -32.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299743E+10</td>
    <td align="right">    21237.56</td>
    <td align="right">02-APR-07:10</td>
    <td align="right">       -18.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110415E+10</td>
    <td align="right">    19931.66</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.400453E+09</td>
    <td align="right">    19006.79</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.229523E+09</td>
    <td align="right">    18446.45</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.569229E+09</td>
    <td align="right">    19474.68</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140585E+10</td>
    <td align="right">    20489.50</td>
    <td align="right">30-SEP-05:10</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.382281E+10</td>
    <td align="right">    21133.49</td>
    <td align="right">30-OCT-06:10</td>
    <td align="right">       -15.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.859275E+10</td>
    <td align="right">    22027.65</td>
    <td align="right">05-NOV-03:49</td>
    <td align="right">       -28.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110584E+11</td>
    <td align="right">    22027.28</td>
    <td align="right">09-DEC-02:49</td>
    <td align="right">       -26.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.596758E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.229523E+09</td>
    <td align="right">    18446.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -32.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125828E+11</td>
    <td align="right">    22276.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.260589E+11</td>
    <td align="right">    44255.65</td>
    <td align="right">31-JAN-03:49</td>
    <td align="right">       -33.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211709E+11</td>
    <td align="right">    44193.64</td>
    <td align="right">12-FEB-05:40</td>
    <td align="right">       -32.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141864E+11</td>
    <td align="right">    42975.07</td>
    <td align="right">13-MAR-03:49</td>
    <td align="right">       -25.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.631278E+10</td>
    <td align="right">    41717.72</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225232E+10</td>
    <td align="right">    39621.63</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.843851E+09</td>
    <td align="right">    37894.42</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.508953E+09</td>
    <td align="right">    36659.30</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.119316E+10</td>
    <td align="right">    38737.18</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292745E+10</td>
    <td align="right">    40819.15</td>
    <td align="right">30-SEP-05:10</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.810494E+10</td>
    <td align="right">    41770.56</td>
    <td align="right">30-OCT-06:10</td>
    <td align="right">       -15.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.178546E+11</td>
    <td align="right">    42955.80</td>
    <td align="right">11-NOV-06:49</td>
    <td align="right">       -24.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.227782E+11</td>
    <td align="right">    43938.61</td>
    <td align="right">08-DEC-04:40</td>
    <td align="right">       -29.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124193E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.508953E+09</td>
    <td align="right">    36659.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -33.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.260589E+11</td>
    <td align="right">    44255.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131345E+11</td>
    <td align="right">    21773.77</td>
    <td align="right">30-JAN-06:10</td>
    <td align="right">       -31.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106539E+11</td>
    <td align="right">    22098.50</td>
    <td align="right">17-FEB-04:30</td>
    <td align="right">       -28.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.718660E+10</td>
    <td align="right">    22288.14</td>
    <td align="right">25-MAR-03:49</td>
    <td align="right">       -32.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.325348E+10</td>
    <td align="right">    21247.72</td>
    <td align="right">02-APR-07:10</td>
    <td align="right">       -18.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119808E+10</td>
    <td align="right">    19971.23</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441432E+09</td>
    <td align="right">    19095.92</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.258537E+09</td>
    <td align="right">    18494.99</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.625922E+09</td>
    <td align="right">    19520.72</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155066E+10</td>
    <td align="right">    20552.55</td>
    <td align="right">30-SEP-05:10</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.418027E+10</td>
    <td align="right">    21290.47</td>
    <td align="right">22-OCT-07:10</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.908263E+10</td>
    <td align="right">    22060.62</td>
    <td align="right">05-NOV-03:49</td>
    <td align="right">       -28.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115848E+11</td>
    <td align="right">    22047.01</td>
    <td align="right">09-DEC-02:49</td>
    <td align="right">       -26.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.631508E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.258537E+09</td>
    <td align="right">    18494.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -32.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131345E+11</td>
    <td align="right">    22288.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131356E+11</td>
    <td align="right">    21751.89</td>
    <td align="right">30-JAN-06:10</td>
    <td align="right">       -31.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106627E+11</td>
    <td align="right">    22075.89</td>
    <td align="right">17-FEB-04:30</td>
    <td align="right">       -28.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.719816E+10</td>
    <td align="right">    22262.70</td>
    <td align="right">25-MAR-03:49</td>
    <td align="right">       -32.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.326226E+10</td>
    <td align="right">    21227.01</td>
    <td align="right">02-APR-07:10</td>
    <td align="right">       -18.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120120E+10</td>
    <td align="right">    19955.07</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.442117E+09</td>
    <td align="right">    19081.28</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.258952E+09</td>
    <td align="right">    18479.75</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.627490E+09</td>
    <td align="right">    19503.97</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155624E+10</td>
    <td align="right">    20535.57</td>
    <td align="right">30-SEP-05:10</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.418693E+10</td>
    <td align="right">    21269.09</td>
    <td align="right">22-OCT-07:10</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.909281E+10</td>
    <td align="right">    22030.19</td>
    <td align="right">05-NOV-03:49</td>
    <td align="right">       -28.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115894E+11</td>
    <td align="right">    22024.42</td>
    <td align="right">09-DEC-02:49</td>
    <td align="right">       -26.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.632138E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.258952E+09</td>
    <td align="right">    18479.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -32.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131356E+11</td>
    <td align="right">    22262.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133466E+11</td>
    <td align="right">    21904.93</td>
    <td align="right">30-JAN-06:10</td>
    <td align="right">       -31.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108367E+11</td>
    <td align="right">    22237.42</td>
    <td align="right">17-FEB-04:30</td>
    <td align="right">       -28.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.734670E+10</td>
    <td align="right">    22420.10</td>
    <td align="right">25-MAR-03:49</td>
    <td align="right">       -32.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.334229E+10</td>
    <td align="right">    21378.41</td>
    <td align="right">02-APR-07:10</td>
    <td align="right">       -18.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123624E+10</td>
    <td align="right">    20156.25</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.454547E+09</td>
    <td align="right">    19265.55</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.267860E+09</td>
    <td align="right">    18645.46</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.647859E+09</td>
    <td align="right">    19689.69</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160855E+10</td>
    <td align="right">    20737.90</td>
    <td align="right">30-SEP-05:10</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.429149E+10</td>
    <td align="right">    21120.95</td>
    <td align="right">24-OCT-05:10</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.926540E+10</td>
    <td align="right">    22174.96</td>
    <td align="right">05-NOV-03:49</td>
    <td align="right">       -28.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117803E+11</td>
    <td align="right">    22184.78</td>
    <td align="right">09-DEC-02:49</td>
    <td align="right">       -26.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.644245E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.267860E+09</td>
    <td align="right">    18645.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -32.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133466E+11</td>
    <td align="right">    22420.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.203388E+11</td>
    <td align="right">    30671.85</td>
    <td align="right">09-JAN-05:10</td>
    <td align="right">       -21.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166029E+11</td>
    <td align="right">    31089.77</td>
    <td align="right">13-FEB-02:00</td>
    <td align="right">       -26.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116016E+11</td>
    <td align="right">    30632.70</td>
    <td align="right">20-MAR-02:39</td>
    <td align="right">       -24.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.526167E+10</td>
    <td align="right">    29630.71</td>
    <td align="right">02-APR-03:00</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168970E+10</td>
    <td align="right">    28504.01</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.618726E+09</td>
    <td align="right">    27120.52</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.404345E+09</td>
    <td align="right">    26093.24</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.940138E+09</td>
    <td align="right">    27773.14</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.240832E+10</td>
    <td align="right">    28812.37</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.684496E+10</td>
    <td align="right">    29652.00</td>
    <td align="right">31-OCT-05:40</td>
    <td align="right">       -18.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142989E+11</td>
    <td align="right">    30770.30</td>
    <td align="right">05-NOV-03:49</td>
    <td align="right">       -28.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.180724E+11</td>
    <td align="right">    31100.34</td>
    <td align="right">09-DEC-02:49</td>
    <td align="right">       -26.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.990824E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.404345E+09</td>
    <td align="right">    26093.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -28.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.203388E+11</td>
    <td align="right">    31100.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.917836E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.834943E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.953340E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.898128E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.935588E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.212350E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.919791E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.207631E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.913924E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.953340E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.898128E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.917836E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.888199E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.203128E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.913924E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109450E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248864E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.834943E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.953340E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.458918E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.417472E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.476670E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.449064E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.467794E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.459896E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.456962E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.476670E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.449064E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.458918E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.444100E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.456962E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.547249E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.417472E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.476670E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356646E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350625E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.338582E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356646E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350625E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.338582E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356646E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350625E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.338582E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.526828E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.479248E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547207E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.515516E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.537017E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.212350E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.527950E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.207631E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524583E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.547207E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.515516E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.526828E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.509817E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.203128E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.524583E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.628230E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248864E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.479248E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.547207E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LGSTORE1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.481263E+10</td>
    <td align="right">0.917836E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.213658E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439456E+10</td>
    <td align="right">0.834943E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.183286E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502653E+10</td>
    <td align="right">0.953340E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.153622E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.475187E+10</td>
    <td align="right">0.898128E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.976780E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491958E+10</td>
    <td align="right">0.935588E+10</td>
    <td align="right">0.212350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.530559E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485152E+10</td>
    <td align="right">0.919791E+10</td>
    <td align="right">0.207631E+10</td>
    <td align="right"> 16656568.61</td>
    <td align="right">0.302305E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.481992E+10</td>
    <td align="right">0.913924E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right"> 41178073.02</td>
    <td align="right">0.254609E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502653E+10</td>
    <td align="right">0.953340E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">  8884358.77</td>
    <td align="right">0.369566E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.475187E+10</td>
    <td align="right">0.898128E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.586364E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481263E+10</td>
    <td align="right">0.917836E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102788E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463034E+10</td>
    <td align="right">0.888199E+10</td>
    <td align="right">0.203128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.161835E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.481992E+10</td>
    <td align="right">0.913924E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189725E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576179E+11</td>
    <td align="right">0.109450E+12</td>
    <td align="right">0.248864E+11</td>
    <td align="right"> 66719000.40</td>
    <td align="right">0.130693E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.439456E+10</td>
    <td align="right">0.834943E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.254609E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502653E+10</td>
    <td align="right">0.953340E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right"> 41178073.02</td>
    <td align="right">0.213658E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.458918E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.873571E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.417472E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.749339E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.476670E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.629973E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.449064E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.404125E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245979E+10</td>
    <td align="right">0.467794E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.221349E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242576E+10</td>
    <td align="right">0.459896E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">  7114731.51</td>
    <td align="right">0.125517E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.456962E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 17017272.37</td>
    <td align="right">0.105599E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.476670E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">  3716798.60</td>
    <td align="right">0.153931E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.449064E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.245209E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.458918E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.425053E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231517E+10</td>
    <td align="right">0.444100E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.662326E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.456962E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.775464E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288089E+11</td>
    <td align="right">0.547249E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right"> 27848802.47</td>
    <td align="right">0.537146E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.417472E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.105599E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.476670E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 17017272.37</td>
    <td align="right">0.873571E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.873425E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.749195E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.629321E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.402408E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245979E+10</td>
    <td align="right">0.356646E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.218797E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242576E+10</td>
    <td align="right">0.350625E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">  7318609.69</td>
    <td align="right">0.123517E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 17216111.51</td>
    <td align="right">0.103882E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">  3959957.12</td>
    <td align="right">0.151726E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.242861E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.424018E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231517E+10</td>
    <td align="right">0.338582E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.662202E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.775389E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288089E+11</td>
    <td align="right">0.417223E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right"> 28494678.32</td>
    <td align="right">0.535674E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.103882E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 17216111.51</td>
    <td align="right">0.873425E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.873382E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.749152E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.629180E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.401977E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245979E+10</td>
    <td align="right">0.356646E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.218161E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242576E+10</td>
    <td align="right">0.350625E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">  7358525.24</td>
    <td align="right">0.123029E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 17252939.07</td>
    <td align="right">0.103470E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">  4011150.93</td>
    <td align="right">0.151179E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.242273E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.423745E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231517E+10</td>
    <td align="right">0.338582E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.662162E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.775357E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288089E+11</td>
    <td align="right">0.417223E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right"> 28622615.25</td>
    <td align="right">0.535306E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.103470E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 17252939.07</td>
    <td align="right">0.873382E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.873334E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.749125E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.629009E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.401504E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245979E+10</td>
    <td align="right">0.356646E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.217511E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242576E+10</td>
    <td align="right">0.350625E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">  7391298.05</td>
    <td align="right">0.122547E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 17284464.13</td>
    <td align="right">0.103067E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">  4053898.23</td>
    <td align="right">0.150619E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.241652E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.423426E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231517E+10</td>
    <td align="right">0.338582E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.662085E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.775324E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288089E+11</td>
    <td align="right">0.417223E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right"> 28729660.42</td>
    <td align="right">0.534920E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.103067E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 17284464.13</td>
    <td align="right">0.873334E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LGSTORE2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.481263E+10</td>
    <td align="right">0.526828E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.174560E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439456E+10</td>
    <td align="right">0.479248E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.149722E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502653E+10</td>
    <td align="right">0.547207E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125529E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.475187E+10</td>
    <td align="right">0.515516E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.796707E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491958E+10</td>
    <td align="right">0.537017E+10</td>
    <td align="right">0.212350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.426916E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485152E+10</td>
    <td align="right">0.527950E+10</td>
    <td align="right">0.207631E+10</td>
    <td align="right"> 15286888.00</td>
    <td align="right">0.239092E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.481992E+10</td>
    <td align="right">0.524583E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right"> 35064805.81</td>
    <td align="right">0.201017E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502653E+10</td>
    <td align="right">0.547207E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">  8589071.06</td>
    <td align="right">0.294265E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.475187E+10</td>
    <td align="right">0.515516E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.475587E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481263E+10</td>
    <td align="right">0.526828E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.841904E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463034E+10</td>
    <td align="right">0.509817E+10</td>
    <td align="right">0.203128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132278E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.481992E+10</td>
    <td align="right">0.524583E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154974E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576179E+11</td>
    <td align="right">0.628230E+11</td>
    <td align="right">0.248864E+11</td>
    <td align="right"> 58940764.87</td>
    <td align="right">0.106461E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.439456E+10</td>
    <td align="right">0.479248E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.201017E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502653E+10</td>
    <td align="right">0.547207E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right"> 35064805.81</td>
    <td align="right">0.174560E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE5></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.873160E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.748929E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.628388E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.399613E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245979E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.214584E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242576E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">  7620653.22</td>
    <td align="right">0.120277E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 17526040.96</td>
    <td align="right">0.101183E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">  4346866.96</td>
    <td align="right">0.147982E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.238993E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.422182E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231517E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.661828E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.775183E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288089E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right"> 29493561.13</td>
    <td align="right">0.533230E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.101183E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 17526040.96</td>
    <td align="right">0.873160E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE6></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.873162E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.748935E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.628384E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.399567E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245979E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.214518E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242576E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">  7622922.64</td>
    <td align="right">0.120242E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 17530658.54</td>
    <td align="right">0.101156E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">  4353797.15</td>
    <td align="right">0.147915E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.238909E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.422149E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231517E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.661834E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.775182E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288089E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right"> 29507378.34</td>
    <td align="right">0.533195E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.101156E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 17530658.54</td>
    <td align="right">0.873162E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE7></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.873034E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.748814E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.628115E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.398967E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245979E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.214034E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242576E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">  7595462.03</td>
    <td align="right">0.120068E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 17499999.69</td>
    <td align="right">0.101017E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">  4321967.04</td>
    <td align="right">0.147512E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.238185E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.421570E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231517E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.661687E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.775062E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288089E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right"> 29417428.76</td>
    <td align="right">0.532807E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.101017E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 17499999.69</td>
    <td align="right">0.873034E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE8></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126301E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.108352E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.906394E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.569324E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245979E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.301161E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242576E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right"> 10602608.86</td>
    <td align="right">0.169428E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 24917228.33</td>
    <td align="right">0.142499E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">  5800877.12</td>
    <td align="right">0.206831E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.334355E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240632E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.602893E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231517E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.956651E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240996E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112183E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288089E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right"> 41320714.31</td>
    <td align="right">0.765790E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.142499E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251326E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 24917228.33</td>
    <td align="right">0.126301E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.526496E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.478611E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.545199E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.514560E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.535847E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.526120E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524287E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.545199E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.514560E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.526496E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.509626E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.524287E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.627129E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.478611E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.545199E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.400688E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.806840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.777950E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.364500E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.603668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.629032E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.526719E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.421779E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.371020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192397E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   762261.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408437E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.242322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.762320E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.205418E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401541E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.134773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.751846E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157589E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.398980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.187648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107377E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.296056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.416187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.323771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.671578E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.980872E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.392084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.450220E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.914532E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 35344440.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.400688E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.607268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.246761E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.387749E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.728316E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.532500E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.398980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.863989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.683657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.477811E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.584655E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.390148E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.575885E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.364500E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.134773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.671578E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.416187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.863989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.777950E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.296056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.370064E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.292829E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180885E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.733886E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.222159E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.756742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.441211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110340E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.297051E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.928157E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.228514E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.306240E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.161967E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.441211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.370064E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    32837.86</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10399.29</td>
    <td align="right">13-JAN-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    32837.86</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10399.29</td>
    <td align="right">02-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    32837.86</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10042.32</td>
    <td align="right">25-MAR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    32837.86</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9027.30</td>
    <td align="right">02-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    32837.86</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6813.59</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    32837.86</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5225.44</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    32837.86</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4113.45</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    32837.86</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6071.19</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    32837.86</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7687.80</td>
    <td align="right">30-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    32837.86</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9111.68</td>
    <td align="right">22-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    32837.86</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10187.35</td>
    <td align="right">05-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    32837.86</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10399.29</td>
    <td align="right">28-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    32837.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4113.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    32837.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10399.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    20246.99</td>
    <td align="right">     6656.63</td>
    <td align="right">        0.00</td>
    <td align="right">    26903.61</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">        9.69</td>
    <td align="right">        3.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.87</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">        9.69</td>
    <td align="right">        3.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.87</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">CHUGACHELECT_LARGEGENSERV</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    20246.99</td>
  </tr>
  <tr>
    <td align="right">CHUGACHELECT_SMALLGENSERV</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    19822.06</td>
  </tr>
  <tr>
    <td align="right">AK_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     6656.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::CHUGACHELECT_LARGEGENSERV></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> CHUGACHELECT_LARGEGENSERV</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1156.94</td>
    <td align="right">     1016.59</td>
    <td align="right">     1081.06</td>
    <td align="right">      964.28</td>
    <td align="right">      962.33</td>
    <td align="right">      950.71</td>
    <td align="right">      985.37</td>
    <td align="right">     1003.45</td>
    <td align="right">      961.19</td>
    <td align="right">     1033.51</td>
    <td align="right">     1073.73</td>
    <td align="right">     1146.93</td>
    <td align="right">    12336.09</td>
    <td align="right">     1156.94</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      590.42</td>
    <td align="right">      586.99</td>
    <td align="right">      528.67</td>
    <td align="right">      509.65</td>
    <td align="right">      536.72</td>
    <td align="right">      602.04</td>
    <td align="right">      662.86</td>
    <td align="right">      603.94</td>
    <td align="right">      500.91</td>
    <td align="right">      541.63</td>
    <td align="right">      560.82</td>
    <td align="right">      583.05</td>
    <td align="right">     6807.70</td>
    <td align="right">      662.86</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">      706.20</td>
    <td align="right">       58.85</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1806.21</td>
    <td align="right">     1662.44</td>
    <td align="right">     1668.58</td>
    <td align="right">     1532.78</td>
    <td align="right">     1557.90</td>
    <td align="right">     1611.60</td>
    <td align="right">     1707.07</td>
    <td align="right">     1666.24</td>
    <td align="right">     1520.95</td>
    <td align="right">     1634.00</td>
    <td align="right">     1693.40</td>
    <td align="right">     1788.83</td>
    <td align="right">    19849.99</td>
    <td align="right">     1806.21</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1806.21</td>
    <td align="right">     1662.44</td>
    <td align="right">     1668.58</td>
    <td align="right">     1532.78</td>
    <td align="right">     1557.90</td>
    <td align="right">     1611.60</td>
    <td align="right">     1707.07</td>
    <td align="right">     1666.24</td>
    <td align="right">     1520.95</td>
    <td align="right">     1634.00</td>
    <td align="right">     1693.40</td>
    <td align="right">     1788.83</td>
    <td align="right">    19849.99</td>
    <td align="right">     1806.21</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       36.12</td>
    <td align="right">       33.25</td>
    <td align="right">       33.37</td>
    <td align="right">       30.66</td>
    <td align="right">       31.16</td>
    <td align="right">       32.23</td>
    <td align="right">       34.14</td>
    <td align="right">       33.32</td>
    <td align="right">       30.42</td>
    <td align="right">       32.68</td>
    <td align="right">       33.87</td>
    <td align="right">       35.78</td>
    <td align="right">      397.00</td>
    <td align="right">       36.12</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1842.33</td>
    <td align="right">     1695.68</td>
    <td align="right">     1701.95</td>
    <td align="right">     1563.44</td>
    <td align="right">     1589.06</td>
    <td align="right">     1643.83</td>
    <td align="right">     1741.22</td>
    <td align="right">     1699.56</td>
    <td align="right">     1551.37</td>
    <td align="right">     1666.68</td>
    <td align="right">     1727.27</td>
    <td align="right">     1824.61</td>
    <td align="right">    20246.99</td>
    <td align="right">     1842.33</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ENERGYCHARGE ($)</td>
    <td align="right">     1156.94</td>
    <td align="right">     1016.59</td>
    <td align="right">     1081.06</td>
    <td align="right">      964.28</td>
    <td align="right">      962.33</td>
    <td align="right">      950.71</td>
    <td align="right">      985.37</td>
    <td align="right">     1003.45</td>
    <td align="right">      961.19</td>
    <td align="right">     1033.51</td>
    <td align="right">     1073.73</td>
    <td align="right">     1146.93</td>
    <td align="right">    12336.09</td>
    <td align="right">     1156.94</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DEMANDCHARGE ($)</td>
    <td align="right">      590.42</td>
    <td align="right">      586.99</td>
    <td align="right">      528.67</td>
    <td align="right">      509.65</td>
    <td align="right">      536.72</td>
    <td align="right">      602.04</td>
    <td align="right">      662.86</td>
    <td align="right">      603.94</td>
    <td align="right">      500.91</td>
    <td align="right">      541.63</td>
    <td align="right">      560.82</td>
    <td align="right">      583.05</td>
    <td align="right">     6807.70</td>
    <td align="right">      662.86</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">       36.12</td>
    <td align="right">       33.25</td>
    <td align="right">       33.37</td>
    <td align="right">       30.66</td>
    <td align="right">       31.16</td>
    <td align="right">       32.23</td>
    <td align="right">       34.14</td>
    <td align="right">       33.32</td>
    <td align="right">       30.42</td>
    <td align="right">       32.68</td>
    <td align="right">       33.87</td>
    <td align="right">       35.78</td>
    <td align="right">      397.00</td>
    <td align="right">       36.12</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1806.21</td>
    <td align="right">     1662.44</td>
    <td align="right">     1668.58</td>
    <td align="right">     1532.78</td>
    <td align="right">     1557.90</td>
    <td align="right">     1611.60</td>
    <td align="right">     1707.07</td>
    <td align="right">     1666.24</td>
    <td align="right">     1520.95</td>
    <td align="right">     1634.00</td>
    <td align="right">     1693.40</td>
    <td align="right">     1788.83</td>
    <td align="right">    19849.99</td>
    <td align="right">     1806.21</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    19028.60</td>
    <td align="right">    16720.26</td>
    <td align="right">    17780.55</td>
    <td align="right">    15859.85</td>
    <td align="right">    15827.85</td>
    <td align="right">    15636.66</td>
    <td align="right">    16206.71</td>
    <td align="right">    16504.11</td>
    <td align="right">    15809.05</td>
    <td align="right">    16998.55</td>
    <td align="right">    17659.97</td>
    <td align="right">    18864.05</td>
    <td align="right">   202896.21</td>
    <td align="right">    19028.60</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       50.68</td>
    <td align="right">       50.39</td>
    <td align="right">       45.38</td>
    <td align="right">       43.75</td>
    <td align="right">       46.07</td>
    <td align="right">       51.68</td>
    <td align="right">       56.90</td>
    <td align="right">       51.84</td>
    <td align="right">       43.00</td>
    <td align="right">       46.49</td>
    <td align="right">       48.14</td>
    <td align="right">       50.05</td>
    <td align="right">      584.35</td>
    <td align="right">       56.90</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND20KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    19028.60</td>
    <td align="right">    16720.26</td>
    <td align="right">    17780.55</td>
    <td align="right">    15859.85</td>
    <td align="right">    15827.85</td>
    <td align="right">    15636.66</td>
    <td align="right">    16206.71</td>
    <td align="right">    16504.11</td>
    <td align="right">    15809.05</td>
    <td align="right">    16998.55</td>
    <td align="right">    17659.97</td>
    <td align="right">    18864.05</td>
    <td align="right">   202896.21</td>
    <td align="right">    19028.60</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       50.68</td>
    <td align="right">       50.39</td>
    <td align="right">       45.38</td>
    <td align="right">       43.75</td>
    <td align="right">       46.07</td>
    <td align="right">       51.68</td>
    <td align="right">       56.90</td>
    <td align="right">       51.84</td>
    <td align="right">       43.00</td>
    <td align="right">       46.49</td>
    <td align="right">       48.14</td>
    <td align="right">       50.05</td>
    <td align="right">      584.35</td>
    <td align="right">       56.90</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    19028.60</td>
    <td align="right">    16720.26</td>
    <td align="right">    17780.55</td>
    <td align="right">    15859.85</td>
    <td align="right">    15827.85</td>
    <td align="right">    15636.66</td>
    <td align="right">    16206.71</td>
    <td align="right">    16504.11</td>
    <td align="right">    15809.05</td>
    <td align="right">    16998.55</td>
    <td align="right">    17659.97</td>
    <td align="right">    18864.05</td>
    <td align="right">   202896.21</td>
    <td align="right">    19028.60</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       50.68</td>
    <td align="right">       50.39</td>
    <td align="right">       45.38</td>
    <td align="right">       43.75</td>
    <td align="right">       46.07</td>
    <td align="right">       51.68</td>
    <td align="right">       56.90</td>
    <td align="right">       51.84</td>
    <td align="right">       43.00</td>
    <td align="right">       46.49</td>
    <td align="right">       48.14</td>
    <td align="right">       50.05</td>
    <td align="right">      584.35</td>
    <td align="right">       56.90</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       50.68</td>
    <td align="right">       50.39</td>
    <td align="right">       45.38</td>
    <td align="right">       43.75</td>
    <td align="right">       46.07</td>
    <td align="right">       51.68</td>
    <td align="right">       56.90</td>
    <td align="right">       51.84</td>
    <td align="right">       43.00</td>
    <td align="right">       46.49</td>
    <td align="right">       48.14</td>
    <td align="right">       50.05</td>
    <td align="right">      584.35</td>
    <td align="right">       56.90</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       50.68</td>
    <td align="right">       50.39</td>
    <td align="right">       45.38</td>
    <td align="right">       43.75</td>
    <td align="right">       46.07</td>
    <td align="right">       51.68</td>
    <td align="right">       56.90</td>
    <td align="right">       51.84</td>
    <td align="right">       43.00</td>
    <td align="right">       46.49</td>
    <td align="right">       48.14</td>
    <td align="right">       50.05</td>
    <td align="right">      584.35</td>
    <td align="right">       56.90</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       50.68</td>
    <td align="right">       50.39</td>
    <td align="right">       45.38</td>
    <td align="right">       43.75</td>
    <td align="right">       46.07</td>
    <td align="right">       51.68</td>
    <td align="right">       56.90</td>
    <td align="right">       51.84</td>
    <td align="right">       43.00</td>
    <td align="right">       46.49</td>
    <td align="right">       48.14</td>
    <td align="right">       50.05</td>
    <td align="right">      584.35</td>
    <td align="right">       56.90</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    19028.60</td>
    <td align="right">    16720.26</td>
    <td align="right">    17780.55</td>
    <td align="right">    15859.85</td>
    <td align="right">    15827.85</td>
    <td align="right">    15636.66</td>
    <td align="right">    16206.71</td>
    <td align="right">    16504.11</td>
    <td align="right">    15809.05</td>
    <td align="right">    16998.55</td>
    <td align="right">    17659.97</td>
    <td align="right">    18864.05</td>
    <td align="right">   202896.21</td>
    <td align="right">    19028.60</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       50.68</td>
    <td align="right">       50.39</td>
    <td align="right">       45.38</td>
    <td align="right">       43.75</td>
    <td align="right">       46.07</td>
    <td align="right">       51.68</td>
    <td align="right">       56.90</td>
    <td align="right">       51.84</td>
    <td align="right">       43.00</td>
    <td align="right">       46.49</td>
    <td align="right">       48.14</td>
    <td align="right">       50.05</td>
    <td align="right">      584.35</td>
    <td align="right">       56.90</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    19028.60</td>
    <td align="right">    16720.26</td>
    <td align="right">    17780.55</td>
    <td align="right">    15859.85</td>
    <td align="right">    15827.85</td>
    <td align="right">    15636.66</td>
    <td align="right">    16206.71</td>
    <td align="right">    16504.11</td>
    <td align="right">    15809.05</td>
    <td align="right">    16998.55</td>
    <td align="right">    17659.97</td>
    <td align="right">    18864.05</td>
    <td align="right">   202896.21</td>
    <td align="right">    19028.60</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       50.68</td>
    <td align="right">       50.39</td>
    <td align="right">       45.38</td>
    <td align="right">       43.75</td>
    <td align="right">       46.07</td>
    <td align="right">       51.68</td>
    <td align="right">       56.90</td>
    <td align="right">       51.84</td>
    <td align="right">       43.00</td>
    <td align="right">       46.49</td>
    <td align="right">       48.14</td>
    <td align="right">       50.05</td>
    <td align="right">      584.35</td>
    <td align="right">       56.90</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    19028.60</td>
    <td align="right">    16720.26</td>
    <td align="right">    17780.55</td>
    <td align="right">    15859.85</td>
    <td align="right">    15827.85</td>
    <td align="right">    15636.66</td>
    <td align="right">    16206.71</td>
    <td align="right">    16504.11</td>
    <td align="right">    15809.05</td>
    <td align="right">    16998.55</td>
    <td align="right">    17659.97</td>
    <td align="right">    18864.05</td>
    <td align="right">   202896.21</td>
    <td align="right">    19028.60</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       50.68</td>
    <td align="right">       50.39</td>
    <td align="right">       45.38</td>
    <td align="right">       43.75</td>
    <td align="right">       46.07</td>
    <td align="right">       51.68</td>
    <td align="right">       56.90</td>
    <td align="right">       51.84</td>
    <td align="right">       43.00</td>
    <td align="right">       46.49</td>
    <td align="right">       48.14</td>
    <td align="right">       50.05</td>
    <td align="right">      584.35</td>
    <td align="right">       56.90</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>ENERGYCHARGE                                                                                         FROM TotalEnergy</b><br><br>
<b>DEMANDCHARGE                                                                                         FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM DEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::CHUGACHELECT_SMALLGENSERV></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> CHUGACHELECT_SMALLGENSERV</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND20KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1802.01</td>
    <td align="right">     1583.41</td>
    <td align="right">     1683.82</td>
    <td align="right">     1501.93</td>
    <td align="right">     1498.90</td>
    <td align="right">     1480.79</td>
    <td align="right">     1534.78</td>
    <td align="right">     1562.94</td>
    <td align="right">     1497.12</td>
    <td align="right">     1609.76</td>
    <td align="right">     1672.40</td>
    <td align="right">     1786.43</td>
    <td align="right">    19214.27</td>
    <td align="right">     1802.01</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">      219.12</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1820.27</td>
    <td align="right">     1601.67</td>
    <td align="right">     1702.08</td>
    <td align="right">     1520.19</td>
    <td align="right">     1517.16</td>
    <td align="right">     1499.05</td>
    <td align="right">     1553.04</td>
    <td align="right">     1581.20</td>
    <td align="right">     1515.38</td>
    <td align="right">     1628.02</td>
    <td align="right">     1690.66</td>
    <td align="right">     1804.69</td>
    <td align="right">    19433.39</td>
    <td align="right">     1820.27</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1820.27</td>
    <td align="right">     1601.67</td>
    <td align="right">     1702.08</td>
    <td align="right">     1520.19</td>
    <td align="right">     1517.16</td>
    <td align="right">     1499.05</td>
    <td align="right">     1553.04</td>
    <td align="right">     1581.20</td>
    <td align="right">     1515.38</td>
    <td align="right">     1628.02</td>
    <td align="right">     1690.66</td>
    <td align="right">     1804.69</td>
    <td align="right">    19433.39</td>
    <td align="right">     1820.27</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       36.41</td>
    <td align="right">       32.03</td>
    <td align="right">       34.04</td>
    <td align="right">       30.40</td>
    <td align="right">       30.34</td>
    <td align="right">       29.98</td>
    <td align="right">       31.06</td>
    <td align="right">       31.62</td>
    <td align="right">       30.31</td>
    <td align="right">       32.56</td>
    <td align="right">       33.81</td>
    <td align="right">       36.09</td>
    <td align="right">      388.67</td>
    <td align="right">       36.41</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1856.67</td>
    <td align="right">     1633.70</td>
    <td align="right">     1736.12</td>
    <td align="right">     1550.59</td>
    <td align="right">     1547.50</td>
    <td align="right">     1529.03</td>
    <td align="right">     1584.10</td>
    <td align="right">     1612.82</td>
    <td align="right">     1545.68</td>
    <td align="right">     1660.58</td>
    <td align="right">     1724.47</td>
    <td align="right">     1840.78</td>
    <td align="right">    19822.06</td>
    <td align="right">     1856.67</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ENERGYCHARGE ($)</td>
    <td align="right">     1802.01</td>
    <td align="right">     1583.41</td>
    <td align="right">     1683.82</td>
    <td align="right">     1501.93</td>
    <td align="right">     1498.90</td>
    <td align="right">     1480.79</td>
    <td align="right">     1534.78</td>
    <td align="right">     1562.94</td>
    <td align="right">     1497.12</td>
    <td align="right">     1609.76</td>
    <td align="right">     1672.40</td>
    <td align="right">     1786.43</td>
    <td align="right">    19214.27</td>
    <td align="right">     1802.01</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">       36.41</td>
    <td align="right">       32.03</td>
    <td align="right">       34.04</td>
    <td align="right">       30.40</td>
    <td align="right">       30.34</td>
    <td align="right">       29.98</td>
    <td align="right">       31.06</td>
    <td align="right">       31.62</td>
    <td align="right">       30.31</td>
    <td align="right">       32.56</td>
    <td align="right">       33.81</td>
    <td align="right">       36.09</td>
    <td align="right">      388.67</td>
    <td align="right">       36.41</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1820.27</td>
    <td align="right">     1601.67</td>
    <td align="right">     1702.08</td>
    <td align="right">     1520.19</td>
    <td align="right">     1517.16</td>
    <td align="right">     1499.05</td>
    <td align="right">     1553.04</td>
    <td align="right">     1581.20</td>
    <td align="right">     1515.38</td>
    <td align="right">     1628.02</td>
    <td align="right">     1690.66</td>
    <td align="right">     1804.69</td>
    <td align="right">    19433.39</td>
    <td align="right">     1820.27</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    19028.60</td>
    <td align="right">    16720.26</td>
    <td align="right">    17780.55</td>
    <td align="right">    15859.85</td>
    <td align="right">    15827.85</td>
    <td align="right">    15636.66</td>
    <td align="right">    16206.71</td>
    <td align="right">    16504.11</td>
    <td align="right">    15809.05</td>
    <td align="right">    16998.55</td>
    <td align="right">    17659.97</td>
    <td align="right">    18864.05</td>
    <td align="right">   202896.21</td>
    <td align="right">    19028.60</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND20KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    19028.60</td>
    <td align="right">    16720.26</td>
    <td align="right">    17780.55</td>
    <td align="right">    15859.85</td>
    <td align="right">    15827.85</td>
    <td align="right">    15636.66</td>
    <td align="right">    16206.71</td>
    <td align="right">    16504.11</td>
    <td align="right">    15809.05</td>
    <td align="right">    16998.55</td>
    <td align="right">    17659.97</td>
    <td align="right">    18864.05</td>
    <td align="right">   202896.21</td>
    <td align="right">    19028.60</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       50.68</td>
    <td align="right">       50.39</td>
    <td align="right">       45.38</td>
    <td align="right">       43.75</td>
    <td align="right">       46.07</td>
    <td align="right">       51.68</td>
    <td align="right">       56.90</td>
    <td align="right">       51.84</td>
    <td align="right">       43.00</td>
    <td align="right">       46.49</td>
    <td align="right">       48.14</td>
    <td align="right">       50.05</td>
    <td align="right">      584.35</td>
    <td align="right">       56.90</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    19028.60</td>
    <td align="right">    16720.26</td>
    <td align="right">    17780.55</td>
    <td align="right">    15859.85</td>
    <td align="right">    15827.85</td>
    <td align="right">    15636.66</td>
    <td align="right">    16206.71</td>
    <td align="right">    16504.11</td>
    <td align="right">    15809.05</td>
    <td align="right">    16998.55</td>
    <td align="right">    17659.97</td>
    <td align="right">    18864.05</td>
    <td align="right">   202896.21</td>
    <td align="right">    19028.60</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       50.68</td>
    <td align="right">       50.39</td>
    <td align="right">       45.38</td>
    <td align="right">       43.75</td>
    <td align="right">       46.07</td>
    <td align="right">       51.68</td>
    <td align="right">       56.90</td>
    <td align="right">       51.84</td>
    <td align="right">       43.00</td>
    <td align="right">       46.49</td>
    <td align="right">       48.14</td>
    <td align="right">       50.05</td>
    <td align="right">      584.35</td>
    <td align="right">       56.90</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       50.68</td>
    <td align="right">       50.39</td>
    <td align="right">       45.38</td>
    <td align="right">       43.75</td>
    <td align="right">       46.07</td>
    <td align="right">       51.68</td>
    <td align="right">       56.90</td>
    <td align="right">       51.84</td>
    <td align="right">       43.00</td>
    <td align="right">       46.49</td>
    <td align="right">       48.14</td>
    <td align="right">       50.05</td>
    <td align="right">      584.35</td>
    <td align="right">       56.90</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       50.68</td>
    <td align="right">       50.39</td>
    <td align="right">       45.38</td>
    <td align="right">       43.75</td>
    <td align="right">       46.07</td>
    <td align="right">       51.68</td>
    <td align="right">       56.90</td>
    <td align="right">       51.84</td>
    <td align="right">       43.00</td>
    <td align="right">       46.49</td>
    <td align="right">       48.14</td>
    <td align="right">       50.05</td>
    <td align="right">      584.35</td>
    <td align="right">       56.90</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       50.68</td>
    <td align="right">       50.39</td>
    <td align="right">       45.38</td>
    <td align="right">       43.75</td>
    <td align="right">       46.07</td>
    <td align="right">       51.68</td>
    <td align="right">       56.90</td>
    <td align="right">       51.84</td>
    <td align="right">       43.00</td>
    <td align="right">       46.49</td>
    <td align="right">       48.14</td>
    <td align="right">       50.05</td>
    <td align="right">      584.35</td>
    <td align="right">       56.90</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    19028.60</td>
    <td align="right">    16720.26</td>
    <td align="right">    17780.55</td>
    <td align="right">    15859.85</td>
    <td align="right">    15827.85</td>
    <td align="right">    15636.66</td>
    <td align="right">    16206.71</td>
    <td align="right">    16504.11</td>
    <td align="right">    15809.05</td>
    <td align="right">    16998.55</td>
    <td align="right">    17659.97</td>
    <td align="right">    18864.05</td>
    <td align="right">   202896.21</td>
    <td align="right">    19028.60</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       50.68</td>
    <td align="right">       50.39</td>
    <td align="right">       45.38</td>
    <td align="right">       43.75</td>
    <td align="right">       46.07</td>
    <td align="right">       51.68</td>
    <td align="right">       56.90</td>
    <td align="right">       51.84</td>
    <td align="right">       43.00</td>
    <td align="right">       46.49</td>
    <td align="right">       48.14</td>
    <td align="right">       50.05</td>
    <td align="right">      584.35</td>
    <td align="right">       56.90</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    19028.60</td>
    <td align="right">    16720.26</td>
    <td align="right">    17780.55</td>
    <td align="right">    15859.85</td>
    <td align="right">    15827.85</td>
    <td align="right">    15636.66</td>
    <td align="right">    16206.71</td>
    <td align="right">    16504.11</td>
    <td align="right">    15809.05</td>
    <td align="right">    16998.55</td>
    <td align="right">    17659.97</td>
    <td align="right">    18864.05</td>
    <td align="right">   202896.21</td>
    <td align="right">    19028.60</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       50.68</td>
    <td align="right">       50.39</td>
    <td align="right">       45.38</td>
    <td align="right">       43.75</td>
    <td align="right">       46.07</td>
    <td align="right">       51.68</td>
    <td align="right">       56.90</td>
    <td align="right">       51.84</td>
    <td align="right">       43.00</td>
    <td align="right">       46.49</td>
    <td align="right">       48.14</td>
    <td align="right">       50.05</td>
    <td align="right">      584.35</td>
    <td align="right">       56.90</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    19028.60</td>
    <td align="right">    16720.26</td>
    <td align="right">    17780.55</td>
    <td align="right">    15859.85</td>
    <td align="right">    15827.85</td>
    <td align="right">    15636.66</td>
    <td align="right">    16206.71</td>
    <td align="right">    16504.11</td>
    <td align="right">    15809.05</td>
    <td align="right">    16998.55</td>
    <td align="right">    17659.97</td>
    <td align="right">    18864.05</td>
    <td align="right">   202896.21</td>
    <td align="right">    19028.60</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       50.68</td>
    <td align="right">       50.39</td>
    <td align="right">       45.38</td>
    <td align="right">       43.75</td>
    <td align="right">       46.07</td>
    <td align="right">       51.68</td>
    <td align="right">       56.90</td>
    <td align="right">       51.84</td>
    <td align="right">       43.00</td>
    <td align="right">       46.49</td>
    <td align="right">       48.14</td>
    <td align="right">       50.05</td>
    <td align="right">      584.35</td>
    <td align="right">       56.90</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>ENERGYCHARGE                                                                                         FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM ENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::AK_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> AK_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-04-28
    05:09:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1543.31</td>
    <td align="right">     1260.07</td>
    <td align="right">      761.22</td>
    <td align="right">      301.89</td>
    <td align="right">       91.60</td>
    <td align="right">       31.70</td>
    <td align="right">       18.82</td>
    <td align="right">       47.48</td>
    <td align="right">      133.45</td>
    <td align="right">      416.99</td>
    <td align="right">      807.88</td>
    <td align="right">     1111.69</td>
    <td align="right">     6526.10</td>
    <td align="right">     1543.31</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1543.31</td>
    <td align="right">     1260.07</td>
    <td align="right">      761.22</td>
    <td align="right">      301.89</td>
    <td align="right">       91.60</td>
    <td align="right">       31.70</td>
    <td align="right">       18.82</td>
    <td align="right">       47.48</td>
    <td align="right">      133.45</td>
    <td align="right">      416.99</td>
    <td align="right">      807.88</td>
    <td align="right">     1111.69</td>
    <td align="right">     6526.10</td>
    <td align="right">     1543.31</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1543.31</td>
    <td align="right">     1260.07</td>
    <td align="right">      761.22</td>
    <td align="right">      301.89</td>
    <td align="right">       91.60</td>
    <td align="right">       31.70</td>
    <td align="right">       18.82</td>
    <td align="right">       47.48</td>
    <td align="right">      133.45</td>
    <td align="right">      416.99</td>
    <td align="right">      807.88</td>
    <td align="right">     1111.69</td>
    <td align="right">     6526.10</td>
    <td align="right">     1543.31</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       30.87</td>
    <td align="right">       25.20</td>
    <td align="right">       15.22</td>
    <td align="right">        6.04</td>
    <td align="right">        1.83</td>
    <td align="right">      0.6341</td>
    <td align="right">      0.3764</td>
    <td align="right">      0.9496</td>
    <td align="right">        2.67</td>
    <td align="right">        8.34</td>
    <td align="right">       16.16</td>
    <td align="right">       22.23</td>
    <td align="right">      130.52</td>
    <td align="right">       30.87</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1574.18</td>
    <td align="right">     1285.27</td>
    <td align="right">      776.44</td>
    <td align="right">      307.92</td>
    <td align="right">       93.43</td>
    <td align="right">       32.34</td>
    <td align="right">       19.19</td>
    <td align="right">       48.43</td>
    <td align="right">      136.12</td>
    <td align="right">      425.33</td>
    <td align="right">      824.04</td>
    <td align="right">     1133.93</td>
    <td align="right">     6656.63</td>
    <td align="right">     1574.18</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     1543.31</td>
    <td align="right">     1260.07</td>
    <td align="right">      761.22</td>
    <td align="right">      301.89</td>
    <td align="right">       91.60</td>
    <td align="right">       31.70</td>
    <td align="right">       18.82</td>
    <td align="right">       47.48</td>
    <td align="right">      133.45</td>
    <td align="right">      416.99</td>
    <td align="right">      807.88</td>
    <td align="right">     1111.69</td>
    <td align="right">     6526.10</td>
    <td align="right">     1543.31</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">       30.87</td>
    <td align="right">       25.20</td>
    <td align="right">       15.22</td>
    <td align="right">        6.04</td>
    <td align="right">        1.83</td>
    <td align="right">      0.6341</td>
    <td align="right">      0.3764</td>
    <td align="right">      0.9496</td>
    <td align="right">        2.67</td>
    <td align="right">        8.34</td>
    <td align="right">       16.16</td>
    <td align="right">       22.23</td>
    <td align="right">      130.52</td>
    <td align="right">       30.87</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1543.31</td>
    <td align="right">     1260.07</td>
    <td align="right">      761.22</td>
    <td align="right">      301.89</td>
    <td align="right">       91.60</td>
    <td align="right">       31.70</td>
    <td align="right">       18.82</td>
    <td align="right">       47.48</td>
    <td align="right">      133.45</td>
    <td align="right">      416.99</td>
    <td align="right">      807.88</td>
    <td align="right">     1111.69</td>
    <td align="right">     6526.10</td>
    <td align="right">     1543.31</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      350.75</td>
    <td align="right">      277.55</td>
    <td align="right">      171.45</td>
    <td align="right">       69.56</td>
    <td align="right">       21.06</td>
    <td align="right">        7.17</td>
    <td align="right">        4.18</td>
    <td align="right">       10.46</td>
    <td align="right">       28.15</td>
    <td align="right">       87.97</td>
    <td align="right">      216.59</td>
    <td align="right">      290.26</td>
    <td align="right">     1535.15</td>
    <td align="right">      350.75</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      350.75</td>
    <td align="right">      277.55</td>
    <td align="right">      171.45</td>
    <td align="right">       69.56</td>
    <td align="right">       21.06</td>
    <td align="right">        7.17</td>
    <td align="right">        4.18</td>
    <td align="right">       10.46</td>
    <td align="right">       28.15</td>
    <td align="right">       87.97</td>
    <td align="right">      216.59</td>
    <td align="right">      290.26</td>
    <td align="right">     1535.15</td>
    <td align="right">      350.75</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        1.92</td>
    <td align="right">        1.91</td>
    <td align="right">        1.50</td>
    <td align="right">        1.24</td>
    <td align="right">      0.6388</td>
    <td align="right">      0.4198</td>
    <td align="right">      0.3007</td>
    <td align="right">      0.5329</td>
    <td align="right">      0.7929</td>
    <td align="right">        1.26</td>
    <td align="right">        1.59</td>
    <td align="right">        1.83</td>
    <td align="right">       13.92</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      350.75</td>
    <td align="right">      277.55</td>
    <td align="right">      171.45</td>
    <td align="right">       69.56</td>
    <td align="right">       21.06</td>
    <td align="right">        7.17</td>
    <td align="right">        4.18</td>
    <td align="right">       10.46</td>
    <td align="right">       28.15</td>
    <td align="right">       87.97</td>
    <td align="right">      216.59</td>
    <td align="right">      290.26</td>
    <td align="right">     1535.15</td>
    <td align="right">      350.75</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        1.92</td>
    <td align="right">        1.91</td>
    <td align="right">        1.50</td>
    <td align="right">        1.24</td>
    <td align="right">      0.6388</td>
    <td align="right">      0.4198</td>
    <td align="right">      0.3007</td>
    <td align="right">      0.5329</td>
    <td align="right">      0.7929</td>
    <td align="right">        1.26</td>
    <td align="right">        1.59</td>
    <td align="right">        1.83</td>
    <td align="right">       13.92</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        1.92</td>
    <td align="right">        1.91</td>
    <td align="right">        1.50</td>
    <td align="right">        1.24</td>
    <td align="right">      0.6388</td>
    <td align="right">      0.4198</td>
    <td align="right">      0.3007</td>
    <td align="right">      0.5329</td>
    <td align="right">      0.7929</td>
    <td align="right">        1.26</td>
    <td align="right">        1.59</td>
    <td align="right">        1.83</td>
    <td align="right">       13.92</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        1.92</td>
    <td align="right">        1.91</td>
    <td align="right">        1.50</td>
    <td align="right">        1.24</td>
    <td align="right">      0.6388</td>
    <td align="right">      0.4198</td>
    <td align="right">      0.3007</td>
    <td align="right">      0.5329</td>
    <td align="right">      0.7929</td>
    <td align="right">        1.26</td>
    <td align="right">        1.59</td>
    <td align="right">        1.83</td>
    <td align="right">       13.92</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        1.92</td>
    <td align="right">        1.91</td>
    <td align="right">        1.50</td>
    <td align="right">        1.24</td>
    <td align="right">      0.6388</td>
    <td align="right">      0.4198</td>
    <td align="right">      0.3007</td>
    <td align="right">      0.5329</td>
    <td align="right">      0.7929</td>
    <td align="right">        1.26</td>
    <td align="right">        1.59</td>
    <td align="right">        1.83</td>
    <td align="right">       13.92</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      350.75</td>
    <td align="right">      277.55</td>
    <td align="right">      171.45</td>
    <td align="right">       69.56</td>
    <td align="right">       21.06</td>
    <td align="right">        7.17</td>
    <td align="right">        4.18</td>
    <td align="right">       10.46</td>
    <td align="right">       28.15</td>
    <td align="right">       87.97</td>
    <td align="right">      216.59</td>
    <td align="right">      290.26</td>
    <td align="right">     1535.15</td>
    <td align="right">      350.75</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        1.92</td>
    <td align="right">        1.91</td>
    <td align="right">        1.50</td>
    <td align="right">        1.24</td>
    <td align="right">      0.6388</td>
    <td align="right">      0.4198</td>
    <td align="right">      0.3007</td>
    <td align="right">      0.5329</td>
    <td align="right">      0.7929</td>
    <td align="right">        1.26</td>
    <td align="right">        1.59</td>
    <td align="right">        1.83</td>
    <td align="right">       13.92</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      350.75</td>
    <td align="right">      277.55</td>
    <td align="right">      171.45</td>
    <td align="right">       69.56</td>
    <td align="right">       21.06</td>
    <td align="right">        7.17</td>
    <td align="right">        4.18</td>
    <td align="right">       10.46</td>
    <td align="right">       28.15</td>
    <td align="right">       87.97</td>
    <td align="right">      216.59</td>
    <td align="right">      290.26</td>
    <td align="right">     1535.15</td>
    <td align="right">      350.75</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        1.92</td>
    <td align="right">        1.91</td>
    <td align="right">        1.50</td>
    <td align="right">        1.24</td>
    <td align="right">      0.6388</td>
    <td align="right">      0.4198</td>
    <td align="right">      0.3007</td>
    <td align="right">      0.5329</td>
    <td align="right">      0.7929</td>
    <td align="right">        1.26</td>
    <td align="right">        1.59</td>
    <td align="right">        1.83</td>
    <td align="right">       13.92</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      350.75</td>
    <td align="right">      277.55</td>
    <td align="right">      171.45</td>
    <td align="right">       69.56</td>
    <td align="right">       21.06</td>
    <td align="right">        7.17</td>
    <td align="right">        4.18</td>
    <td align="right">       10.46</td>
    <td align="right">       28.15</td>
    <td align="right">       87.97</td>
    <td align="right">      216.59</td>
    <td align="right">      290.26</td>
    <td align="right">     1535.15</td>
    <td align="right">      350.75</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        1.92</td>
    <td align="right">        1.91</td>
    <td align="right">        1.50</td>
    <td align="right">        1.24</td>
    <td align="right">      0.6388</td>
    <td align="right">      0.4198</td>
    <td align="right">      0.3007</td>
    <td align="right">      0.5329</td>
    <td align="right">      0.7929</td>
    <td align="right">        1.26</td>
    <td align="right">        1.59</td>
    <td align="right">        1.83</td>
    <td align="right">       13.92</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AK_MONTHLYGASRATES</td>
    <td align="right">        4.40</td>
    <td align="right">        4.54</td>
    <td align="right">        4.44</td>
    <td align="right">        4.34</td>
    <td align="right">        4.35</td>
    <td align="right">        4.42</td>
    <td align="right">        4.50</td>
    <td align="right">        4.54</td>
    <td align="right">        4.74</td>
    <td align="right">        4.74</td>
    <td align="right">        3.73</td>
    <td align="right">        3.83</td>
    <td align="right">       52.57</td>
    <td align="right">        4.74</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          AK_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
