    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    9045.300</td>
    <td align="right">       0.000</td>
    <td align="right">   24794.180</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128519E+12</td>
    <td align="right">  103492.854</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    9045.300</td>
    <td align="right">       0.000</td>
    <td align="right">   53520.165</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.17</td>
    <td align="right">       18.08</td>
    <td align="right">        4.33</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.67</td>
    <td align="right">       19.01</td>
    <td align="right">        0.17</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.00</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.67</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.17</td>
    <td align="right">       18.03</td>
    <td align="right">        0.17</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       44.83</td>
    <td align="right">       18.46</td>
    <td align="right">        4.67</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.17</td>
    <td align="right">       20.48</td>
    <td align="right">        4.33</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.33</td>
    <td align="right">       18.59</td>
    <td align="right">        3.17</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.67</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.17</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       24.32</td>
    <td align="right">        2.50</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.50</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.17</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.00</td>
    <td align="right">       19.12</td>
    <td align="right">        3.17</td>
    <td align="right">       20.08</td>
    <td align="right">        2.67</td>
    <td align="right">       24.31</td>
    <td align="right">        2.67</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       13.33</td>
    <td align="right">       20.64</td>
    <td align="right">        3.17</td>
    <td align="right">       20.08</td>
    <td align="right">        2.50</td>
    <td align="right">       24.32</td>
    <td align="right">        2.50</td>
    <td align="right">       24.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.33</td>
    <td align="right">       18.70</td>
    <td align="right">        3.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.33</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.00</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.33</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.17</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.33</td>
    <td align="right">       19.20</td>
    <td align="right">        3.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       12.33</td>
    <td align="right">       20.73</td>
    <td align="right">        3.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.83</td>
    <td align="right">       18.84</td>
    <td align="right">        3.50</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.33</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.83</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       24.33</td>
    <td align="right">        2.83</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.33</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.17</td>
    <td align="right">       19.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.67</td>
    <td align="right">       19.24</td>
    <td align="right">        3.50</td>
    <td align="right">       20.06</td>
    <td align="right">        2.83</td>
    <td align="right">       24.33</td>
    <td align="right">        2.83</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       12.83</td>
    <td align="right">       20.72</td>
    <td align="right">        3.50</td>
    <td align="right">       20.06</td>
    <td align="right">        2.83</td>
    <td align="right">       24.33</td>
    <td align="right">        2.83</td>
    <td align="right">       24.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.67</td>
    <td align="right">       18.81</td>
    <td align="right">        3.33</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.33</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.83</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       24.24</td>
    <td align="right">        1.17</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.38</td>
    <td align="right">        3.17</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.33</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.50</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.83</td>
    <td align="right">       19.24</td>
    <td align="right">        3.33</td>
    <td align="right">       20.02</td>
    <td align="right">        4.50</td>
    <td align="right">       24.34</td>
    <td align="right">        4.33</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       12.67</td>
    <td align="right">       20.71</td>
    <td align="right">        3.33</td>
    <td align="right">       20.02</td>
    <td align="right">        3.17</td>
    <td align="right">       24.38</td>
    <td align="right">        3.17</td>
    <td align="right">       24.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.50</td>
    <td align="right">       18.79</td>
    <td align="right">        3.17</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.67</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.83</td>
    <td align="right">       20.31</td>
    <td align="right">        0.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.50</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.67</td>
    <td align="right">       19.15</td>
    <td align="right">        0.17</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.33</td>
    <td align="right">       19.27</td>
    <td align="right">        3.50</td>
    <td align="right">       20.07</td>
    <td align="right">        0.33</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       12.50</td>
    <td align="right">       20.70</td>
    <td align="right">        3.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.33</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE5></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.67</td>
    <td align="right">       18.70</td>
    <td align="right">        3.67</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.83</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.25</td>
    <td align="right">        1.83</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.67</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.00</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.83</td>
    <td align="right">       19.17</td>
    <td align="right">        3.67</td>
    <td align="right">       20.02</td>
    <td align="right">        2.00</td>
    <td align="right">       24.25</td>
    <td align="right">        2.00</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       13.67</td>
    <td align="right">       20.67</td>
    <td align="right">        3.67</td>
    <td align="right">       20.02</td>
    <td align="right">        1.83</td>
    <td align="right">       24.25</td>
    <td align="right">        1.83</td>
    <td align="right">       24.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE6></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.83</td>
    <td align="right">       18.65</td>
    <td align="right">        3.67</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.50</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.00</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.25</td>
    <td align="right">        1.83</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.67</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.00</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       33.17</td>
    <td align="right">       19.14</td>
    <td align="right">        3.67</td>
    <td align="right">       20.01</td>
    <td align="right">        2.17</td>
    <td align="right">       24.25</td>
    <td align="right">        2.17</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       13.83</td>
    <td align="right">       20.66</td>
    <td align="right">        3.67</td>
    <td align="right">       20.01</td>
    <td align="right">        1.83</td>
    <td align="right">       24.25</td>
    <td align="right">        1.83</td>
    <td align="right">       24.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE7></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.17</td>
    <td align="right">       18.64</td>
    <td align="right">        3.83</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.83</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.67</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.25</td>
    <td align="right">        1.83</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.00</td>
    <td align="right">       20.35</td>
    <td align="right">        0.17</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.83</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       35.67</td>
    <td align="right">       19.10</td>
    <td align="right">        4.00</td>
    <td align="right">       20.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.24</td>
    <td align="right">        2.00</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       14.17</td>
    <td align="right">       20.63</td>
    <td align="right">        3.83</td>
    <td align="right">       20.71</td>
    <td align="right">        1.83</td>
    <td align="right">       24.25</td>
    <td align="right">        1.83</td>
    <td align="right">       24.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE8></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       28.33</td>
    <td align="right">       17.34</td>
    <td align="right">        4.83</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.17</td>
    <td align="right">       17.93</td>
    <td align="right">        0.50</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.67</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.33</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.33</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.00</td>
    <td align="right">       17.24</td>
    <td align="right">        1.33</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       78.17</td>
    <td align="right">       17.64</td>
    <td align="right">        6.67</td>
    <td align="right">       19.83</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.33</td>
    <td align="right">       20.63</td>
    <td align="right">        4.83</td>
    <td align="right">       20.58</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.295937E+10</td>
    <td align="right">     7100.89</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">       25.60</td>
    <td align="right">       20.58</td>
    <td align="right">0.176845E+10</td>
    <td align="right">     2272.25</td>
    <td align="right">18-JAN-15:09</td>
    <td align="right">       20.68</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.290559E+10</td>
    <td align="right">     9580.75</td>
    <td align="right">21-FEB-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.32</td>
    <td align="right">0.155327E+10</td>
    <td align="right">     2272.21</td>
    <td align="right">06-FEB-15:09</td>
    <td align="right">       18.90</td>
    <td align="right">       10.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.433211E+10</td>
    <td align="right">     8386.81</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
    <td align="right">0.194459E+10</td>
    <td align="right">     2272.41</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.690347E+10</td>
    <td align="right">    12703.42</td>
    <td align="right">29-APR-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       23.25</td>
    <td align="right">0.195203E+10</td>
    <td align="right">     2272.24</td>
    <td align="right">08-APR-12:00</td>
    <td align="right">       18.90</td>
    <td align="right">       14.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.982438E+10</td>
    <td align="right">    13976.64</td>
    <td align="right">26-MAY-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       24.08</td>
    <td align="right">0.206057E+10</td>
    <td align="right">     2272.21</td>
    <td align="right">20-MAY-10:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119207E+11</td>
    <td align="right">    14472.79</td>
    <td align="right">13-JUN-15:00</td>
    <td align="right">       34.40</td>
    <td align="right">       24.11</td>
    <td align="right">0.204020E+10</td>
    <td align="right">     2272.14</td>
    <td align="right">06-JUN-14:09</td>
    <td align="right">       30.93</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127576E+11</td>
    <td align="right">    15565.89</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.59</td>
    <td align="right">0.202746E+10</td>
    <td align="right">     2272.22</td>
    <td align="right">08-JUL-13:09</td>
    <td align="right">       26.65</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125857E+11</td>
    <td align="right">    14957.51</td>
    <td align="right">26-AUG-15:00</td>
    <td align="right">       34.40</td>
    <td align="right">       24.11</td>
    <td align="right">0.211274E+10</td>
    <td align="right">     2272.21</td>
    <td align="right">09-AUG-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.110465E+11</td>
    <td align="right">    13877.47</td>
    <td align="right">29-SEP-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.06</td>
    <td align="right">0.199625E+10</td>
    <td align="right">     2272.19</td>
    <td align="right">02-SEP-15:09</td>
    <td align="right">       27.17</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.888034E+10</td>
    <td align="right">    13424.79</td>
    <td align="right">13-OCT-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.18</td>
    <td align="right">0.199564E+10</td>
    <td align="right">     2272.33</td>
    <td align="right">14-OCT-15:09</td>
    <td align="right">       28.15</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.526388E+10</td>
    <td align="right">    10219.45</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.95</td>
    <td align="right">0.185150E+10</td>
    <td align="right">     2272.24</td>
    <td align="right">30-NOV-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.305271E+10</td>
    <td align="right">     7808.48</td>
    <td align="right">19-DEC-15:50</td>
    <td align="right">       26.78</td>
    <td align="right">       20.67</td>
    <td align="right">0.173953E+10</td>
    <td align="right">     2272.25</td>
    <td align="right">02-DEC-16:10</td>
    <td align="right">       26.52</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.924324E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.230422E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.290559E+10</td>
    <td align="right">     7100.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       15.32</td>
    <td align="right">0.155327E+10</td>
    <td align="right">     2272.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127576E+11</td>
    <td align="right">    15565.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       24.59</td>
    <td align="right">0.211274E+10</td>
    <td align="right">     2272.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.93</td>
    <td align="right">       24.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215524E+10</td>
    <td align="right">     7812.31</td>
    <td align="right">07-JAN-18:10</td>
    <td align="right">        6.02</td>
    <td align="right">        2.85</td>
    <td align="right">0.173491E+10</td>
    <td align="right">     2272.26</td>
    <td align="right">30-JAN-15:09</td>
    <td align="right">       20.27</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.209565E+10</td>
    <td align="right">     6269.24</td>
    <td align="right">21-FEB-15:30</td>
    <td align="right">       28.05</td>
    <td align="right">       15.48</td>
    <td align="right">0.152537E+10</td>
    <td align="right">     2272.21</td>
    <td align="right">06-FEB-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301738E+10</td>
    <td align="right">     5694.05</td>
    <td align="right">25-MAR-15:30</td>
    <td align="right">       27.20</td>
    <td align="right">       21.61</td>
    <td align="right">0.190536E+10</td>
    <td align="right">     2272.42</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.489696E+10</td>
    <td align="right">     8877.96</td>
    <td align="right">29-APR-15:20</td>
    <td align="right">       30.40</td>
    <td align="right">       23.59</td>
    <td align="right">0.193412E+10</td>
    <td align="right">     2272.24</td>
    <td align="right">20-APR-14:09</td>
    <td align="right">       27.20</td>
    <td align="right">       22.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.703261E+10</td>
    <td align="right">     9889.96</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.57</td>
    <td align="right">0.205754E+10</td>
    <td align="right">     2272.22</td>
    <td align="right">13-MAY-10:09</td>
    <td align="right">       27.30</td>
    <td align="right">       21.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.861055E+10</td>
    <td align="right">    10306.80</td>
    <td align="right">13-JUN-15:00</td>
    <td align="right">       34.40</td>
    <td align="right">       24.11</td>
    <td align="right">0.203981E+10</td>
    <td align="right">     2272.14</td>
    <td align="right">03-JUN-10:09</td>
    <td align="right">       27.62</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.934579E+10</td>
    <td align="right">    11345.64</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.59</td>
    <td align="right">0.202755E+10</td>
    <td align="right">     2272.60</td>
    <td align="right">18-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.920983E+10</td>
    <td align="right">    11113.67</td>
    <td align="right">31-AUG-14:50</td>
    <td align="right">       34.60</td>
    <td align="right">       25.36</td>
    <td align="right">0.211220E+10</td>
    <td align="right">     2272.21</td>
    <td align="right">09-AUG-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.812924E+10</td>
    <td align="right">    10413.45</td>
    <td align="right">29-SEP-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.06</td>
    <td align="right">0.199617E+10</td>
    <td align="right">     2354.10</td>
    <td align="right">16-SEP-15:20</td>
    <td align="right">       31.40</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.662484E+10</td>
    <td align="right">    10057.21</td>
    <td align="right">13-OCT-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.18</td>
    <td align="right">0.198993E+10</td>
    <td align="right">     2272.32</td>
    <td align="right">14-OCT-15:20</td>
    <td align="right">       27.40</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.393545E+10</td>
    <td align="right">     7308.22</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.95</td>
    <td align="right">0.182440E+10</td>
    <td align="right">     2272.23</td>
    <td align="right">22-NOV-15:09</td>
    <td align="right">       21.88</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.237645E+10</td>
    <td align="right">     7432.41</td>
    <td align="right">14-DEC-18:40</td>
    <td align="right">        6.70</td>
    <td align="right">        6.33</td>
    <td align="right">0.169876E+10</td>
    <td align="right">     2272.26</td>
    <td align="right">18-DEC-15:09</td>
    <td align="right">       23.30</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.674300E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.228461E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209565E+10</td>
    <td align="right">     5694.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.02</td>
    <td align="right">        2.85</td>
    <td align="right">0.152537E+10</td>
    <td align="right">     2272.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.934579E+10</td>
    <td align="right">    11345.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       25.36</td>
    <td align="right">0.211220E+10</td>
    <td align="right">     2354.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       27.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159893E+10</td>
    <td align="right">     3482.61</td>
    <td align="right">10-JAN-16:40</td>
    <td align="right">        7.57</td>
    <td align="right">        2.50</td>
    <td align="right">0.884132E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">18-JAN-15:09</td>
    <td align="right">       20.68</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154399E+10</td>
    <td align="right">     4185.90</td>
    <td align="right">21-FEB-15:30</td>
    <td align="right">       28.05</td>
    <td align="right">       15.48</td>
    <td align="right">0.776393E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">06-FEB-15:09</td>
    <td align="right">       18.90</td>
    <td align="right">       10.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.214138E+10</td>
    <td align="right">     3891.80</td>
    <td align="right">25-MAR-15:39</td>
    <td align="right">       27.20</td>
    <td align="right">       21.69</td>
    <td align="right">0.972584E+09</td>
    <td align="right">     1136.21</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.330756E+10</td>
    <td align="right">     5614.74</td>
    <td align="right">29-APR-15:50</td>
    <td align="right">       30.10</td>
    <td align="right">       23.34</td>
    <td align="right">0.976832E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">08-APR-12:00</td>
    <td align="right">       18.90</td>
    <td align="right">       14.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.464832E+10</td>
    <td align="right">     6155.80</td>
    <td align="right">26-MAY-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       24.08</td>
    <td align="right">0.103037E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">20-MAY-10:50</td>
    <td align="right">       20.82</td>
    <td align="right">       15.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.551708E+10</td>
    <td align="right">     6397.43</td>
    <td align="right">13-JUN-15:00</td>
    <td align="right">       34.40</td>
    <td align="right">       24.11</td>
    <td align="right">0.102009E+10</td>
    <td align="right">     1136.06</td>
    <td align="right">06-JUN-14:09</td>
    <td align="right">       30.93</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.592126E+10</td>
    <td align="right">     6935.56</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.59</td>
    <td align="right">0.101372E+10</td>
    <td align="right">     1136.09</td>
    <td align="right">21-JUL-14:09</td>
    <td align="right">       28.35</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.587642E+10</td>
    <td align="right">     6799.82</td>
    <td align="right">31-AUG-14:50</td>
    <td align="right">       34.60</td>
    <td align="right">       25.36</td>
    <td align="right">0.105640E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">09-AUG-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.523331E+10</td>
    <td align="right">     6443.65</td>
    <td align="right">16-SEP-14:50</td>
    <td align="right">       31.73</td>
    <td align="right">       27.35</td>
    <td align="right">0.998189E+09</td>
    <td align="right">     1136.08</td>
    <td align="right">02-SEP-15:09</td>
    <td align="right">       27.17</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.433612E+10</td>
    <td align="right">     6257.31</td>
    <td align="right">13-OCT-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.18</td>
    <td align="right">0.998461E+09</td>
    <td align="right">     1136.15</td>
    <td align="right">14-OCT-15:09</td>
    <td align="right">       28.15</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.265534E+10</td>
    <td align="right">     4762.48</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.95</td>
    <td align="right">0.927118E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">30-NOV-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.169951E+10</td>
    <td align="right">     4032.38</td>
    <td align="right">21-DEC-18:10</td>
    <td align="right">        5.82</td>
    <td align="right">        3.59</td>
    <td align="right">0.870348E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">18-DEC-15:09</td>
    <td align="right">       23.30</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.444792E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115246E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.154399E+10</td>
    <td align="right">     3482.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.82</td>
    <td align="right">        2.50</td>
    <td align="right">0.776393E+09</td>
    <td align="right">     1136.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.592126E+10</td>
    <td align="right">     6935.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       27.35</td>
    <td align="right">0.105640E+10</td>
    <td align="right">     1136.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.93</td>
    <td align="right">       24.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135268E+10</td>
    <td align="right">     3324.13</td>
    <td align="right">10-JAN-15:50</td>
    <td align="right">        8.40</td>
    <td align="right">        3.07</td>
    <td align="right">0.876156E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">30-JAN-15:09</td>
    <td align="right">       20.27</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131455E+10</td>
    <td align="right">     4673.45</td>
    <td align="right">10-FEB-19:40</td>
    <td align="right">        3.50</td>
    <td align="right">        2.49</td>
    <td align="right">0.769242E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">06-FEB-15:20</td>
    <td align="right">       18.90</td>
    <td align="right">       10.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.184195E+10</td>
    <td align="right">     3401.88</td>
    <td align="right">25-MAR-15:39</td>
    <td align="right">       27.20</td>
    <td align="right">       21.69</td>
    <td align="right">0.962787E+09</td>
    <td align="right">     1136.21</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.290516E+10</td>
    <td align="right">     5088.39</td>
    <td align="right">29-APR-15:20</td>
    <td align="right">       30.40</td>
    <td align="right">       23.59</td>
    <td align="right">0.972429E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">       18.90</td>
    <td align="right">       14.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.413277E+10</td>
    <td align="right">     5613.36</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.57</td>
    <td align="right">0.102960E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">20-MAY-10:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.496869E+10</td>
    <td align="right">     5845.44</td>
    <td align="right">13-JUN-15:00</td>
    <td align="right">       34.40</td>
    <td align="right">       24.11</td>
    <td align="right">0.102000E+10</td>
    <td align="right">     1136.06</td>
    <td align="right">10-JUN-10:09</td>
    <td align="right">       30.83</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.535910E+10</td>
    <td align="right">     6378.93</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.59</td>
    <td align="right">0.101383E+10</td>
    <td align="right">     1141.54</td>
    <td align="right">18-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.530496E+10</td>
    <td align="right">     6257.30</td>
    <td align="right">31-AUG-14:50</td>
    <td align="right">       34.60</td>
    <td align="right">       25.36</td>
    <td align="right">0.105626E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">09-AUG-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.470538E+10</td>
    <td align="right">     5907.87</td>
    <td align="right">29-SEP-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.06</td>
    <td align="right">0.998406E+09</td>
    <td align="right">     1179.77</td>
    <td align="right">16-SEP-15:20</td>
    <td align="right">       31.40</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.387635E+10</td>
    <td align="right">     5725.02</td>
    <td align="right">13-OCT-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.18</td>
    <td align="right">0.996803E+09</td>
    <td align="right">     1136.14</td>
    <td align="right">14-OCT-15:20</td>
    <td align="right">       27.40</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233573E+10</td>
    <td align="right">     4263.85</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.95</td>
    <td align="right">0.920304E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">22-NOV-15:09</td>
    <td align="right">       21.88</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147183E+10</td>
    <td align="right">     4016.50</td>
    <td align="right">21-DEC-17:00</td>
    <td align="right">        6.10</td>
    <td align="right">        3.70</td>
    <td align="right">0.859651E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">18-DEC-15:09</td>
    <td align="right">       23.30</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.395692E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114755E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131455E+10</td>
    <td align="right">     3324.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.50</td>
    <td align="right">        2.49</td>
    <td align="right">0.769242E+09</td>
    <td align="right">     1136.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       10.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.535910E+10</td>
    <td align="right">     6378.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       25.36</td>
    <td align="right">0.105626E+10</td>
    <td align="right">     1179.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       27.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132453E+10</td>
    <td align="right">     3982.95</td>
    <td align="right">07-JAN-18:00</td>
    <td align="right">        5.60</td>
    <td align="right">        2.49</td>
    <td align="right">0.875009E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">30-JAN-15:09</td>
    <td align="right">       20.27</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128499E+10</td>
    <td align="right">     3635.23</td>
    <td align="right">21-FEB-15:30</td>
    <td align="right">       28.05</td>
    <td align="right">       15.48</td>
    <td align="right">0.768313E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">06-FEB-15:30</td>
    <td align="right">       18.90</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180545E+10</td>
    <td align="right">     3350.06</td>
    <td align="right">25-MAR-15:39</td>
    <td align="right">       27.20</td>
    <td align="right">       21.69</td>
    <td align="right">0.961395E+09</td>
    <td align="right">     1136.21</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.285985E+10</td>
    <td align="right">     5037.60</td>
    <td align="right">29-APR-15:20</td>
    <td align="right">       30.40</td>
    <td align="right">       23.59</td>
    <td align="right">0.971769E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">       18.90</td>
    <td align="right">       14.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.407957E+10</td>
    <td align="right">     5562.40</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.57</td>
    <td align="right">0.102949E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">20-MAY-10:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.491430E+10</td>
    <td align="right">     5793.92</td>
    <td align="right">13-JUN-15:00</td>
    <td align="right">       34.40</td>
    <td align="right">       24.11</td>
    <td align="right">0.101998E+10</td>
    <td align="right">     1136.06</td>
    <td align="right">10-JUN-10:09</td>
    <td align="right">       30.83</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.530238E+10</td>
    <td align="right">     6328.46</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.59</td>
    <td align="right">0.101394E+10</td>
    <td align="right">     1148.62</td>
    <td align="right">18-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.524676E+10</td>
    <td align="right">     6141.91</td>
    <td align="right">28-AUG-14:00</td>
    <td align="right">       34.40</td>
    <td align="right">       24.77</td>
    <td align="right">0.105626E+10</td>
    <td align="right">     1140.78</td>
    <td align="right">31-AUG-14:00</td>
    <td align="right">       34.40</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.465143E+10</td>
    <td align="right">     5856.75</td>
    <td align="right">29-SEP-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.06</td>
    <td align="right">0.998514E+09</td>
    <td align="right">     1187.18</td>
    <td align="right">16-SEP-15:20</td>
    <td align="right">       31.40</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.382742E+10</td>
    <td align="right">     5673.44</td>
    <td align="right">13-OCT-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.18</td>
    <td align="right">0.996587E+09</td>
    <td align="right">     1136.14</td>
    <td align="right">14-OCT-15:20</td>
    <td align="right">       27.40</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229906E+10</td>
    <td align="right">     4212.33</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.95</td>
    <td align="right">0.919300E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">22-NOV-15:09</td>
    <td align="right">       21.88</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144387E+10</td>
    <td align="right">     3931.50</td>
    <td align="right">21-DEC-17:00</td>
    <td align="right">        6.10</td>
    <td align="right">        3.70</td>
    <td align="right">0.858186E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">18-DEC-15:09</td>
    <td align="right">       23.30</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.390396E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114688E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128499E+10</td>
    <td align="right">     3350.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        2.49</td>
    <td align="right">0.768313E+09</td>
    <td align="right">     1136.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.530238E+10</td>
    <td align="right">     6328.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       24.77</td>
    <td align="right">0.105626E+10</td>
    <td align="right">     1187.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       27.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128668E+10</td>
    <td align="right">     5655.10</td>
    <td align="right">11-JAN-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.8</td>
    <td align="right">0.875314E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">30-JAN-15:09</td>
    <td align="right">       20.27</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125236E+10</td>
    <td align="right">     3774.68</td>
    <td align="right">28-FEB-06:16</td>
    <td align="right">        6.78</td>
    <td align="right">        6.78</td>
    <td align="right">0.768595E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">06-FEB-15:30</td>
    <td align="right">       18.90</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175761E+10</td>
    <td align="right">     3318.88</td>
    <td align="right">25-MAR-15:39</td>
    <td align="right">       27.20</td>
    <td align="right">       21.69</td>
    <td align="right">0.961783E+09</td>
    <td align="right">     1136.21</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.281725E+10</td>
    <td align="right">     5013.16</td>
    <td align="right">29-APR-15:20</td>
    <td align="right">       30.40</td>
    <td align="right">       23.59</td>
    <td align="right">0.972028E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">20-APR-14:09</td>
    <td align="right">       27.20</td>
    <td align="right">       22.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.404479E+10</td>
    <td align="right">     5538.16</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.57</td>
    <td align="right">0.102963E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">13-MAY-10:09</td>
    <td align="right">       27.30</td>
    <td align="right">       21.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.488689E+10</td>
    <td align="right">     5771.78</td>
    <td align="right">13-JUN-15:00</td>
    <td align="right">       34.40</td>
    <td align="right">       24.11</td>
    <td align="right">0.102002E+10</td>
    <td align="right">     1136.07</td>
    <td align="right">06-JUN-14:09</td>
    <td align="right">       30.93</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.528021E+10</td>
    <td align="right">     6308.84</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.59</td>
    <td align="right">0.101371E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">21-JUL-14:09</td>
    <td align="right">       28.35</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.521913E+10</td>
    <td align="right">     6187.32</td>
    <td align="right">31-AUG-14:50</td>
    <td align="right">       34.60</td>
    <td align="right">       25.36</td>
    <td align="right">0.105628E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">09-AUG-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.462766E+10</td>
    <td align="right">     5833.96</td>
    <td align="right">29-SEP-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.06</td>
    <td align="right">0.998032E+09</td>
    <td align="right">     1145.30</td>
    <td align="right">16-SEP-15:20</td>
    <td align="right">       31.40</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.378865E+10</td>
    <td align="right">     5649.93</td>
    <td align="right">13-OCT-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.18</td>
    <td align="right">0.996794E+09</td>
    <td align="right">     1136.16</td>
    <td align="right">14-OCT-15:09</td>
    <td align="right">       28.15</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.225557E+10</td>
    <td align="right">     4182.46</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.95</td>
    <td align="right">0.919607E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">22-NOV-15:09</td>
    <td align="right">       21.88</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.140077E+10</td>
    <td align="right">     3774.35</td>
    <td align="right">21-DEC-17:00</td>
    <td align="right">        6.10</td>
    <td align="right">        3.70</td>
    <td align="right">0.858552E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">18-DEC-15:09</td>
    <td align="right">       23.30</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.386176E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114703E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125236E+10</td>
    <td align="right">     3318.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.8</td>
    <td align="right">0.768595E+09</td>
    <td align="right">     1136.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.528021E+10</td>
    <td align="right">     6308.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       25.36</td>
    <td align="right">0.105628E+10</td>
    <td align="right">     1145.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.40</td>
    <td align="right">       27.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108017E+10</td>
    <td align="right">     2853.49</td>
    <td align="right">25-JAN-06:16</td>
    <td align="right">       10.10</td>
    <td align="right">        9.55</td>
    <td align="right">0.867886E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">30-JAN-15:09</td>
    <td align="right">       20.27</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105363E+10</td>
    <td align="right">     3214.43</td>
    <td align="right">21-FEB-15:30</td>
    <td align="right">       28.05</td>
    <td align="right">       15.48</td>
    <td align="right">0.763007E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">06-FEB-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.150506E+10</td>
    <td align="right">     2931.36</td>
    <td align="right">25-MAR-15:39</td>
    <td align="right">       27.20</td>
    <td align="right">       21.69</td>
    <td align="right">0.953301E+09</td>
    <td align="right">     1136.21</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.249559E+10</td>
    <td align="right">     4611.39</td>
    <td align="right">29-APR-15:20</td>
    <td align="right">       30.40</td>
    <td align="right">       23.59</td>
    <td align="right">0.967788E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">20-APR-14:09</td>
    <td align="right">       27.20</td>
    <td align="right">       22.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.363865E+10</td>
    <td align="right">     5132.68</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.57</td>
    <td align="right">0.102888E+10</td>
    <td align="right">     1136.11</td>
    <td align="right">13-MAY-10:09</td>
    <td align="right">       27.30</td>
    <td align="right">       21.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.446582E+10</td>
    <td align="right">     5358.57</td>
    <td align="right">13-JUN-15:00</td>
    <td align="right">       34.40</td>
    <td align="right">       24.11</td>
    <td align="right">0.101994E+10</td>
    <td align="right">     1136.08</td>
    <td align="right">24-JUN-10:09</td>
    <td align="right">       28.43</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.485438E+10</td>
    <td align="right">     5895.11</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.59</td>
    <td align="right">0.101372E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">21-JUL-14:09</td>
    <td align="right">       28.35</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.478058E+10</td>
    <td align="right">     5774.44</td>
    <td align="right">31-AUG-14:50</td>
    <td align="right">       34.60</td>
    <td align="right">       25.36</td>
    <td align="right">0.105615E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">09-AUG-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421827E+10</td>
    <td align="right">     5417.18</td>
    <td align="right">29-SEP-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.06</td>
    <td align="right">0.998009E+09</td>
    <td align="right">     1166.09</td>
    <td align="right">16-SEP-15:20</td>
    <td align="right">       31.40</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.341310E+10</td>
    <td align="right">     5236.69</td>
    <td align="right">13-OCT-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.18</td>
    <td align="right">0.995198E+09</td>
    <td align="right">     1136.16</td>
    <td align="right">14-OCT-15:20</td>
    <td align="right">       27.40</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.198737E+10</td>
    <td align="right">     3780.20</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.95</td>
    <td align="right">0.913342E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">22-NOV-15:09</td>
    <td align="right">       21.88</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119455E+10</td>
    <td align="right">     3462.52</td>
    <td align="right">21-DEC-17:45</td>
    <td align="right">        7.97</td>
    <td align="right">        4.36</td>
    <td align="right">0.849896E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">18-DEC-15:09</td>
    <td align="right">       23.30</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.346872E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114271E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.105363E+10</td>
    <td align="right">     2853.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.97</td>
    <td align="right">        4.36</td>
    <td align="right">0.763007E+09</td>
    <td align="right">     1136.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.485438E+10</td>
    <td align="right">     5895.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       25.36</td>
    <td align="right">0.105615E+10</td>
    <td align="right">     1166.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.40</td>
    <td align="right">       27.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107512E+10</td>
    <td align="right">     2859.00</td>
    <td align="right">25-JAN-06:16</td>
    <td align="right">       10.10</td>
    <td align="right">        9.55</td>
    <td align="right">0.867641E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">30-JAN-15:09</td>
    <td align="right">       20.27</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104967E+10</td>
    <td align="right">     4972.99</td>
    <td align="right">09-FEB-17:19</td>
    <td align="right">        2.60</td>
    <td align="right">        2.09</td>
    <td align="right">0.762836E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">06-FEB-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149931E+10</td>
    <td align="right">     2922.12</td>
    <td align="right">25-MAR-15:39</td>
    <td align="right">       27.20</td>
    <td align="right">       21.69</td>
    <td align="right">0.953043E+09</td>
    <td align="right">     1136.21</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248620E+10</td>
    <td align="right">     4598.05</td>
    <td align="right">29-APR-15:20</td>
    <td align="right">       30.40</td>
    <td align="right">       23.59</td>
    <td align="right">0.967630E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">20-APR-14:09</td>
    <td align="right">       27.20</td>
    <td align="right">       22.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.362511E+10</td>
    <td align="right">     5118.30</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.57</td>
    <td align="right">0.102885E+10</td>
    <td align="right">     1136.11</td>
    <td align="right">13-MAY-10:09</td>
    <td align="right">       27.30</td>
    <td align="right">       21.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.445099E+10</td>
    <td align="right">     5342.04</td>
    <td align="right">13-JUN-15:00</td>
    <td align="right">       34.40</td>
    <td align="right">       24.11</td>
    <td align="right">0.101993E+10</td>
    <td align="right">     1136.07</td>
    <td align="right">03-JUN-10:09</td>
    <td align="right">       27.62</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.483907E+10</td>
    <td align="right">     5877.82</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.59</td>
    <td align="right">0.101373E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">21-JUL-14:09</td>
    <td align="right">       28.35</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.476518E+10</td>
    <td align="right">     5758.19</td>
    <td align="right">31-AUG-14:50</td>
    <td align="right">       34.60</td>
    <td align="right">       25.36</td>
    <td align="right">0.105614E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">09-AUG-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.420287E+10</td>
    <td align="right">     5400.23</td>
    <td align="right">29-SEP-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.06</td>
    <td align="right">0.998010E+09</td>
    <td align="right">     1166.95</td>
    <td align="right">16-SEP-15:20</td>
    <td align="right">       31.40</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.339849E+10</td>
    <td align="right">     5218.93</td>
    <td align="right">13-OCT-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.18</td>
    <td align="right">0.995117E+09</td>
    <td align="right">     1136.16</td>
    <td align="right">14-OCT-15:20</td>
    <td align="right">       27.40</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.198029E+10</td>
    <td align="right">     3766.89</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.95</td>
    <td align="right">0.913116E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">22-NOV-15:09</td>
    <td align="right">       21.88</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118927E+10</td>
    <td align="right">     3462.25</td>
    <td align="right">21-DEC-17:45</td>
    <td align="right">        7.97</td>
    <td align="right">        4.36</td>
    <td align="right">0.849611E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">18-DEC-15:09</td>
    <td align="right">       23.30</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.345616E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114257E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104967E+10</td>
    <td align="right">     2859.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.60</td>
    <td align="right">        2.09</td>
    <td align="right">0.762836E+09</td>
    <td align="right">     1136.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.483907E+10</td>
    <td align="right">     5877.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       25.36</td>
    <td align="right">0.105614E+10</td>
    <td align="right">     1166.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.40</td>
    <td align="right">       27.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106600E+10</td>
    <td align="right">     2800.64</td>
    <td align="right">25-JAN-06:16</td>
    <td align="right">       10.10</td>
    <td align="right">        9.55</td>
    <td align="right">0.867643E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">30-JAN-15:09</td>
    <td align="right">       20.27</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104093E+10</td>
    <td align="right">     3243.51</td>
    <td align="right">21-FEB-15:30</td>
    <td align="right">       28.05</td>
    <td align="right">       15.48</td>
    <td align="right">0.762855E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">06-FEB-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.150425E+10</td>
    <td align="right">     2960.29</td>
    <td align="right">25-MAR-15:39</td>
    <td align="right">       27.20</td>
    <td align="right">       21.69</td>
    <td align="right">0.953116E+09</td>
    <td align="right">     1136.21</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.250710E+10</td>
    <td align="right">     4654.32</td>
    <td align="right">29-APR-15:20</td>
    <td align="right">       30.40</td>
    <td align="right">       23.59</td>
    <td align="right">0.967594E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">20-APR-14:09</td>
    <td align="right">       27.20</td>
    <td align="right">       22.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.366722E+10</td>
    <td align="right">     5177.38</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.57</td>
    <td align="right">0.102885E+10</td>
    <td align="right">     1136.11</td>
    <td align="right">13-MAY-10:09</td>
    <td align="right">       27.30</td>
    <td align="right">       21.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.451243E+10</td>
    <td align="right">     5398.28</td>
    <td align="right">13-JUN-15:00</td>
    <td align="right">       34.40</td>
    <td align="right">       24.11</td>
    <td align="right">0.101992E+10</td>
    <td align="right">     1136.07</td>
    <td align="right">24-JUN-10:09</td>
    <td align="right">       28.43</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.491437E+10</td>
    <td align="right">     5947.02</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.59</td>
    <td align="right">0.101373E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">08-JUL-13:09</td>
    <td align="right">       26.65</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.483162E+10</td>
    <td align="right">     5828.01</td>
    <td align="right">31-AUG-14:50</td>
    <td align="right">       34.60</td>
    <td align="right">       25.36</td>
    <td align="right">0.105612E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">09-AUG-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.424919E+10</td>
    <td align="right">     5449.12</td>
    <td align="right">29-SEP-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.06</td>
    <td align="right">0.997970E+09</td>
    <td align="right">     1165.87</td>
    <td align="right">16-SEP-15:20</td>
    <td align="right">       31.40</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.341589E+10</td>
    <td align="right">     5252.89</td>
    <td align="right">13-OCT-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.18</td>
    <td align="right">0.994956E+09</td>
    <td align="right">     1136.16</td>
    <td align="right">14-OCT-15:20</td>
    <td align="right">       27.40</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.198259E+10</td>
    <td align="right">     3797.06</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.95</td>
    <td align="right">0.912957E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">22-NOV-15:09</td>
    <td align="right">       21.88</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117577E+10</td>
    <td align="right">     3668.81</td>
    <td align="right">14-DEC-18:30</td>
    <td align="right">        6.70</td>
    <td align="right">        6.29</td>
    <td align="right">0.849410E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">18-DEC-15:09</td>
    <td align="right">       23.30</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.348674E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114251E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104093E+10</td>
    <td align="right">     2800.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        6.29</td>
    <td align="right">0.762855E+09</td>
    <td align="right">     1136.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.491437E+10</td>
    <td align="right">     5947.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       25.36</td>
    <td align="right">0.105612E+10</td>
    <td align="right">     1165.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.40</td>
    <td align="right">       27.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.961266E+09</td>
    <td align="right">     2787.96</td>
    <td align="right">03-JAN-15:09</td>
    <td align="right">       26.02</td>
    <td align="right">       21.08</td>
    <td align="right">0.868772E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">28-JAN-12:39</td>
    <td align="right">       22.80</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.959282E+09</td>
    <td align="right">     3822.42</td>
    <td align="right">21-FEB-15:20</td>
    <td align="right">       28.33</td>
    <td align="right">       15.53</td>
    <td align="right">0.764802E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">06-FEB-15:50</td>
    <td align="right">       18.90</td>
    <td align="right">       10.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.161224E+10</td>
    <td align="right">     3587.09</td>
    <td align="right">25-MAR-15:30</td>
    <td align="right">       27.20</td>
    <td align="right">       21.61</td>
    <td align="right">0.956417E+09</td>
    <td align="right">     1136.21</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.297108E+10</td>
    <td align="right">     5702.50</td>
    <td align="right">29-APR-12:00</td>
    <td align="right">       31.70</td>
    <td align="right">       23.37</td>
    <td align="right">0.969178E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">08-APR-14:30</td>
    <td align="right">       19.15</td>
    <td align="right">       14.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.453359E+10</td>
    <td align="right">     6294.78</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.57</td>
    <td align="right">0.102982E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       22.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.582177E+10</td>
    <td align="right">     6614.20</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.38</td>
    <td align="right">0.101987E+10</td>
    <td align="right">     1136.05</td>
    <td align="right">06-JUN-14:09</td>
    <td align="right">       30.93</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.643583E+10</td>
    <td align="right">     7342.42</td>
    <td align="right">29-JUL-15:39</td>
    <td align="right">       35.20</td>
    <td align="right">       24.67</td>
    <td align="right">0.101374E+10</td>
    <td align="right">     1136.11</td>
    <td align="right">08-JUL-13:09</td>
    <td align="right">       26.65</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.623602E+10</td>
    <td align="right">     7199.74</td>
    <td align="right">31-AUG-14:30</td>
    <td align="right">       35.00</td>
    <td align="right">       25.25</td>
    <td align="right">0.105606E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       24.90</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.524780E+10</td>
    <td align="right">     6587.84</td>
    <td align="right">16-SEP-12:39</td>
    <td align="right">       32.07</td>
    <td align="right">       26.91</td>
    <td align="right">0.997676E+09</td>
    <td align="right">     1146.91</td>
    <td align="right">16-SEP-15:09</td>
    <td align="right">       31.55</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.395937E+10</td>
    <td align="right">     5972.00</td>
    <td align="right">13-OCT-14:39</td>
    <td align="right">       30.00</td>
    <td align="right">       21.87</td>
    <td align="right">0.995052E+09</td>
    <td align="right">     1136.14</td>
    <td align="right">14-OCT-15:09</td>
    <td align="right">       28.15</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.207078E+10</td>
    <td align="right">     4342.58</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.95</td>
    <td align="right">0.913259E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">22-NOV-15:09</td>
    <td align="right">       21.88</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.992821E+09</td>
    <td align="right">     3714.21</td>
    <td align="right">03-DEC-15:30</td>
    <td align="right">        6.10</td>
    <td align="right">        5.95</td>
    <td align="right">0.849319E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">18-DEC-15:09</td>
    <td align="right">       23.30</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.418018E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114340E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.959282E+09</td>
    <td align="right">     2787.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        5.95</td>
    <td align="right">0.764802E+09</td>
    <td align="right">     1136.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       10.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.643583E+10</td>
    <td align="right">     7342.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.20</td>
    <td align="right">       26.91</td>
    <td align="right">0.105606E+10</td>
    <td align="right">     1146.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.55</td>
    <td align="right">       27.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.236185E+10</td>
    <td align="right">    23657.20</td>
    <td align="right">28-JAN-06:10</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214575E+10</td>
    <td align="right">    25462.11</td>
    <td align="right">20-FEB-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.973792E+09</td>
    <td align="right">    25386.41</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.172951E+09</td>
    <td align="right">    21237.70</td>
    <td align="right">08-APR-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 44985530.13</td>
    <td align="right">    17451.12</td>
    <td align="right">11-MAY-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 52199080.78</td>
    <td align="right">     2091.51</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 43494724.08</td>
    <td align="right">     3228.55</td>
    <td align="right">05-JUL-05:13</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 24562248.70</td>
    <td align="right">     3367.69</td>
    <td align="right">05-AUG-05:15</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 34824208.89</td>
    <td align="right">     2522.38</td>
    <td align="right">16-SEP-05:15</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 75847986.72</td>
    <td align="right">    20109.82</td>
    <td align="right">17-OCT-05:10</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.604970E+09</td>
    <td align="right">    22701.93</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.217833E+10</td>
    <td align="right">    23800.25</td>
    <td align="right">29-DEC-06:10</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.871355E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24562248.70</td>
    <td align="right">     2091.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.236185E+10</td>
    <td align="right">    25462.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202509E+10</td>
    <td align="right">    23533.50</td>
    <td align="right">06-JAN-06:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190561E+10</td>
    <td align="right">    25308.50</td>
    <td align="right">20-FEB-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.827600E+09</td>
    <td align="right">    25190.76</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.127620E+09</td>
    <td align="right">    20865.58</td>
    <td align="right">08-APR-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 26402199.23</td>
    <td align="right">     8962.75</td>
    <td align="right">11-MAY-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 47404133.58</td>
    <td align="right">     1862.70</td>
    <td align="right">04-JUN-08:50</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 41414534.83</td>
    <td align="right">     2323.44</td>
    <td align="right">02-JUL-07:10</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 25930402.39</td>
    <td align="right">     2733.47</td>
    <td align="right">05-AUG-05:15</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 32890787.53</td>
    <td align="right">     1724.02</td>
    <td align="right">16-SEP-05:15</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 45514802.15</td>
    <td align="right">    19673.57</td>
    <td align="right">17-OCT-05:10</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.476596E+09</td>
    <td align="right">    22374.73</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.186919E+10</td>
    <td align="right">    23576.71</td>
    <td align="right">29-DEC-06:10</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.745126E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25930402.39</td>
    <td align="right">     1724.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.202509E+10</td>
    <td align="right">    25308.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.903549E+09</td>
    <td align="right">    11706.35</td>
    <td align="right">28-JAN-06:10</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.852328E+09</td>
    <td align="right">    12658.74</td>
    <td align="right">20-FEB-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.380259E+09</td>
    <td align="right">    12600.21</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55932149.77</td>
    <td align="right">    10433.36</td>
    <td align="right">08-APR-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 13575368.04</td>
    <td align="right">     1771.58</td>
    <td align="right">11-MAY-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 18797913.04</td>
    <td align="right">      950.31</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 18688774.49</td>
    <td align="right">     1361.29</td>
    <td align="right">05-JUL-05:13</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  9670451.85</td>
    <td align="right">     1542.89</td>
    <td align="right">05-AUG-05:15</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 13494164.03</td>
    <td align="right">     1136.64</td>
    <td align="right">16-SEP-05:15</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 20231010.58</td>
    <td align="right">     9847.85</td>
    <td align="right">17-OCT-05:10</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.226994E+09</td>
    <td align="right">    11187.44</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.854521E+09</td>
    <td align="right">    11775.83</td>
    <td align="right">29-DEC-06:10</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.336804E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9670451.85</td>
    <td align="right">      950.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.903549E+09</td>
    <td align="right">    12658.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.954629E+09</td>
    <td align="right">    11693.38</td>
    <td align="right">28-JAN-06:10</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.906012E+09</td>
    <td align="right">    12645.45</td>
    <td align="right">20-FEB-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.395194E+09</td>
    <td align="right">    12584.51</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 57404010.32</td>
    <td align="right">    10404.81</td>
    <td align="right">08-APR-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12277577.92</td>
    <td align="right">     2042.33</td>
    <td align="right">11-MAY-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 20371026.19</td>
    <td align="right">      889.22</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 18671665.65</td>
    <td align="right">     1206.34</td>
    <td align="right">12-JUL-05:15</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 11103430.45</td>
    <td align="right">     1431.53</td>
    <td align="right">05-AUG-05:15</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 14123107.66</td>
    <td align="right">     1006.82</td>
    <td align="right">16-SEP-05:15</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 19723878.59</td>
    <td align="right">     9813.22</td>
    <td align="right">17-OCT-05:10</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.228849E+09</td>
    <td align="right">    11161.99</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.892563E+09</td>
    <td align="right">    11761.36</td>
    <td align="right">29-DEC-06:10</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.353092E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11103430.45</td>
    <td align="right">      889.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.954629E+09</td>
    <td align="right">    12645.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.964301E+09</td>
    <td align="right">    11697.19</td>
    <td align="right">28-JAN-06:10</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.911916E+09</td>
    <td align="right">    12645.82</td>
    <td align="right">20-FEB-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.398324E+09</td>
    <td align="right">    12585.09</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 56858673.39</td>
    <td align="right">    10405.54</td>
    <td align="right">08-APR-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12884842.67</td>
    <td align="right">     2218.85</td>
    <td align="right">11-MAY-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 21440627.58</td>
    <td align="right">      882.91</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 19555800.09</td>
    <td align="right">     1190.01</td>
    <td align="right">12-JUL-05:15</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 10985907.92</td>
    <td align="right">     1415.39</td>
    <td align="right">05-AUG-05:15</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 15021195.55</td>
    <td align="right">      971.18</td>
    <td align="right">16-SEP-05:15</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 19944615.85</td>
    <td align="right">     9812.40</td>
    <td align="right">17-OCT-05:10</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.230610E+09</td>
    <td align="right">    11162.52</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.901468E+09</td>
    <td align="right">    11764.42</td>
    <td align="right">29-DEC-06:10</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.356331E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10985907.92</td>
    <td align="right">      882.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.964301E+09</td>
    <td align="right">    12645.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.981469E+09</td>
    <td align="right">    11720.56</td>
    <td align="right">28-JAN-06:10</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.927048E+09</td>
    <td align="right">    12661.30</td>
    <td align="right">20-FEB-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.407798E+09</td>
    <td align="right">    12603.10</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 61722186.14</td>
    <td align="right">    10431.62</td>
    <td align="right">08-APR-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 15336435.16</td>
    <td align="right">     2433.12</td>
    <td align="right">11-MAY-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 25065680.60</td>
    <td align="right">     1157.77</td>
    <td align="right">18-JUN-07:00</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 21335090.44</td>
    <td align="right">     1377.01</td>
    <td align="right">05-JUL-05:13</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 13598691.81</td>
    <td align="right">     1493.96</td>
    <td align="right">27-AUG-07:54</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 15889192.99</td>
    <td align="right">      921.13</td>
    <td align="right">16-SEP-05:15</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 22884898.54</td>
    <td align="right">     9838.72</td>
    <td align="right">17-OCT-05:10</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.239332E+09</td>
    <td align="right">    11186.43</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.913810E+09</td>
    <td align="right">    11786.62</td>
    <td align="right">29-DEC-06:10</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.364529E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 13598691.81</td>
    <td align="right">      921.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.981469E+09</td>
    <td align="right">    12661.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105915E+10</td>
    <td align="right">    11763.46</td>
    <td align="right">06-JAN-06:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100543E+10</td>
    <td align="right">    12662.19</td>
    <td align="right">20-FEB-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.436443E+09</td>
    <td align="right">    12607.73</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 67765547.84</td>
    <td align="right">    10433.65</td>
    <td align="right">08-APR-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 15500438.97</td>
    <td align="right">     3228.04</td>
    <td align="right">11-MAY-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 26882405.55</td>
    <td align="right">      896.75</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 22675828.97</td>
    <td align="right">     1257.40</td>
    <td align="right">05-JUL-05:13</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 15043579.15</td>
    <td align="right">     1593.56</td>
    <td align="right">27-AUG-07:00</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 17677234.03</td>
    <td align="right">      861.27</td>
    <td align="right">24-SEP-07:19</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 24229331.33</td>
    <td align="right">     9836.57</td>
    <td align="right">17-OCT-05:10</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.251287E+09</td>
    <td align="right">    11188.51</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.980351E+09</td>
    <td align="right">    11794.56</td>
    <td align="right">29-DEC-06:10</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.392244E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 15043579.15</td>
    <td align="right">      861.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105915E+10</td>
    <td align="right">    12662.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106378E+10</td>
    <td align="right">    11764.27</td>
    <td align="right">06-JAN-06:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101210E+10</td>
    <td align="right">    12662.70</td>
    <td align="right">20-FEB-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.438427E+09</td>
    <td align="right">    12609.39</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 68700067.43</td>
    <td align="right">    10435.03</td>
    <td align="right">08-APR-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 15537527.46</td>
    <td align="right">     3315.52</td>
    <td align="right">11-MAY-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 26986113.23</td>
    <td align="right">      895.36</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 22342019.81</td>
    <td align="right">     1209.86</td>
    <td align="right">05-JUL-05:13</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 15051956.02</td>
    <td align="right">     1591.87</td>
    <td align="right">27-AUG-07:00</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 18000396.72</td>
    <td align="right">      860.00</td>
    <td align="right">24-SEP-07:19</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 24588891.24</td>
    <td align="right">     9838.62</td>
    <td align="right">17-OCT-05:10</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254549E+09</td>
    <td align="right">    11189.72</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.986919E+09</td>
    <td align="right">    11796.07</td>
    <td align="right">29-DEC-06:10</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.394698E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 15051956.02</td>
    <td align="right">      860.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106378E+10</td>
    <td align="right">    12662.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110624E+10</td>
    <td align="right">    11776.84</td>
    <td align="right">06-JAN-06:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105224E+10</td>
    <td align="right">    12675.77</td>
    <td align="right">20-FEB-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.458254E+09</td>
    <td align="right">    12627.24</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 73213088.40</td>
    <td align="right">    10462.11</td>
    <td align="right">08-APR-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 16174819.94</td>
    <td align="right">     4308.79</td>
    <td align="right">11-MAY-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 27177759.58</td>
    <td align="right">      901.40</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 22989251.50</td>
    <td align="right">     1199.51</td>
    <td align="right">02-JUL-07:10</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 14136173.49</td>
    <td align="right">     1364.31</td>
    <td align="right">05-AUG-05:15</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 18647185.12</td>
    <td align="right">      868.72</td>
    <td align="right">24-SEP-07:19</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 26627366.90</td>
    <td align="right">     9870.05</td>
    <td align="right">17-OCT-05:10</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270679E+09</td>
    <td align="right">    11214.21</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102655E+10</td>
    <td align="right">    11814.71</td>
    <td align="right">29-DEC-06:10</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.411293E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14136173.49</td>
    <td align="right">      868.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110624E+10</td>
    <td align="right">    12675.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179783E+10</td>
    <td align="right">    14862.41</td>
    <td align="right">11-JAN-05:49</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166407E+10</td>
    <td align="right">    13727.46</td>
    <td align="right">20-FEB-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.702186E+09</td>
    <td align="right">    13711.30</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135407E+09</td>
    <td align="right">    12065.26</td>
    <td align="right">15-APR-05:10</td>
    <td align="right">       12.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 29341712.22</td>
    <td align="right">    11255.76</td>
    <td align="right">11-MAY-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 38282889.86</td>
    <td align="right">      989.33</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 29114120.68</td>
    <td align="right">     1298.88</td>
    <td align="right">12-JUL-05:15</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 18828568.15</td>
    <td align="right">     1531.54</td>
    <td align="right">05-AUG-05:15</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 25623042.94</td>
    <td align="right">      988.67</td>
    <td align="right">24-SEP-07:19</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 64654865.38</td>
    <td align="right">    11379.17</td>
    <td align="right">18-OCT-05:10</td>
    <td align="right">        9.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.427095E+09</td>
    <td align="right">    12655.22</td>
    <td align="right">07-NOV-06:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165055E+10</td>
    <td align="right">    12932.60</td>
    <td align="right">29-DEC-06:10</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.658298E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 18828568.15</td>
    <td align="right">      988.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.179783E+10</td>
    <td align="right">    14862.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.917836E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.834943E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.953340E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.898128E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.935588E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.212350E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.919791E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.207631E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.913924E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.953340E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.898128E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.917836E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.888199E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.203128E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.913924E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109450E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248864E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.834943E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.953340E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.526828E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.479248E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547207E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.515516E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.537017E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.212350E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.527950E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.207631E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524583E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.547207E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.515516E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.526828E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.509817E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.203128E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.524583E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.628230E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248864E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.479248E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.547207E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.458918E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.417472E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.476670E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.449064E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.467794E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.459896E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.456962E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.476670E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.449064E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.458918E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.444100E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.456962E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.547249E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.417472E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.476670E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356646E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350625E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.338582E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356646E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350625E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.338582E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356646E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350625E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.338582E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LGSTORE1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.481415E+10</td>
    <td align="right">0.917836E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right"> 12813996.92</td>
    <td align="right">0.430000E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439595E+10</td>
    <td align="right">0.834943E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right"> 28864001.63</td>
    <td align="right">0.413790E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.953340E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right"> 46085154.12</td>
    <td align="right">0.275103E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.475336E+10</td>
    <td align="right">0.898128E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right">0.177018E+09</td>
    <td align="right">0.151282E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.492113E+10</td>
    <td align="right">0.935588E+10</td>
    <td align="right">0.212350E+10</td>
    <td align="right">0.493317E+09</td>
    <td align="right">0.756283E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485305E+10</td>
    <td align="right">0.919791E+10</td>
    <td align="right">0.207631E+10</td>
    <td align="right">0.890316E+09</td>
    <td align="right">0.318575E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.482144E+10</td>
    <td align="right">0.913924E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right">0.126290E+10</td>
    <td align="right">0.110327E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.953340E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.112225E+10</td>
    <td align="right">0.215836E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.475336E+10</td>
    <td align="right">0.898128E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right">0.625447E+09</td>
    <td align="right">0.422771E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481415E+10</td>
    <td align="right">0.917836E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right">0.265451E+09</td>
    <td align="right">0.166998E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463179E+10</td>
    <td align="right">0.888199E+10</td>
    <td align="right">0.203128E+10</td>
    <td align="right"> 66377553.82</td>
    <td align="right">0.255569E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.482144E+10</td>
    <td align="right">0.913924E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right"> 26354654.01</td>
    <td align="right">0.448749E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576361E+11</td>
    <td align="right">0.109450E+12</td>
    <td align="right">0.248864E+11</td>
    <td align="right">0.501719E+10</td>
    <td align="right">0.232387E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.439595E+10</td>
    <td align="right">0.834943E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right"> 12813996.92</td>
    <td align="right">0.110327E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.953340E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.126290E+10</td>
    <td align="right">0.448749E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LGSTORE2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.481415E+10</td>
    <td align="right">0.526828E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right"> 11747875.07</td>
    <td align="right">0.350139E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439595E+10</td>
    <td align="right">0.479248E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right"> 23457979.79</td>
    <td align="right">0.337742E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.547207E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right"> 38281666.56</td>
    <td align="right">0.220151E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.475336E+10</td>
    <td align="right">0.515516E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right">0.146381E+09</td>
    <td align="right">0.119869E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.492113E+10</td>
    <td align="right">0.537017E+10</td>
    <td align="right">0.212350E+10</td>
    <td align="right">0.413053E+09</td>
    <td align="right">0.588779E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485305E+10</td>
    <td align="right">0.527950E+10</td>
    <td align="right">0.207631E+10</td>
    <td align="right">0.737534E+09</td>
    <td align="right">0.227268E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.482144E+10</td>
    <td align="right">0.524583E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right">0.106575E+10</td>
    <td align="right"> 75169708.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.547207E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.950108E+09</td>
    <td align="right">0.162968E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.475336E+10</td>
    <td align="right">0.515516E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right">0.520542E+09</td>
    <td align="right">0.321063E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481415E+10</td>
    <td align="right">0.526828E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right">0.218699E+09</td>
    <td align="right">0.134918E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463179E+10</td>
    <td align="right">0.509817E+10</td>
    <td align="right">0.203128E+10</td>
    <td align="right"> 56537938.04</td>
    <td align="right">0.206486E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.482144E+10</td>
    <td align="right">0.524583E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right"> 23219616.51</td>
    <td align="right">0.365932E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576361E+11</td>
    <td align="right">0.628230E+11</td>
    <td align="right">0.248864E+11</td>
    <td align="right">0.420531E+10</td>
    <td align="right">0.187276E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.439595E+10</td>
    <td align="right">0.479248E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right"> 11747875.07</td>
    <td align="right"> 75169708.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.547207E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.106575E+10</td>
    <td align="right">0.365932E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.458918E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">  5173106.17</td>
    <td align="right">0.179149E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.417472E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 11730094.41</td>
    <td align="right">0.172560E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.476670E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 19005485.12</td>
    <td align="right">0.114771E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.449064E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 72492939.63</td>
    <td align="right">0.631912E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.467794E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">0.203448E+09</td>
    <td align="right">0.313374E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.459896E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.365547E+09</td>
    <td align="right">0.128623E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.456962E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.524248E+09</td>
    <td align="right"> 44480425.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.476670E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.465736E+09</td>
    <td align="right"> 89012850.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.449064E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.256872E+09</td>
    <td align="right">0.175264E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.458918E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">0.108441E+09</td>
    <td align="right">0.701179E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.444100E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right"> 27221000.71</td>
    <td align="right">0.107257E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.456962E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 10979255.97</td>
    <td align="right">0.187348E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.547249E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.207089E+10</td>
    <td align="right">0.969470E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.417472E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">  5173106.17</td>
    <td align="right"> 44480425.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.476670E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.524248E+09</td>
    <td align="right">0.187348E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">  5369241.63</td>
    <td align="right">0.177916E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 11729167.03</td>
    <td align="right">0.171466E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 19078348.26</td>
    <td align="right">0.113126E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 72838367.26</td>
    <td align="right">0.620231E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.356646E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">0.205163E+09</td>
    <td align="right">0.305722E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.350625E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.367366E+09</td>
    <td align="right">0.121700E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.529455E+09</td>
    <td align="right"> 41264909.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.471101E+09</td>
    <td align="right"> 85690897.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.258560E+09</td>
    <td align="right">0.168870E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">0.108903E+09</td>
    <td align="right">0.692217E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.338582E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right"> 27681626.71</td>
    <td align="right">0.105956E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 11260910.38</td>
    <td align="right">0.185988E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.417223E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.208851E+10</td>
    <td align="right">0.958021E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">  5369241.63</td>
    <td align="right"> 41264909.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.529455E+09</td>
    <td align="right">0.185988E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">  5431962.80</td>
    <td align="right">0.177611E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 11729185.45</td>
    <td align="right">0.171200E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 19090279.98</td>
    <td align="right">0.112751E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 72900465.51</td>
    <td align="right">0.617627E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.356646E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">0.205474E+09</td>
    <td align="right">0.304145E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.350625E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.367654E+09</td>
    <td align="right">0.120312E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.530333E+09</td>
    <td align="right"> 40628680.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.472070E+09</td>
    <td align="right"> 85027455.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.258856E+09</td>
    <td align="right">0.167602E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">0.108998E+09</td>
    <td align="right">0.690232E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.338582E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right"> 27782885.87</td>
    <td align="right">0.105650E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 11326032.29</td>
    <td align="right">0.185660E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.417223E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.209165E+10</td>
    <td align="right">0.955429E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">  5431962.80</td>
    <td align="right"> 40628680.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.530333E+09</td>
    <td align="right">0.185660E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">  5489552.40</td>
    <td align="right">0.177425E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 11728886.26</td>
    <td align="right">0.171019E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 19095174.15</td>
    <td align="right">0.112554E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 72922928.58</td>
    <td align="right">0.616371E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.356646E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">0.205643E+09</td>
    <td align="right">0.303485E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.350625E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.367764E+09</td>
    <td align="right">0.119713E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.530868E+09</td>
    <td align="right"> 40305002.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.472548E+09</td>
    <td align="right"> 84751958.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.259304E+09</td>
    <td align="right">0.167026E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">0.109053E+09</td>
    <td align="right">0.689256E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.338582E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right"> 27853017.34</td>
    <td align="right">0.105488E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 11360108.64</td>
    <td align="right">0.185466E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.417223E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.209363E+10</td>
    <td align="right">0.954041E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">  5489552.40</td>
    <td align="right"> 40305002.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.530868E+09</td>
    <td align="right">0.185466E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE5></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">  5811465.33</td>
    <td align="right">0.175958E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 11728813.82</td>
    <td align="right">0.169782E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 19152700.70</td>
    <td align="right">0.110906E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 73209921.74</td>
    <td align="right">0.604787E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">0.206947E+09</td>
    <td align="right">0.296810E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.369226E+09</td>
    <td align="right">0.114496E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.534638E+09</td>
    <td align="right"> 37839064.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.476589E+09</td>
    <td align="right"> 82193623.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.260829E+09</td>
    <td align="right">0.161744E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">0.109437E+09</td>
    <td align="right">0.680194E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right"> 28269789.38</td>
    <td align="right">0.104069E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 11627778.68</td>
    <td align="right">0.183923E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.210747E+10</td>
    <td align="right">0.942444E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">  5811465.33</td>
    <td align="right"> 37839064.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.534638E+09</td>
    <td align="right">0.183923E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE6></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">  5812396.05</td>
    <td align="right">0.175895E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 11728819.71</td>
    <td align="right">0.169724E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 19153364.42</td>
    <td align="right">0.110858E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 73225564.73</td>
    <td align="right">0.604385E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">0.207001E+09</td>
    <td align="right">0.296509E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.369306E+09</td>
    <td align="right">0.114266E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.534802E+09</td>
    <td align="right"> 37732628.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.476777E+09</td>
    <td align="right"> 82080487.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.260904E+09</td>
    <td align="right">0.161455E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">0.109450E+09</td>
    <td align="right">0.679666E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right"> 28271260.31</td>
    <td align="right">0.104007E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 11617538.44</td>
    <td align="right">0.183842E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.210805E+10</td>
    <td align="right">0.941936E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">  5812396.05</td>
    <td align="right"> 37732628.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.534802E+09</td>
    <td align="right">0.183842E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE7></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">  5812358.60</td>
    <td align="right">0.175346E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 11728821.44</td>
    <td align="right">0.169164E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 19134841.15</td>
    <td align="right">0.110518E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 73145223.85</td>
    <td align="right">0.602707E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">0.206661E+09</td>
    <td align="right">0.296024E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.368965E+09</td>
    <td align="right">0.114716E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.533421E+09</td>
    <td align="right"> 37997727.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.475634E+09</td>
    <td align="right"> 82145125.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.260574E+09</td>
    <td align="right">0.161294E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">0.109374E+09</td>
    <td align="right">0.677113E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right"> 28219024.80</td>
    <td align="right">0.103587E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 11593600.95</td>
    <td align="right">0.183176E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.210426E+10</td>
    <td align="right">0.938991E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">  5812358.60</td>
    <td align="right"> 37997727.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.533421E+09</td>
    <td align="right">0.183176E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE8></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">  8420204.14</td>
    <td align="right">0.247152E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 17132674.23</td>
    <td align="right">0.237679E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 27659626.74</td>
    <td align="right">0.154881E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.106012E+09</td>
    <td align="right">0.841860E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">0.297678E+09</td>
    <td align="right">0.413343E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.534337E+09</td>
    <td align="right">0.160742E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.762421E+09</td>
    <td align="right"> 53567612.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.681302E+09</td>
    <td align="right">0.114603E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.376723E+09</td>
    <td align="right">0.222928E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">0.158866E+09</td>
    <td align="right">0.936536E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right"> 40604561.25</td>
    <td align="right">0.144041E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 16289374.65</td>
    <td align="right">0.257216E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.302744E+10</td>
    <td align="right">0.131533E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">  8420204.14</td>
    <td align="right"> 53567612.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.762421E+09</td>
    <td align="right">0.257216E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.526496E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.478611E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.545199E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.514560E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.535847E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.526120E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524287E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.545199E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.514560E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.526496E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.509626E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.524287E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.627129E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.478611E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.545199E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.400688E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.775557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145040E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.361222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.364500E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.665458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131568E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.287287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.687661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.147511E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.670744E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.615883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141649E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181899E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408437E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.593681E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146208E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.343320E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401541E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.552927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142626E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.479749E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.398980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.579995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145231E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.557674E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.416187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.616796E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.147511E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.528284E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.392084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.644169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141649E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.405009E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.400688E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.716554E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144906E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.263173E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.387749E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.738148E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139696E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106140E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.398980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.786506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145298E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.285696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.477811E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.797333E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171889E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.302574E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.364500E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.552927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131568E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.285696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.416187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.786506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.147511E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.557674E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.574841E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.566964E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211730E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.350992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.535588E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.228941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118610E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.520921E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.205642E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.574841E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    32837.86</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9045.30</td>
    <td align="right">04-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    32837.86</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9045.30</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    32837.86</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9045.30</td>
    <td align="right">04-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    32837.86</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9045.30</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    32837.86</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9045.30</td>
    <td align="right">18-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    32837.86</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9045.30</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    32837.86</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9045.30</td>
    <td align="right">04-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    32837.86</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9045.30</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    32837.86</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9045.30</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    32837.86</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9045.30</td>
    <td align="right">16-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    32837.86</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9045.30</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    32837.86</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9045.30</td>
    <td align="right">01-DEC-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    32837.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9045.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    32837.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9045.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    40204.45</td>
    <td align="right">     1652.82</td>
    <td align="right">        0.00</td>
    <td align="right">    41857.27</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       19.23</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       19.23</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">       20.02</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">RELIANTENERGY_PTB-LGS_LARGEGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    67323.13</td>
  </tr>
  <tr>
    <td align="right">RELIANTENERGY_PTB-MGS_MISCGENERAL</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    40204.45</td>
  </tr>
  <tr>
    <td align="right">TX_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     1652.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::RELIANTENERGY_PTB-LGS_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> RELIANTENERGY_PTB-LGS_LARGEGENERAL</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND400KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1057.94</td>
    <td align="right">      950.48</td>
    <td align="right">     1116.33</td>
    <td align="right">     1212.19</td>
    <td align="right">     3211.63</td>
    <td align="right">     3503.72</td>
    <td align="right">     3722.61</td>
    <td align="right">     3717.10</td>
    <td align="right">     3330.32</td>
    <td align="right">     2971.63</td>
    <td align="right">     1117.31</td>
    <td align="right">     1046.61</td>
    <td align="right">    26957.87</td>
    <td align="right">     3722.61</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">    35234.40</td>
    <td align="right">     2936.20</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     3994.14</td>
    <td align="right">     3886.68</td>
    <td align="right">     4052.53</td>
    <td align="right">     4148.39</td>
    <td align="right">     6147.83</td>
    <td align="right">     6439.92</td>
    <td align="right">     6658.81</td>
    <td align="right">     6653.30</td>
    <td align="right">     6266.52</td>
    <td align="right">     5907.83</td>
    <td align="right">     4053.51</td>
    <td align="right">     3982.81</td>
    <td align="right">    62192.27</td>
    <td align="right">     6658.81</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     3994.14</td>
    <td align="right">     3886.68</td>
    <td align="right">     4052.53</td>
    <td align="right">     4148.39</td>
    <td align="right">     6147.83</td>
    <td align="right">     6439.92</td>
    <td align="right">     6658.81</td>
    <td align="right">     6653.30</td>
    <td align="right">     6266.52</td>
    <td align="right">     5907.83</td>
    <td align="right">     4053.51</td>
    <td align="right">     3982.81</td>
    <td align="right">    62192.27</td>
    <td align="right">     6658.81</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      329.52</td>
    <td align="right">      320.65</td>
    <td align="right">      334.33</td>
    <td align="right">      342.24</td>
    <td align="right">      507.20</td>
    <td align="right">      531.29</td>
    <td align="right">      549.35</td>
    <td align="right">      548.90</td>
    <td align="right">      516.99</td>
    <td align="right">      487.40</td>
    <td align="right">      334.41</td>
    <td align="right">      328.58</td>
    <td align="right">     5130.86</td>
    <td align="right">      549.35</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     4323.66</td>
    <td align="right">     4207.33</td>
    <td align="right">     4386.86</td>
    <td align="right">     4490.63</td>
    <td align="right">     6655.03</td>
    <td align="right">     6971.21</td>
    <td align="right">     7208.16</td>
    <td align="right">     7202.20</td>
    <td align="right">     6783.50</td>
    <td align="right">     6395.22</td>
    <td align="right">     4387.92</td>
    <td align="right">     4311.40</td>
    <td align="right">    67323.13</td>
    <td align="right">     7208.16</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2480.04</td>
    <td align="right">     2752.21</td>
    <td align="right">     2938.33</td>
    <td align="right">     2932.57</td>
    <td align="right">     2573.53</td>
    <td align="right">     2300.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15977.22</td>
    <td align="right">     2938.33</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELENERGYCHARGE ($)</td>
    <td align="right">     1057.94</td>
    <td align="right">      950.48</td>
    <td align="right">     1116.33</td>
    <td align="right">     1212.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1117.31</td>
    <td align="right">     1046.61</td>
    <td align="right">     6500.86</td>
    <td align="right">     1212.19</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPTTWOFIVEPERCENT ($)</td>
    <td align="right">      329.52</td>
    <td align="right">      320.65</td>
    <td align="right">      334.33</td>
    <td align="right">      342.24</td>
    <td align="right">      507.20</td>
    <td align="right">      531.29</td>
    <td align="right">      549.35</td>
    <td align="right">      548.90</td>
    <td align="right">      516.99</td>
    <td align="right">      487.40</td>
    <td align="right">      334.41</td>
    <td align="right">      328.58</td>
    <td align="right">     5130.86</td>
    <td align="right">      549.35</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      731.59</td>
    <td align="right">      751.51</td>
    <td align="right">      784.28</td>
    <td align="right">      784.54</td>
    <td align="right">      756.78</td>
    <td align="right">      671.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4479.79</td>
    <td align="right">      784.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     3994.14</td>
    <td align="right">     3886.68</td>
    <td align="right">     4052.53</td>
    <td align="right">     4148.39</td>
    <td align="right">     6147.83</td>
    <td align="right">     6439.92</td>
    <td align="right">     6658.81</td>
    <td align="right">     6653.30</td>
    <td align="right">     6266.52</td>
    <td align="right">     5907.83</td>
    <td align="right">     4053.51</td>
    <td align="right">     3982.81</td>
    <td align="right">    62192.27</td>
    <td align="right">     6658.81</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    21813.24</td>
    <td align="right">    19597.49</td>
    <td align="right">    23017.12</td>
    <td align="right">    24993.57</td>
    <td align="right">    30134.18</td>
    <td align="right">    33441.24</td>
    <td align="right">    35702.63</td>
    <td align="right">    35632.65</td>
    <td align="right">    31270.13</td>
    <td align="right">    27953.08</td>
    <td align="right">    23037.30</td>
    <td align="right">    21579.65</td>
    <td align="right">   328172.29</td>
    <td align="right">    35702.63</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND400KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    21813.24</td>
    <td align="right">    19597.49</td>
    <td align="right">    23017.12</td>
    <td align="right">    24993.57</td>
    <td align="right">    30134.18</td>
    <td align="right">    33441.24</td>
    <td align="right">    35702.63</td>
    <td align="right">    35632.65</td>
    <td align="right">    31270.13</td>
    <td align="right">    27953.08</td>
    <td align="right">    23037.30</td>
    <td align="right">    21579.65</td>
    <td align="right">   328172.29</td>
    <td align="right">    35702.63</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    21813.24</td>
    <td align="right">    19597.49</td>
    <td align="right">    23017.12</td>
    <td align="right">    24993.57</td>
    <td align="right">    30134.18</td>
    <td align="right">    33441.24</td>
    <td align="right">    35702.63</td>
    <td align="right">    35632.65</td>
    <td align="right">    31270.13</td>
    <td align="right">    27953.08</td>
    <td align="right">    23037.30</td>
    <td align="right">    21579.65</td>
    <td align="right">   328172.29</td>
    <td align="right">    35702.63</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    21813.24</td>
    <td align="right">    19597.49</td>
    <td align="right">    23017.12</td>
    <td align="right">    24993.57</td>
    <td align="right">    30134.18</td>
    <td align="right">    33441.24</td>
    <td align="right">    35702.63</td>
    <td align="right">    35632.65</td>
    <td align="right">    31270.13</td>
    <td align="right">    27953.08</td>
    <td align="right">    23037.30</td>
    <td align="right">    21579.65</td>
    <td align="right">   328172.29</td>
    <td align="right">    35702.63</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    21813.24</td>
    <td align="right">    19597.49</td>
    <td align="right">    23017.12</td>
    <td align="right">    24993.57</td>
    <td align="right">    30134.18</td>
    <td align="right">    33441.24</td>
    <td align="right">    35702.63</td>
    <td align="right">    35632.65</td>
    <td align="right">    31270.13</td>
    <td align="right">    27953.08</td>
    <td align="right">    23037.30</td>
    <td align="right">    21579.65</td>
    <td align="right">   328172.29</td>
    <td align="right">    35702.63</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    21813.24</td>
    <td align="right">    19597.49</td>
    <td align="right">    23017.12</td>
    <td align="right">    24993.57</td>
    <td align="right">    30134.18</td>
    <td align="right">    33441.24</td>
    <td align="right">    35702.63</td>
    <td align="right">    35632.65</td>
    <td align="right">    31270.13</td>
    <td align="right">    27953.08</td>
    <td align="right">    23037.30</td>
    <td align="right">    21579.65</td>
    <td align="right">   328172.29</td>
    <td align="right">    35702.63</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND400KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>SUMMERBASEENERGYCHARGE                                                                               FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>ANNUALDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELENERGYCHARGE                                                                               WINTERFUELENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPTTWOFIVEPERCENT                                                                           FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPTTWOFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::RELIANTENERGY_PTB-MGS_MISCGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> RELIANTENERGY_PTB-MGS_MISCGENERAL</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1057.94</td>
    <td align="right">      950.48</td>
    <td align="right">     1116.33</td>
    <td align="right">     1212.19</td>
    <td align="right">     4846.50</td>
    <td align="right">     5169.07</td>
    <td align="right">     5456.05</td>
    <td align="right">     5451.58</td>
    <td align="right">     5020.93</td>
    <td align="right">     4469.54</td>
    <td align="right">     1117.31</td>
    <td align="right">     1046.61</td>
    <td align="right">    36914.53</td>
    <td align="right">     5456.05</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">      225.84</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1076.76</td>
    <td align="right">      969.30</td>
    <td align="right">     1135.15</td>
    <td align="right">     1231.01</td>
    <td align="right">     4865.32</td>
    <td align="right">     5187.89</td>
    <td align="right">     5474.87</td>
    <td align="right">     5470.40</td>
    <td align="right">     5039.75</td>
    <td align="right">     4488.36</td>
    <td align="right">     1136.13</td>
    <td align="right">     1065.43</td>
    <td align="right">    37140.37</td>
    <td align="right">     5474.87</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1076.76</td>
    <td align="right">      969.30</td>
    <td align="right">     1135.15</td>
    <td align="right">     1231.01</td>
    <td align="right">     4865.32</td>
    <td align="right">     5187.89</td>
    <td align="right">     5474.87</td>
    <td align="right">     5470.40</td>
    <td align="right">     5039.75</td>
    <td align="right">     4488.36</td>
    <td align="right">     1136.13</td>
    <td align="right">     1065.43</td>
    <td align="right">    37140.37</td>
    <td align="right">     5474.87</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       88.83</td>
    <td align="right">       79.97</td>
    <td align="right">       93.65</td>
    <td align="right">      101.56</td>
    <td align="right">      401.39</td>
    <td align="right">      428.00</td>
    <td align="right">      451.68</td>
    <td align="right">      451.31</td>
    <td align="right">      415.78</td>
    <td align="right">      370.29</td>
    <td align="right">       93.73</td>
    <td align="right">       87.90</td>
    <td align="right">     3064.08</td>
    <td align="right">      451.68</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1165.60</td>
    <td align="right">     1049.27</td>
    <td align="right">     1228.80</td>
    <td align="right">     1332.57</td>
    <td align="right">     5266.71</td>
    <td align="right">     5615.89</td>
    <td align="right">     5926.55</td>
    <td align="right">     5921.70</td>
    <td align="right">     5455.53</td>
    <td align="right">     4858.65</td>
    <td align="right">     1229.86</td>
    <td align="right">     1153.33</td>
    <td align="right">    40204.45</td>
    <td align="right">     5926.55</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2480.04</td>
    <td align="right">     2752.21</td>
    <td align="right">     2938.33</td>
    <td align="right">     2932.57</td>
    <td align="right">     2573.53</td>
    <td align="right">     2300.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15977.22</td>
    <td align="right">     2938.33</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELENERGYCHARGE ($)</td>
    <td align="right">     1057.94</td>
    <td align="right">      950.48</td>
    <td align="right">     1116.33</td>
    <td align="right">     1212.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1117.31</td>
    <td align="right">     1046.61</td>
    <td align="right">     6500.86</td>
    <td align="right">     1212.19</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPTTWOFIVEPERCENT ($)</td>
    <td align="right">       88.83</td>
    <td align="right">       79.97</td>
    <td align="right">       93.65</td>
    <td align="right">      101.56</td>
    <td align="right">      401.39</td>
    <td align="right">      428.00</td>
    <td align="right">      451.68</td>
    <td align="right">      451.31</td>
    <td align="right">      415.78</td>
    <td align="right">      370.29</td>
    <td align="right">       93.73</td>
    <td align="right">       87.90</td>
    <td align="right">     3064.08</td>
    <td align="right">      451.68</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1183.23</td>
    <td align="right">     1208.43</td>
    <td align="right">     1258.86</td>
    <td align="right">     1259.50</td>
    <td align="right">     1223.70</td>
    <td align="right">     1084.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7218.22</td>
    <td align="right">     1259.50</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1076.76</td>
    <td align="right">      969.30</td>
    <td align="right">     1135.15</td>
    <td align="right">     1231.01</td>
    <td align="right">     4865.32</td>
    <td align="right">     5187.89</td>
    <td align="right">     5474.87</td>
    <td align="right">     5470.40</td>
    <td align="right">     5039.75</td>
    <td align="right">     4488.36</td>
    <td align="right">     1136.13</td>
    <td align="right">     1065.43</td>
    <td align="right">    37140.37</td>
    <td align="right">     5474.87</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    21813.24</td>
    <td align="right">    19597.49</td>
    <td align="right">    23017.12</td>
    <td align="right">    24993.57</td>
    <td align="right">    30134.18</td>
    <td align="right">    33441.24</td>
    <td align="right">    35702.63</td>
    <td align="right">    35632.65</td>
    <td align="right">    31270.13</td>
    <td align="right">    27953.08</td>
    <td align="right">    23037.30</td>
    <td align="right">    21579.65</td>
    <td align="right">   328172.29</td>
    <td align="right">    35702.63</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND400KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    21813.24</td>
    <td align="right">    19597.49</td>
    <td align="right">    23017.12</td>
    <td align="right">    24993.57</td>
    <td align="right">    30134.18</td>
    <td align="right">    33441.24</td>
    <td align="right">    35702.63</td>
    <td align="right">    35632.65</td>
    <td align="right">    31270.13</td>
    <td align="right">    27953.08</td>
    <td align="right">    23037.30</td>
    <td align="right">    21579.65</td>
    <td align="right">   328172.29</td>
    <td align="right">    35702.63</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    21813.24</td>
    <td align="right">    19597.49</td>
    <td align="right">    23017.12</td>
    <td align="right">    24993.57</td>
    <td align="right">    30134.18</td>
    <td align="right">    33441.24</td>
    <td align="right">    35702.63</td>
    <td align="right">    35632.65</td>
    <td align="right">    31270.13</td>
    <td align="right">    27953.08</td>
    <td align="right">    23037.30</td>
    <td align="right">    21579.65</td>
    <td align="right">   328172.29</td>
    <td align="right">    35702.63</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    21813.24</td>
    <td align="right">    19597.49</td>
    <td align="right">    23017.12</td>
    <td align="right">    24993.57</td>
    <td align="right">    30134.18</td>
    <td align="right">    33441.24</td>
    <td align="right">    35702.63</td>
    <td align="right">    35632.65</td>
    <td align="right">    31270.13</td>
    <td align="right">    27953.08</td>
    <td align="right">    23037.30</td>
    <td align="right">    21579.65</td>
    <td align="right">   328172.29</td>
    <td align="right">    35702.63</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    21813.24</td>
    <td align="right">    19597.49</td>
    <td align="right">    23017.12</td>
    <td align="right">    24993.57</td>
    <td align="right">    30134.18</td>
    <td align="right">    33441.24</td>
    <td align="right">    35702.63</td>
    <td align="right">    35632.65</td>
    <td align="right">    31270.13</td>
    <td align="right">    27953.08</td>
    <td align="right">    23037.30</td>
    <td align="right">    21579.65</td>
    <td align="right">   328172.29</td>
    <td align="right">    35702.63</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    21813.24</td>
    <td align="right">    19597.49</td>
    <td align="right">    23017.12</td>
    <td align="right">    24993.57</td>
    <td align="right">    30134.18</td>
    <td align="right">    33441.24</td>
    <td align="right">    35702.63</td>
    <td align="right">    35632.65</td>
    <td align="right">    31270.13</td>
    <td align="right">    27953.08</td>
    <td align="right">    23037.30</td>
    <td align="right">    21579.65</td>
    <td align="right">   328172.29</td>
    <td align="right">    35702.63</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       74.55</td>
    <td align="right">       75.49</td>
    <td align="right">       78.60</td>
    <td align="right">       92.40</td>
    <td align="right">       98.99</td>
    <td align="right">       99.67</td>
    <td align="right">      103.37</td>
    <td align="right">      103.47</td>
    <td align="right">      102.32</td>
    <td align="right">       90.55</td>
    <td align="right">       80.43</td>
    <td align="right">       76.63</td>
    <td align="right">     1076.45</td>
    <td align="right">      103.47</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND400KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>SUMMERBASEENERGYCHARGE                                                                               FROM TotalEnergy                                                                                          TotalDemand                                                                                          TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>ANNUALDEMANDCHARGE                                                                                   FROM TotalDemand                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELENERGYCHARGE                                                                               WINTERFUELENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPTTWOFIVEPERCENT                                                                           FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPTTWOFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::TX_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> TX_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-10-27
    02:55:39</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      428.79</td>
    <td align="right">      415.39</td>
    <td align="right">      148.70</td>
    <td align="right">       26.15</td>
    <td align="right">        4.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.60</td>
    <td align="right">       92.63</td>
    <td align="right">      394.50</td>
    <td align="right">     1526.86</td>
    <td align="right">      428.79</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      428.79</td>
    <td align="right">      415.39</td>
    <td align="right">      148.70</td>
    <td align="right">       26.15</td>
    <td align="right">        4.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.60</td>
    <td align="right">       92.63</td>
    <td align="right">      394.50</td>
    <td align="right">     1526.86</td>
    <td align="right">      428.79</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      428.79</td>
    <td align="right">      415.39</td>
    <td align="right">      148.70</td>
    <td align="right">       26.15</td>
    <td align="right">        4.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.60</td>
    <td align="right">       92.63</td>
    <td align="right">      394.50</td>
    <td align="right">     1526.86</td>
    <td align="right">      428.79</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       35.38</td>
    <td align="right">       34.27</td>
    <td align="right">       12.27</td>
    <td align="right">        2.16</td>
    <td align="right">      0.3371</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.37</td>
    <td align="right">        7.64</td>
    <td align="right">       32.55</td>
    <td align="right">      125.97</td>
    <td align="right">       35.38</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      464.17</td>
    <td align="right">      449.66</td>
    <td align="right">      160.97</td>
    <td align="right">       28.31</td>
    <td align="right">        4.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.97</td>
    <td align="right">      100.28</td>
    <td align="right">      427.04</td>
    <td align="right">     1652.82</td>
    <td align="right">      464.17</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      428.79</td>
    <td align="right">      415.39</td>
    <td align="right">      148.70</td>
    <td align="right">       26.15</td>
    <td align="right">        4.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.60</td>
    <td align="right">       92.63</td>
    <td align="right">      394.50</td>
    <td align="right">     1526.86</td>
    <td align="right">      428.79</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPTTWOFIVEPERCENT ($)</td>
    <td align="right">       35.38</td>
    <td align="right">       34.27</td>
    <td align="right">       12.27</td>
    <td align="right">        2.16</td>
    <td align="right">      0.3371</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.37</td>
    <td align="right">        7.64</td>
    <td align="right">       32.55</td>
    <td align="right">      125.97</td>
    <td align="right">       35.38</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      428.79</td>
    <td align="right">      415.39</td>
    <td align="right">      148.70</td>
    <td align="right">       26.15</td>
    <td align="right">        4.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.60</td>
    <td align="right">       92.63</td>
    <td align="right">      394.50</td>
    <td align="right">     1526.86</td>
    <td align="right">      428.79</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       54.48</td>
    <td align="right">       53.74</td>
    <td align="right">       20.07</td>
    <td align="right">        3.33</td>
    <td align="right">      0.5076</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       11.24</td>
    <td align="right">       49.37</td>
    <td align="right">      194.91</td>
    <td align="right">       54.48</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       54.48</td>
    <td align="right">       53.74</td>
    <td align="right">       20.07</td>
    <td align="right">        3.33</td>
    <td align="right">      0.5076</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       11.24</td>
    <td align="right">       49.37</td>
    <td align="right">      194.91</td>
    <td align="right">       54.48</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.6968</td>
    <td align="right">      0.6968</td>
    <td align="right">      0.6639</td>
    <td align="right">      0.3991</td>
    <td align="right">      0.1624</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2968</td>
    <td align="right">      0.5578</td>
    <td align="right">      0.6968</td>
    <td align="right">        4.17</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">       54.48</td>
    <td align="right">       53.74</td>
    <td align="right">       20.07</td>
    <td align="right">        3.33</td>
    <td align="right">      0.5076</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       11.24</td>
    <td align="right">       49.37</td>
    <td align="right">      194.91</td>
    <td align="right">       54.48</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.6968</td>
    <td align="right">      0.6968</td>
    <td align="right">      0.6639</td>
    <td align="right">      0.3991</td>
    <td align="right">      0.1624</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2968</td>
    <td align="right">      0.5578</td>
    <td align="right">      0.6968</td>
    <td align="right">        4.17</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.6968</td>
    <td align="right">      0.6968</td>
    <td align="right">      0.6639</td>
    <td align="right">      0.3991</td>
    <td align="right">      0.1624</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2968</td>
    <td align="right">      0.5578</td>
    <td align="right">      0.6968</td>
    <td align="right">        4.17</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.6968</td>
    <td align="right">      0.6968</td>
    <td align="right">      0.6639</td>
    <td align="right">      0.3991</td>
    <td align="right">      0.1624</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2968</td>
    <td align="right">      0.5578</td>
    <td align="right">      0.6968</td>
    <td align="right">        4.17</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.6968</td>
    <td align="right">      0.6968</td>
    <td align="right">      0.6639</td>
    <td align="right">      0.3991</td>
    <td align="right">      0.1624</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2968</td>
    <td align="right">      0.5578</td>
    <td align="right">      0.6968</td>
    <td align="right">        4.17</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">       54.48</td>
    <td align="right">       53.74</td>
    <td align="right">       20.07</td>
    <td align="right">        3.33</td>
    <td align="right">      0.5076</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       11.24</td>
    <td align="right">       49.37</td>
    <td align="right">      194.91</td>
    <td align="right">       54.48</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.6968</td>
    <td align="right">      0.6968</td>
    <td align="right">      0.6639</td>
    <td align="right">      0.3991</td>
    <td align="right">      0.1624</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2968</td>
    <td align="right">      0.5578</td>
    <td align="right">      0.6968</td>
    <td align="right">        4.17</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">       54.48</td>
    <td align="right">       53.74</td>
    <td align="right">       20.07</td>
    <td align="right">        3.33</td>
    <td align="right">      0.5076</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       11.24</td>
    <td align="right">       49.37</td>
    <td align="right">      194.91</td>
    <td align="right">       54.48</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.6968</td>
    <td align="right">      0.6968</td>
    <td align="right">      0.6639</td>
    <td align="right">      0.3991</td>
    <td align="right">      0.1624</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2968</td>
    <td align="right">      0.5578</td>
    <td align="right">      0.6968</td>
    <td align="right">        4.17</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">       54.48</td>
    <td align="right">       53.74</td>
    <td align="right">       20.07</td>
    <td align="right">        3.33</td>
    <td align="right">      0.5076</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       11.24</td>
    <td align="right">       49.37</td>
    <td align="right">      194.91</td>
    <td align="right">       54.48</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.6968</td>
    <td align="right">      0.6968</td>
    <td align="right">      0.6639</td>
    <td align="right">      0.3991</td>
    <td align="right">      0.1624</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2968</td>
    <td align="right">      0.5578</td>
    <td align="right">      0.6968</td>
    <td align="right">        4.17</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TX_MONTHLYGASRATES</td>
    <td align="right">        7.87</td>
    <td align="right">        7.73</td>
    <td align="right">        7.41</td>
    <td align="right">        7.86</td>
    <td align="right">        8.05</td>
    <td align="right">        8.75</td>
    <td align="right">        8.21</td>
    <td align="right">        8.34</td>
    <td align="right">        8.04</td>
    <td align="right">        7.65</td>
    <td align="right">        8.24</td>
    <td align="right">        7.99</td>
    <td align="right">       96.14</td>
    <td align="right">        8.75</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          TX_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPTTWOFIVEPERCENT                                                                           FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPTTWOFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
