    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.677723E+11</td>
    <td align="right">   54901.580</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    8905.191</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112485E+12</td>
    <td align="right">  102543.179</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    8905.191</td>
    <td align="right">       0.000</td>
    <td align="right">   52710.599</td>
    <td align="right">    5069.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.17</td>
    <td align="right">       17.09</td>
    <td align="right">        1.33</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.83</td>
    <td align="right">       17.44</td>
    <td align="right">        3.83</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.17</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.00</td>
    <td align="right">       20.02</td>
    <td align="right">        0.33</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.83</td>
    <td align="right">       20.54</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.00</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.83</td>
    <td align="right">       17.06</td>
    <td align="right">        0.50</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       94.83</td>
    <td align="right">       17.55</td>
    <td align="right">        6.17</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.17</td>
    <td align="right">       20.54</td>
    <td align="right">        3.83</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.33</td>
    <td align="right">       17.80</td>
    <td align="right">        1.50</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.50</td>
    <td align="right">       18.05</td>
    <td align="right">        4.17</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.17</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.50</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.50</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.33</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.00</td>
    <td align="right">       18.13</td>
    <td align="right">        1.00</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       70.33</td>
    <td align="right">       18.32</td>
    <td align="right">        6.67</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.33</td>
    <td align="right">       20.58</td>
    <td align="right">        4.17</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.83</td>
    <td align="right">       18.15</td>
    <td align="right">        1.83</td>
    <td align="right">       20.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.33</td>
    <td align="right">       18.47</td>
    <td align="right">        4.17</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.00</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.33</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.17</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.33</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.67</td>
    <td align="right">       18.60</td>
    <td align="right">        1.00</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       64.67</td>
    <td align="right">       18.67</td>
    <td align="right">        7.00</td>
    <td align="right">       20.25</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.83</td>
    <td align="right">       20.64</td>
    <td align="right">        4.17</td>
    <td align="right">       20.50</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.33</td>
    <td align="right">       18.22</td>
    <td align="right">        1.83</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.67</td>
    <td align="right">       18.48</td>
    <td align="right">        4.67</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.17</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.33</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.33</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.33</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.33</td>
    <td align="right">       18.68</td>
    <td align="right">        1.00</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       64.50</td>
    <td align="right">       18.72</td>
    <td align="right">        7.50</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.33</td>
    <td align="right">       20.65</td>
    <td align="right">        4.67</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.17</td>
    <td align="right">       18.24</td>
    <td align="right">        1.83</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.67</td>
    <td align="right">       18.52</td>
    <td align="right">        4.67</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.33</td>
    <td align="right">       20.16</td>
    <td align="right">        0.17</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.33</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.33</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.67</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.33</td>
    <td align="right">       18.68</td>
    <td align="right">        1.17</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       64.83</td>
    <td align="right">       18.76</td>
    <td align="right">        7.83</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.17</td>
    <td align="right">       20.64</td>
    <td align="right">        4.67</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.67</td>
    <td align="right">       18.16</td>
    <td align="right">        1.83</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.33</td>
    <td align="right">       18.54</td>
    <td align="right">        4.83</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.17</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.33</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.50</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.67</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.67</td>
    <td align="right">       18.58</td>
    <td align="right">        1.17</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       66.33</td>
    <td align="right">       18.71</td>
    <td align="right">        7.83</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.67</td>
    <td align="right">       20.65</td>
    <td align="right">        4.83</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE5></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.33</td>
    <td align="right">       18.08</td>
    <td align="right">        2.17</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.83</td>
    <td align="right">       18.44</td>
    <td align="right">        5.00</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.33</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.67</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.50</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.00</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.00</td>
    <td align="right">       18.37</td>
    <td align="right">        1.50</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       71.67</td>
    <td align="right">       18.61</td>
    <td align="right">        8.67</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.33</td>
    <td align="right">       20.62</td>
    <td align="right">        5.00</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE6></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.33</td>
    <td align="right">       18.07</td>
    <td align="right">        2.17</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.00</td>
    <td align="right">       18.41</td>
    <td align="right">        5.00</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.33</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.67</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.50</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.00</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.33</td>
    <td align="right">       18.29</td>
    <td align="right">        1.33</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       72.17</td>
    <td align="right">       18.57</td>
    <td align="right">        8.50</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.33</td>
    <td align="right">       20.61</td>
    <td align="right">        5.00</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE7></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       23.33</td>
    <td align="right">       17.95</td>
    <td align="right">        2.17</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.67</td>
    <td align="right">       18.30</td>
    <td align="right">        5.67</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.17</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.67</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.50</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.83</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.17</td>
    <td align="right">       18.24</td>
    <td align="right">        1.50</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       76.33</td>
    <td align="right">       18.46</td>
    <td align="right">        9.33</td>
    <td align="right">       20.19</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.67</td>
    <td align="right">       20.58</td>
    <td align="right">        5.67</td>
    <td align="right">       20.43</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE8></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       48.50</td>
    <td align="right">       16.40</td>
    <td align="right">        1.50</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.00</td>
    <td align="right">       17.02</td>
    <td align="right">        4.17</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.83</td>
    <td align="right">       18.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.33</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.00</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.67</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.33</td>
    <td align="right">       16.57</td>
    <td align="right">        0.67</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      144.67</td>
    <td align="right">       16.87</td>
    <td align="right">        6.33</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       48.50</td>
    <td align="right">       20.43</td>
    <td align="right">        4.17</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208328E+10</td>
    <td align="right">     5995.13</td>
    <td align="right">20-JAN-17:00</td>
    <td align="right">        8.30</td>
    <td align="right">        3.48</td>
    <td align="right">0.154330E+10</td>
    <td align="right">     2272.20</td>
    <td align="right">23-JAN-15:09</td>
    <td align="right">       18.98</td>
    <td align="right">       12.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196186E+10</td>
    <td align="right">    10330.78</td>
    <td align="right">04-FEB-12:30</td>
    <td align="right">        0.30</td>
    <td align="right">        -0.2</td>
    <td align="right">0.147957E+10</td>
    <td align="right">     2272.23</td>
    <td align="right">17-FEB-15:09</td>
    <td align="right">       19.82</td>
    <td align="right">       12.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.308767E+10</td>
    <td align="right">     6975.41</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.86</td>
    <td align="right">0.178183E+10</td>
    <td align="right">     2272.24</td>
    <td align="right">29-MAR-14:09</td>
    <td align="right">       18.98</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.407431E+10</td>
    <td align="right">     9139.40</td>
    <td align="right">15-APR-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       18.46</td>
    <td align="right">0.184327E+10</td>
    <td align="right">     2272.22</td>
    <td align="right">10-APR-14:00</td>
    <td align="right">       19.40</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.750392E+10</td>
    <td align="right">    11748.91</td>
    <td align="right">13-MAY-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       18.68</td>
    <td align="right">0.201862E+10</td>
    <td align="right">     2272.24</td>
    <td align="right">27-MAY-10:09</td>
    <td align="right">       25.78</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.965683E+10</td>
    <td align="right">    13435.28</td>
    <td align="right">19-JUN-16:00</td>
    <td align="right">       33.30</td>
    <td align="right">       21.83</td>
    <td align="right">0.203526E+10</td>
    <td align="right">     2272.18</td>
    <td align="right">10-JUN-10:09</td>
    <td align="right">       27.38</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102867E+11</td>
    <td align="right">    14898.24</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.202451E+10</td>
    <td align="right">     2272.32</td>
    <td align="right">08-JUL-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104571E+11</td>
    <td align="right">    13541.00</td>
    <td align="right">18-AUG-15:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.210965E+10</td>
    <td align="right">     2272.19</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       26.38</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.881942E+10</td>
    <td align="right">    12311.81</td>
    <td align="right">30-SEP-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       19.68</td>
    <td align="right">0.198782E+10</td>
    <td align="right">     2272.21</td>
    <td align="right">23-SEP-10:09</td>
    <td align="right">       19.08</td>
    <td align="right">       18.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.467357E+10</td>
    <td align="right">     9400.61</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       19.59</td>
    <td align="right">0.189044E+10</td>
    <td align="right">     2272.22</td>
    <td align="right">31-OCT-14:09</td>
    <td align="right">       19.40</td>
    <td align="right">       17.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.294391E+10</td>
    <td align="right">     6138.64</td>
    <td align="right">15-NOV-17:00</td>
    <td align="right">        8.30</td>
    <td align="right">        3.60</td>
    <td align="right">0.163886E+10</td>
    <td align="right">     2272.25</td>
    <td align="right">01-NOV-14:09</td>
    <td align="right">       18.25</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.212627E+10</td>
    <td align="right">     6840.31</td>
    <td align="right">15-DEC-18:13</td>
    <td align="right">        6.10</td>
    <td align="right">        5.80</td>
    <td align="right">0.158896E+10</td>
    <td align="right">     2272.22</td>
    <td align="right">02-DEC-16:49</td>
    <td align="right">       15.78</td>
    <td align="right">       10.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.676749E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.219421E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.196186E+10</td>
    <td align="right">     5995.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.30</td>
    <td align="right">        -0.2</td>
    <td align="right">0.147957E+10</td>
    <td align="right">     2272.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.78</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104571E+11</td>
    <td align="right">    14898.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.210965E+10</td>
    <td align="right">     2272.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.38</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.162121E+10</td>
    <td align="right">     7134.60</td>
    <td align="right">31-JAN-18:00</td>
    <td align="right">        6.80</td>
    <td align="right">        6.27</td>
    <td align="right">0.152236E+10</td>
    <td align="right">     2272.19</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154820E+10</td>
    <td align="right">    13914.62</td>
    <td align="right">13-FEB-15:09</td>
    <td align="right">        -4.4</td>
    <td align="right">        -5.8</td>
    <td align="right">0.144337E+10</td>
    <td align="right">     2272.21</td>
    <td align="right">25-FEB-16:00</td>
    <td align="right">       20.60</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.233564E+10</td>
    <td align="right">     6288.94</td>
    <td align="right">10-MAR-20:10</td>
    <td align="right">        8.22</td>
    <td align="right">        6.58</td>
    <td align="right">0.172711E+10</td>
    <td align="right">     2272.21</td>
    <td align="right">22-MAR-14:09</td>
    <td align="right">       21.70</td>
    <td align="right">        9.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.258399E+10</td>
    <td align="right">     7141.12</td>
    <td align="right">25-APR-05:14</td>
    <td align="right">        7.70</td>
    <td align="right">        4.95</td>
    <td align="right">0.180179E+10</td>
    <td align="right">     2272.22</td>
    <td align="right">15-APR-10:20</td>
    <td align="right">       24.80</td>
    <td align="right">       19.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.521485E+10</td>
    <td align="right">     8098.11</td>
    <td align="right">13-MAY-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       18.68</td>
    <td align="right">0.199982E+10</td>
    <td align="right">     2272.24</td>
    <td align="right">27-MAY-10:09</td>
    <td align="right">       25.78</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.678465E+10</td>
    <td align="right">     9548.80</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       22.28</td>
    <td align="right">0.203231E+10</td>
    <td align="right">     2272.19</td>
    <td align="right">10-JUN-10:09</td>
    <td align="right">       27.38</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.739420E+10</td>
    <td align="right">    10732.06</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.202296E+10</td>
    <td align="right">     2272.31</td>
    <td align="right">08-JUL-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.755099E+10</td>
    <td align="right">     9769.27</td>
    <td align="right">18-AUG-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.210691E+10</td>
    <td align="right">     2272.19</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       26.38</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.636534E+10</td>
    <td align="right">     9031.59</td>
    <td align="right">30-SEP-15:30</td>
    <td align="right">       29.40</td>
    <td align="right">       19.68</td>
    <td align="right">0.198280E+10</td>
    <td align="right">     2272.19</td>
    <td align="right">16-SEP-10:09</td>
    <td align="right">       21.20</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.333823E+10</td>
    <td align="right">     6809.92</td>
    <td align="right">06-OCT-05:14</td>
    <td align="right">        7.80</td>
    <td align="right">        6.72</td>
    <td align="right">0.185225E+10</td>
    <td align="right">     2272.20</td>
    <td align="right">05-OCT-14:09</td>
    <td align="right">       19.50</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.242670E+10</td>
    <td align="right">     9934.84</td>
    <td align="right">29-NOV-10:39</td>
    <td align="right">        2.20</td>
    <td align="right">        1.56</td>
    <td align="right">0.158519E+10</td>
    <td align="right">     2272.23</td>
    <td align="right">20-NOV-15:09</td>
    <td align="right">       20.50</td>
    <td align="right">       14.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173134E+10</td>
    <td align="right">     5630.93</td>
    <td align="right">13-DEC-06:16</td>
    <td align="right">       10.00</td>
    <td align="right">        9.40</td>
    <td align="right">0.155256E+10</td>
    <td align="right">     2272.23</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.488954E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.216294E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.154820E+10</td>
    <td align="right">     5630.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
    <td align="right">        -5.8</td>
    <td align="right">0.144337E+10</td>
    <td align="right">     2272.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">        9.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.755099E+10</td>
    <td align="right">    13914.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.210691E+10</td>
    <td align="right">     2272.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.38</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129456E+10</td>
    <td align="right">     5110.60</td>
    <td align="right">10-JAN-19:30</td>
    <td align="right">        0.85</td>
    <td align="right">        -2.3</td>
    <td align="right">0.772063E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">23-JAN-15:09</td>
    <td align="right">       18.98</td>
    <td align="right">       12.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114387E+10</td>
    <td align="right">     3004.85</td>
    <td align="right">26-FEB-08:15</td>
    <td align="right">        8.90</td>
    <td align="right">        7.99</td>
    <td align="right">0.739352E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">17-FEB-15:09</td>
    <td align="right">       19.82</td>
    <td align="right">       12.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164046E+10</td>
    <td align="right">     3478.62</td>
    <td align="right">13-MAR-09:39</td>
    <td align="right">        6.27</td>
    <td align="right">        2.38</td>
    <td align="right">0.890701E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">29-MAR-14:30</td>
    <td align="right">       19.15</td>
    <td align="right">       17.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187056E+10</td>
    <td align="right">     3902.96</td>
    <td align="right">15-APR-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       18.46</td>
    <td align="right">0.921478E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">10-APR-14:00</td>
    <td align="right">       19.40</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.353199E+10</td>
    <td align="right">     5218.03</td>
    <td align="right">13-MAY-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       18.68</td>
    <td align="right">0.101079E+10</td>
    <td align="right">     1136.12</td>
    <td align="right">27-MAY-10:09</td>
    <td align="right">       25.78</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.450832E+10</td>
    <td align="right">     5949.64</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       22.28</td>
    <td align="right">0.101771E+10</td>
    <td align="right">     1136.08</td>
    <td align="right">10-JUN-10:09</td>
    <td align="right">       27.38</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.483766E+10</td>
    <td align="right">     6608.87</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.101233E+10</td>
    <td align="right">     1136.15</td>
    <td align="right">08-JUL-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.495306E+10</td>
    <td align="right">     6095.04</td>
    <td align="right">18-AUG-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.105496E+10</td>
    <td align="right">     1136.09</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       26.38</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.422737E+10</td>
    <td align="right">     5710.19</td>
    <td align="right">30-SEP-15:39</td>
    <td align="right">       29.40</td>
    <td align="right">       19.68</td>
    <td align="right">0.994257E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">23-SEP-10:09</td>
    <td align="right">       19.08</td>
    <td align="right">       18.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.227863E+10</td>
    <td align="right">     4097.44</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       19.59</td>
    <td align="right">0.947100E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">28-OCT-11:00</td>
    <td align="right">       21.10</td>
    <td align="right">       14.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.163870E+10</td>
    <td align="right">     3168.33</td>
    <td align="right">18-NOV-06:16</td>
    <td align="right">        8.22</td>
    <td align="right">        6.88</td>
    <td align="right">0.820272E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">01-NOV-14:09</td>
    <td align="right">       18.25</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131020E+10</td>
    <td align="right">     3056.80</td>
    <td align="right">05-DEC-18:40</td>
    <td align="right">        8.33</td>
    <td align="right">        5.52</td>
    <td align="right">0.795273E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.332354E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.109763E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114387E+10</td>
    <td align="right">     3004.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.85</td>
    <td align="right">        -2.3</td>
    <td align="right">0.739352E+09</td>
    <td align="right">     1136.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.25</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.495306E+10</td>
    <td align="right">     6608.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.105496E+10</td>
    <td align="right">     1136.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.38</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107287E+10</td>
    <td align="right">     7354.13</td>
    <td align="right">13-JAN-15:20</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.4</td>
    <td align="right">0.766408E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">23-JAN-15:09</td>
    <td align="right">       18.98</td>
    <td align="right">       12.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.971308E+09</td>
    <td align="right">     4216.14</td>
    <td align="right">02-FEB-19:10</td>
    <td align="right">        4.32</td>
    <td align="right">        -1.4</td>
    <td align="right">0.730813E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">25-FEB-16:00</td>
    <td align="right">       20.60</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141607E+10</td>
    <td align="right">     3405.08</td>
    <td align="right">01-MAR-06:16</td>
    <td align="right">        7.88</td>
    <td align="right">        7.69</td>
    <td align="right">0.877671E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">       19.40</td>
    <td align="right">       16.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158176E+10</td>
    <td align="right">     3498.42</td>
    <td align="right">25-APR-05:14</td>
    <td align="right">        7.70</td>
    <td align="right">        4.95</td>
    <td align="right">0.911794E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">15-APR-10:09</td>
    <td align="right">       24.60</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.309921E+10</td>
    <td align="right">     4690.80</td>
    <td align="right">13-MAY-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       18.68</td>
    <td align="right">0.100605E+10</td>
    <td align="right">     1136.12</td>
    <td align="right">27-MAY-10:09</td>
    <td align="right">       25.78</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.399640E+10</td>
    <td align="right">     5431.46</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       22.28</td>
    <td align="right">0.101704E+10</td>
    <td align="right">     1136.09</td>
    <td align="right">10-JUN-10:09</td>
    <td align="right">       27.38</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.431895E+10</td>
    <td align="right">     6057.30</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.101196E+10</td>
    <td align="right">     1136.15</td>
    <td align="right">08-JUL-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.442032E+10</td>
    <td align="right">     5565.40</td>
    <td align="right">18-AUG-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.105432E+10</td>
    <td align="right">     1136.09</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       26.38</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.375310E+10</td>
    <td align="right">     5186.25</td>
    <td align="right">30-SEP-15:39</td>
    <td align="right">       29.40</td>
    <td align="right">       19.68</td>
    <td align="right">0.993051E+09</td>
    <td align="right">     1136.09</td>
    <td align="right">16-SEP-10:09</td>
    <td align="right">       21.20</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198498E+10</td>
    <td align="right">     3590.89</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       19.59</td>
    <td align="right">0.937615E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">28-OCT-12:09</td>
    <td align="right">       21.28</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145398E+10</td>
    <td align="right">     3176.43</td>
    <td align="right">08-NOV-06:16</td>
    <td align="right">        6.70</td>
    <td align="right">        6.12</td>
    <td align="right">0.807257E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">20-NOV-15:09</td>
    <td align="right">       20.50</td>
    <td align="right">       14.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111283E+10</td>
    <td align="right">     2994.01</td>
    <td align="right">28-DEC-17:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.16</td>
    <td align="right">0.785763E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.291818E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108997E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.971308E+09</td>
    <td align="right">     2994.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.4</td>
    <td align="right">0.730813E+09</td>
    <td align="right">     1136.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.98</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.442032E+10</td>
    <td align="right">     7354.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.105432E+10</td>
    <td align="right">     1136.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.38</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104724E+10</td>
    <td align="right">     4465.96</td>
    <td align="right">20-JAN-20:49</td>
    <td align="right">        3.58</td>
    <td align="right">        0.99</td>
    <td align="right">0.765683E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">23-JAN-15:09</td>
    <td align="right">       18.98</td>
    <td align="right">       12.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.951570E+09</td>
    <td align="right">     5013.80</td>
    <td align="right">03-FEB-13:20</td>
    <td align="right">        1.70</td>
    <td align="right">        -1.9</td>
    <td align="right">0.729521E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">25-FEB-16:00</td>
    <td align="right">       20.60</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.138937E+10</td>
    <td align="right">     3394.78</td>
    <td align="right">01-MAR-06:16</td>
    <td align="right">        7.88</td>
    <td align="right">        7.69</td>
    <td align="right">0.875734E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">       19.40</td>
    <td align="right">       16.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154646E+10</td>
    <td align="right">     3516.93</td>
    <td align="right">25-APR-05:14</td>
    <td align="right">        7.70</td>
    <td align="right">        4.95</td>
    <td align="right">0.910342E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">15-APR-10:09</td>
    <td align="right">       24.60</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.304991E+10</td>
    <td align="right">     4637.96</td>
    <td align="right">13-MAY-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       18.68</td>
    <td align="right">0.100529E+10</td>
    <td align="right">     1136.12</td>
    <td align="right">27-MAY-10:09</td>
    <td align="right">       25.78</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.394124E+10</td>
    <td align="right">     5381.70</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       22.28</td>
    <td align="right">0.101693E+10</td>
    <td align="right">     1136.09</td>
    <td align="right">10-JUN-10:09</td>
    <td align="right">       27.38</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.426484E+10</td>
    <td align="right">     6006.87</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.101190E+10</td>
    <td align="right">     1136.15</td>
    <td align="right">08-JUL-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.436444E+10</td>
    <td align="right">     5514.47</td>
    <td align="right">18-AUG-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.105421E+10</td>
    <td align="right">     1136.08</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       26.38</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.370228E+10</td>
    <td align="right">     5135.00</td>
    <td align="right">30-SEP-15:39</td>
    <td align="right">       29.40</td>
    <td align="right">       19.68</td>
    <td align="right">0.992853E+09</td>
    <td align="right">     1136.09</td>
    <td align="right">16-SEP-10:09</td>
    <td align="right">       21.20</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.194934E+10</td>
    <td align="right">     3534.80</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       19.59</td>
    <td align="right">0.936190E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">28-OCT-12:09</td>
    <td align="right">       21.28</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142779E+10</td>
    <td align="right">     3345.17</td>
    <td align="right">08-NOV-06:16</td>
    <td align="right">        6.70</td>
    <td align="right">        6.12</td>
    <td align="right">0.805331E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">20-NOV-15:09</td>
    <td align="right">       20.50</td>
    <td align="right">       14.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108989E+10</td>
    <td align="right">     3816.11</td>
    <td align="right">07-DEC-19:30</td>
    <td align="right">        5.60</td>
    <td align="right">        2.51</td>
    <td align="right">0.784462E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.287244E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108884E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.951570E+09</td>
    <td align="right">     3345.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        -1.9</td>
    <td align="right">0.729521E+09</td>
    <td align="right">     1136.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.98</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.436444E+10</td>
    <td align="right">     6006.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.105421E+10</td>
    <td align="right">     1136.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.38</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102783E+10</td>
    <td align="right">     3567.28</td>
    <td align="right">26-JAN-10:20</td>
    <td align="right">        6.50</td>
    <td align="right">        2.20</td>
    <td align="right">0.765147E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">23-JAN-15:20</td>
    <td align="right">       19.07</td>
    <td align="right">       12.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.933477E+09</td>
    <td align="right">     3186.90</td>
    <td align="right">17-FEB-06:16</td>
    <td align="right">        8.30</td>
    <td align="right">        6.71</td>
    <td align="right">0.728551E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">25-FEB-16:00</td>
    <td align="right">       20.60</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136853E+10</td>
    <td align="right">     3690.37</td>
    <td align="right">12-MAR-12:00</td>
    <td align="right">        6.10</td>
    <td align="right">        3.27</td>
    <td align="right">0.874292E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">22-MAR-14:09</td>
    <td align="right">       21.70</td>
    <td align="right">        9.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152383E+10</td>
    <td align="right">     3534.71</td>
    <td align="right">25-APR-05:14</td>
    <td align="right">        7.70</td>
    <td align="right">        4.95</td>
    <td align="right">0.909225E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">15-APR-10:09</td>
    <td align="right">       24.60</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.301902E+10</td>
    <td align="right">     4609.83</td>
    <td align="right">13-MAY-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       18.68</td>
    <td align="right">0.100471E+10</td>
    <td align="right">     1136.12</td>
    <td align="right">27-MAY-10:09</td>
    <td align="right">       25.78</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.391168E+10</td>
    <td align="right">     5358.98</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       22.28</td>
    <td align="right">0.101683E+10</td>
    <td align="right">     1136.09</td>
    <td align="right">10-JUN-10:09</td>
    <td align="right">       27.38</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.423632E+10</td>
    <td align="right">     5987.39</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.101184E+10</td>
    <td align="right">     1136.14</td>
    <td align="right">08-JUL-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.433462E+10</td>
    <td align="right">     5490.99</td>
    <td align="right">18-AUG-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.105412E+10</td>
    <td align="right">     1136.08</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       26.38</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.367368E+10</td>
    <td align="right">     5110.06</td>
    <td align="right">30-SEP-15:39</td>
    <td align="right">       29.40</td>
    <td align="right">       19.68</td>
    <td align="right">0.992688E+09</td>
    <td align="right">     1136.09</td>
    <td align="right">16-SEP-10:09</td>
    <td align="right">       21.20</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.192490E+10</td>
    <td align="right">     3518.18</td>
    <td align="right">06-OCT-05:14</td>
    <td align="right">        7.80</td>
    <td align="right">        6.72</td>
    <td align="right">0.935102E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">28-OCT-12:09</td>
    <td align="right">       21.28</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140898E+10</td>
    <td align="right">     3569.58</td>
    <td align="right">08-NOV-06:16</td>
    <td align="right">        6.70</td>
    <td align="right">        6.12</td>
    <td align="right">0.803843E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">20-NOV-15:09</td>
    <td align="right">       20.50</td>
    <td align="right">       14.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106975E+10</td>
    <td align="right">     3700.18</td>
    <td align="right">15-DEC-18:00</td>
    <td align="right">        6.10</td>
    <td align="right">        5.80</td>
    <td align="right">0.783474E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284326E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108798E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.933477E+09</td>
    <td align="right">     3186.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        2.20</td>
    <td align="right">0.728551E+09</td>
    <td align="right">     1136.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.07</td>
    <td align="right">        9.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.433462E+10</td>
    <td align="right">     5987.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.105412E+10</td>
    <td align="right">     1136.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.38</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.828372E+09</td>
    <td align="right">     2596.88</td>
    <td align="right">20-JAN-17:10</td>
    <td align="right">       10.22</td>
    <td align="right">        4.85</td>
    <td align="right">0.761762E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.781362E+09</td>
    <td align="right">     6909.81</td>
    <td align="right">13-FEB-15:09</td>
    <td align="right">        -4.4</td>
    <td align="right">        -5.8</td>
    <td align="right">0.722230E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">25-FEB-16:00</td>
    <td align="right">       20.60</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115865E+10</td>
    <td align="right">     2808.01</td>
    <td align="right">23-MAR-05:14</td>
    <td align="right">        9.13</td>
    <td align="right">        4.30</td>
    <td align="right">0.864442E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">22-MAR-14:20</td>
    <td align="right">       21.70</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.127826E+10</td>
    <td align="right">     3553.26</td>
    <td align="right">25-APR-05:14</td>
    <td align="right">        7.70</td>
    <td align="right">        4.95</td>
    <td align="right">0.901146E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">27-APR-14:09</td>
    <td align="right">       21.10</td>
    <td align="right">       11.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.266574E+10</td>
    <td align="right">     4201.79</td>
    <td align="right">13-MAY-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       18.68</td>
    <td align="right">0.100060E+10</td>
    <td align="right">     1136.12</td>
    <td align="right">27-MAY-10:09</td>
    <td align="right">       25.78</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350623E+10</td>
    <td align="right">     4958.93</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       22.28</td>
    <td align="right">0.101632E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">10-JUN-10:09</td>
    <td align="right">       27.38</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.382907E+10</td>
    <td align="right">     5583.59</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.101158E+10</td>
    <td align="right">     1136.16</td>
    <td align="right">08-JUL-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.391051E+10</td>
    <td align="right">     5085.55</td>
    <td align="right">18-AUG-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.105365E+10</td>
    <td align="right">     1136.09</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       26.38</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.328843E+10</td>
    <td align="right">     4707.87</td>
    <td align="right">30-SEP-15:39</td>
    <td align="right">       29.40</td>
    <td align="right">       19.68</td>
    <td align="right">0.991688E+09</td>
    <td align="right">     1136.09</td>
    <td align="right">16-SEP-10:09</td>
    <td align="right">       21.20</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166860E+10</td>
    <td align="right">     3510.35</td>
    <td align="right">06-OCT-05:14</td>
    <td align="right">        7.80</td>
    <td align="right">        6.72</td>
    <td align="right">0.926989E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">05-OCT-14:09</td>
    <td align="right">       19.50</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121789E+10</td>
    <td align="right">     3158.05</td>
    <td align="right">29-NOV-06:14</td>
    <td align="right">        9.03</td>
    <td align="right">        8.70</td>
    <td align="right">0.793845E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">20-NOV-15:39</td>
    <td align="right">       20.20</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.879863E+09</td>
    <td align="right">     5222.65</td>
    <td align="right">17-DEC-16:19</td>
    <td align="right">        1.10</td>
    <td align="right">        -2.9</td>
    <td align="right">0.777127E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.250130E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108214E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.781362E+09</td>
    <td align="right">     2596.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
    <td align="right">        -5.8</td>
    <td align="right">0.722230E+09</td>
    <td align="right">     1136.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.391051E+10</td>
    <td align="right">     6909.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.105365E+10</td>
    <td align="right">     1136.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.38</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.823694E+09</td>
    <td align="right">     3526.40</td>
    <td align="right">31-JAN-18:00</td>
    <td align="right">        6.80</td>
    <td align="right">        6.27</td>
    <td align="right">0.761651E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.776746E+09</td>
    <td align="right">     4856.26</td>
    <td align="right">08-FEB-12:52</td>
    <td align="right">        2.43</td>
    <td align="right">        1.11</td>
    <td align="right">0.722037E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">25-FEB-16:00</td>
    <td align="right">       20.60</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115637E+10</td>
    <td align="right">     3663.48</td>
    <td align="right">10-MAR-10:20</td>
    <td align="right">        6.30</td>
    <td align="right">        4.15</td>
    <td align="right">0.864181E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">22-MAR-14:20</td>
    <td align="right">       21.70</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.127468E+10</td>
    <td align="right">     3554.87</td>
    <td align="right">25-APR-05:14</td>
    <td align="right">        7.70</td>
    <td align="right">        4.95</td>
    <td align="right">0.900907E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">27-APR-14:09</td>
    <td align="right">       21.10</td>
    <td align="right">       11.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.265667E+10</td>
    <td align="right">     4188.83</td>
    <td align="right">13-MAY-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       18.68</td>
    <td align="right">0.100042E+10</td>
    <td align="right">     1136.12</td>
    <td align="right">27-MAY-10:09</td>
    <td align="right">       25.78</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.349382E+10</td>
    <td align="right">     4946.78</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       22.28</td>
    <td align="right">0.101629E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">10-JUN-10:09</td>
    <td align="right">       27.38</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.381653E+10</td>
    <td align="right">     5568.20</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.101157E+10</td>
    <td align="right">     1136.16</td>
    <td align="right">08-JUL-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389671E+10</td>
    <td align="right">     5071.52</td>
    <td align="right">18-AUG-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.105362E+10</td>
    <td align="right">     1136.09</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       26.38</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.327469E+10</td>
    <td align="right">     4692.53</td>
    <td align="right">30-SEP-15:39</td>
    <td align="right">       29.40</td>
    <td align="right">       19.68</td>
    <td align="right">0.991632E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">16-SEP-10:09</td>
    <td align="right">       21.20</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166258E+10</td>
    <td align="right">     3510.62</td>
    <td align="right">06-OCT-05:14</td>
    <td align="right">        7.80</td>
    <td align="right">        6.72</td>
    <td align="right">0.926678E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">05-OCT-14:09</td>
    <td align="right">       19.50</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121524E+10</td>
    <td align="right">     3975.35</td>
    <td align="right">14-NOV-10:39</td>
    <td align="right">        5.20</td>
    <td align="right">        1.64</td>
    <td align="right">0.793499E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">20-NOV-15:39</td>
    <td align="right">       20.20</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.880807E+09</td>
    <td align="right">     5521.43</td>
    <td align="right">22-DEC-18:49</td>
    <td align="right">        0.28</td>
    <td align="right">        -2.4</td>
    <td align="right">0.776899E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249285E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108194E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.776746E+09</td>
    <td align="right">     3510.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.28</td>
    <td align="right">        -2.4</td>
    <td align="right">0.722037E+09</td>
    <td align="right">     1136.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389671E+10</td>
    <td align="right">     5568.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.105362E+10</td>
    <td align="right">     1136.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.38</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.806657E+09</td>
    <td align="right">     3464.67</td>
    <td align="right">20-JAN-09:30</td>
    <td align="right">        6.95</td>
    <td align="right">        3.87</td>
    <td align="right">0.761604E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.772820E+09</td>
    <td align="right">     4237.88</td>
    <td align="right">11-FEB-11:09</td>
    <td align="right">        4.27</td>
    <td align="right">        -0.2</td>
    <td align="right">0.722228E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">25-FEB-16:00</td>
    <td align="right">       20.60</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115089E+10</td>
    <td align="right">     2348.57</td>
    <td align="right">24-MAR-05:14</td>
    <td align="right">       11.60</td>
    <td align="right">        9.02</td>
    <td align="right">0.864797E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">22-MAR-14:09</td>
    <td align="right">       21.70</td>
    <td align="right">        9.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129001E+10</td>
    <td align="right">     3534.07</td>
    <td align="right">25-APR-05:14</td>
    <td align="right">        7.70</td>
    <td align="right">        4.95</td>
    <td align="right">0.901483E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">27-APR-14:09</td>
    <td align="right">       21.10</td>
    <td align="right">       11.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.269238E+10</td>
    <td align="right">     4240.35</td>
    <td align="right">13-MAY-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       18.68</td>
    <td align="right">0.100033E+10</td>
    <td align="right">     1136.12</td>
    <td align="right">27-MAY-10:09</td>
    <td align="right">       25.78</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.354462E+10</td>
    <td align="right">     5021.91</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       22.28</td>
    <td align="right">0.101627E+10</td>
    <td align="right">     1136.09</td>
    <td align="right">10-JUN-10:09</td>
    <td align="right">       27.38</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387993E+10</td>
    <td align="right">     5641.53</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.101155E+10</td>
    <td align="right">     1136.16</td>
    <td align="right">08-JUL-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.395275E+10</td>
    <td align="right">     5141.38</td>
    <td align="right">18-AUG-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.105358E+10</td>
    <td align="right">     1136.09</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       26.38</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.330238E+10</td>
    <td align="right">     4741.02</td>
    <td align="right">30-SEP-15:30</td>
    <td align="right">       29.40</td>
    <td align="right">       19.68</td>
    <td align="right">0.991504E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">16-SEP-10:09</td>
    <td align="right">       21.20</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166765E+10</td>
    <td align="right">     3343.11</td>
    <td align="right">28-OCT-05:14</td>
    <td align="right">        8.30</td>
    <td align="right">        6.41</td>
    <td align="right">0.926745E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">05-OCT-14:09</td>
    <td align="right">       19.50</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120316E+10</td>
    <td align="right">     3848.41</td>
    <td align="right">15-NOV-10:50</td>
    <td align="right">        5.63</td>
    <td align="right">        2.60</td>
    <td align="right">0.793544E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">20-NOV-15:30</td>
    <td align="right">       20.30</td>
    <td align="right">       14.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.856143E+09</td>
    <td align="right">     4740.42</td>
    <td align="right">16-DEC-11:50</td>
    <td align="right">        2.80</td>
    <td align="right">        1.04</td>
    <td align="right">0.776736E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.251194E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108204E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.772820E+09</td>
    <td align="right">     2348.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.80</td>
    <td align="right">        -0.2</td>
    <td align="right">0.722228E+09</td>
    <td align="right">     1136.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">        9.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.395275E+10</td>
    <td align="right">     5641.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.105358E+10</td>
    <td align="right">     1136.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.38</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.571098E+09</td>
    <td align="right">     2984.24</td>
    <td align="right">09-JAN-18:49</td>
    <td align="right">        8.17</td>
    <td align="right">        5.77</td>
    <td align="right">0.761422E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">23-JAN-15:39</td>
    <td align="right">       19.23</td>
    <td align="right">       12.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.637342E+09</td>
    <td align="right">     4530.58</td>
    <td align="right">10-FEB-17:49</td>
    <td align="right">        2.98</td>
    <td align="right">        -1.8</td>
    <td align="right">0.725318E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">25-FEB-16:00</td>
    <td align="right">       20.60</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108534E+10</td>
    <td align="right">     3888.52</td>
    <td align="right">11-MAR-12:00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.49</td>
    <td align="right">0.872554E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">23-MAR-14:09</td>
    <td align="right">       20.18</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154908E+10</td>
    <td align="right">     3754.29</td>
    <td align="right">26-APR-05:16</td>
    <td align="right">        6.52</td>
    <td align="right">        4.07</td>
    <td align="right">0.910254E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">29-APR-15:09</td>
    <td align="right">       21.78</td>
    <td align="right">       16.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.339713E+10</td>
    <td align="right">     5189.54</td>
    <td align="right">12-MAY-14:00</td>
    <td align="right">       29.40</td>
    <td align="right">       20.07</td>
    <td align="right">0.100217E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">27-MAY-10:09</td>
    <td align="right">       25.78</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457281E+10</td>
    <td align="right">     6248.11</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       22.28</td>
    <td align="right">0.101642E+10</td>
    <td align="right">     1136.08</td>
    <td align="right">16-JUN-14:09</td>
    <td align="right">       22.80</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.516416E+10</td>
    <td align="right">     7052.72</td>
    <td align="right">03-JUL-14:00</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.101153E+10</td>
    <td align="right">     1136.13</td>
    <td align="right">08-JUL-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.512101E+10</td>
    <td align="right">     6287.33</td>
    <td align="right">18-AUG-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.105335E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">26-AUG-13:09</td>
    <td align="right">       25.47</td>
    <td align="right">       22.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.396669E+10</td>
    <td align="right">     5852.51</td>
    <td align="right">11-SEP-13:30</td>
    <td align="right">       29.70</td>
    <td align="right">       23.12</td>
    <td align="right">0.990945E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">16-SEP-10:09</td>
    <td align="right">       21.20</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.181388E+10</td>
    <td align="right">     3686.79</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       19.59</td>
    <td align="right">0.931330E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">14-OCT-15:30</td>
    <td align="right">       18.30</td>
    <td align="right">        9.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103080E+10</td>
    <td align="right">     3078.57</td>
    <td align="right">20-NOV-06:16</td>
    <td align="right">        8.22</td>
    <td align="right">        7.90</td>
    <td align="right">0.795459E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">20-NOV-15:09</td>
    <td align="right">       20.50</td>
    <td align="right">       14.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.633426E+09</td>
    <td align="right">     4152.09</td>
    <td align="right">18-DEC-12:20</td>
    <td align="right">        4.07</td>
    <td align="right">        -1.2</td>
    <td align="right">0.775844E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295428E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108466E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.571098E+09</td>
    <td align="right">     2984.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.98</td>
    <td align="right">        -1.8</td>
    <td align="right">0.725318E+09</td>
    <td align="right">     1136.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">        9.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.516416E+10</td>
    <td align="right">     7052.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.105335E+10</td>
    <td align="right">     1136.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.78</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.467429E+10</td>
    <td align="right">    27282.13</td>
    <td align="right">20-JAN-06:10</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.369154E+10</td>
    <td align="right">    30549.31</td>
    <td align="right">22-FEB-06:10</td>
    <td align="right">       18.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.207530E+10</td>
    <td align="right">    28460.95</td>
    <td align="right">27-MAR-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103293E+10</td>
    <td align="right">    28489.91</td>
    <td align="right">07-APR-05:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 53275272.11</td>
    <td align="right">    19461.14</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 40822823.93</td>
    <td align="right">     1518.97</td>
    <td align="right">18-JUN-07:00</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 62838731.38</td>
    <td align="right">     1516.87</td>
    <td align="right">30-JUL-08:20</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 45568382.95</td>
    <td align="right">     1469.28</td>
    <td align="right">27-AUG-07:10</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 27482208.78</td>
    <td align="right">     1254.97</td>
    <td align="right">10-SEP-08:30</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.654957E+09</td>
    <td align="right">    28239.99</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.211622E+10</td>
    <td align="right">    28187.73</td>
    <td align="right">22-NOV-06:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.380893E+10</td>
    <td align="right">    29940.01</td>
    <td align="right">31-DEC-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182842E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27482208.78</td>
    <td align="right">     1254.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.467429E+10</td>
    <td align="right">    30549.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.395166E+10</td>
    <td align="right">    24942.75</td>
    <td align="right">20-JAN-06:10</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.311392E+10</td>
    <td align="right">    26581.42</td>
    <td align="right">27-FEB-06:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.186224E+10</td>
    <td align="right">    26148.36</td>
    <td align="right">27-MAR-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.896135E+09</td>
    <td align="right">    26029.48</td>
    <td align="right">30-APR-07:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 37660705.40</td>
    <td align="right">    14369.25</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 26237571.65</td>
    <td align="right">     1489.05</td>
    <td align="right">18-JUN-08:09</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 41677035.84</td>
    <td align="right">     1322.37</td>
    <td align="right">16-JUL-07:49</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 24639752.75</td>
    <td align="right">     1165.64</td>
    <td align="right">06-AUG-08:00</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 14085479.72</td>
    <td align="right">     1200.29</td>
    <td align="right">10-SEP-08:50</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.525846E+09</td>
    <td align="right">    25853.32</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.183040E+10</td>
    <td align="right">    25955.66</td>
    <td align="right">22-NOV-06:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.322559E+10</td>
    <td align="right">    27138.65</td>
    <td align="right">26-DEC-06:10</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.155501E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14085479.72</td>
    <td align="right">     1165.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.395166E+10</td>
    <td align="right">    27138.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.176005E+10</td>
    <td align="right">    12475.34</td>
    <td align="right">20-JAN-06:10</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138180E+10</td>
    <td align="right">    14189.92</td>
    <td align="right">22-FEB-06:10</td>
    <td align="right">       18.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.843370E+09</td>
    <td align="right">    13109.35</td>
    <td align="right">27-MAR-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.405269E+09</td>
    <td align="right">    13031.91</td>
    <td align="right">30-APR-07:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 18060829.97</td>
    <td align="right">     4191.41</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 15054962.49</td>
    <td align="right">      749.71</td>
    <td align="right">18-JUN-07:00</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24806200.68</td>
    <td align="right">     1091.19</td>
    <td align="right">16-JUL-08:39</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 15306652.66</td>
    <td align="right">      669.03</td>
    <td align="right">27-AUG-07:10</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  9637072.57</td>
    <td align="right">      572.93</td>
    <td align="right">10-SEP-08:30</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.227943E+09</td>
    <td align="right">    12996.47</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.845088E+09</td>
    <td align="right">    12957.79</td>
    <td align="right">22-NOV-06:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145164E+10</td>
    <td align="right">    13881.35</td>
    <td align="right">31-DEC-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.699802E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9637072.57</td>
    <td align="right">      572.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.176005E+10</td>
    <td align="right">    14189.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.187072E+10</td>
    <td align="right">    12457.15</td>
    <td align="right">20-JAN-06:10</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.146685E+10</td>
    <td align="right">    14194.51</td>
    <td align="right">22-FEB-06:10</td>
    <td align="right">       18.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.886036E+09</td>
    <td align="right">    13096.63</td>
    <td align="right">27-MAR-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.425768E+09</td>
    <td align="right">    13041.61</td>
    <td align="right">07-APR-05:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 17402756.98</td>
    <td align="right">     4651.04</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 14327995.11</td>
    <td align="right">     1576.84</td>
    <td align="right">18-JUN-08:00</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 22420337.05</td>
    <td align="right">      650.38</td>
    <td align="right">16-JUL-07:40</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 13805368.75</td>
    <td align="right">      616.18</td>
    <td align="right">27-AUG-07:10</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  8097104.75</td>
    <td align="right">      646.09</td>
    <td align="right">10-SEP-08:39</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240542E+09</td>
    <td align="right">    12981.73</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.883748E+09</td>
    <td align="right">    12950.65</td>
    <td align="right">22-NOV-06:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.153576E+10</td>
    <td align="right">    13873.31</td>
    <td align="right">31-DEC-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.738548E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8097104.75</td>
    <td align="right">      616.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187072E+10</td>
    <td align="right">    14194.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.188781E+10</td>
    <td align="right">    12458.10</td>
    <td align="right">20-JAN-06:10</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148137E+10</td>
    <td align="right">    14112.45</td>
    <td align="right">22-FEB-06:10</td>
    <td align="right">       18.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.897150E+09</td>
    <td align="right">    13097.80</td>
    <td align="right">27-MAR-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.429894E+09</td>
    <td align="right">    13099.67</td>
    <td align="right">07-APR-05:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 17607914.50</td>
    <td align="right">     4933.24</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 13576174.03</td>
    <td align="right">      766.19</td>
    <td align="right">18-JUN-08:09</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 22348837.75</td>
    <td align="right">      644.02</td>
    <td align="right">16-JUL-07:40</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 13694149.44</td>
    <td align="right">      609.56</td>
    <td align="right">27-AUG-07:10</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  7974578.21</td>
    <td align="right">      640.51</td>
    <td align="right">10-SEP-08:39</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.243132E+09</td>
    <td align="right">    12982.49</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.890526E+09</td>
    <td align="right">    12954.95</td>
    <td align="right">22-NOV-06:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155181E+10</td>
    <td align="right">    13874.13</td>
    <td align="right">31-DEC-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.745689E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  7974578.21</td>
    <td align="right">      609.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.188781E+10</td>
    <td align="right">    14112.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190775E+10</td>
    <td align="right">    12461.21</td>
    <td align="right">20-JAN-06:10</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149224E+10</td>
    <td align="right">    13906.12</td>
    <td align="right">22-FEB-06:10</td>
    <td align="right">       18.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.908690E+09</td>
    <td align="right">    13100.50</td>
    <td align="right">27-MAR-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.438151E+09</td>
    <td align="right">    13104.02</td>
    <td align="right">07-APR-05:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 17834802.46</td>
    <td align="right">     5288.74</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 13654083.13</td>
    <td align="right">      786.67</td>
    <td align="right">18-JUN-08:09</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 22433022.69</td>
    <td align="right">      692.67</td>
    <td align="right">16-JUL-07:49</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 13612563.50</td>
    <td align="right">      619.08</td>
    <td align="right">06-AUG-08:00</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  7876897.24</td>
    <td align="right">      635.80</td>
    <td align="right">10-SEP-08:39</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.247660E+09</td>
    <td align="right">    12984.62</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.900047E+09</td>
    <td align="right">    12960.98</td>
    <td align="right">22-NOV-06:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156489E+10</td>
    <td align="right">    13876.16</td>
    <td align="right">31-DEC-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.753484E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  7876897.24</td>
    <td align="right">      619.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.190775E+10</td>
    <td align="right">    13906.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.206567E+10</td>
    <td align="right">    12476.64</td>
    <td align="right">20-JAN-06:10</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.162695E+10</td>
    <td align="right">    13608.83</td>
    <td align="right">22-FEB-06:10</td>
    <td align="right">       18.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.981469E+09</td>
    <td align="right">    13110.76</td>
    <td align="right">27-MAR-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.472832E+09</td>
    <td align="right">    13121.27</td>
    <td align="right">07-APR-05:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 21914011.65</td>
    <td align="right">     6348.14</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 15883050.60</td>
    <td align="right">      788.80</td>
    <td align="right">18-JUN-08:09</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 25607683.07</td>
    <td align="right">      705.94</td>
    <td align="right">16-JUL-07:49</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 15396228.92</td>
    <td align="right">      626.40</td>
    <td align="right">06-AUG-08:00</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  8596411.95</td>
    <td align="right">      715.31</td>
    <td align="right">10-SEP-08:50</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.270861E+09</td>
    <td align="right">    12995.57</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.964481E+09</td>
    <td align="right">    12981.91</td>
    <td align="right">22-NOV-06:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.169479E+10</td>
    <td align="right">    13840.78</td>
    <td align="right">31-DEC-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.816445E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8596411.95</td>
    <td align="right">      626.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.206567E+10</td>
    <td align="right">    13840.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.207633E+10</td>
    <td align="right">    12478.71</td>
    <td align="right">20-JAN-06:10</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.163453E+10</td>
    <td align="right">    13561.38</td>
    <td align="right">22-FEB-06:10</td>
    <td align="right">       18.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.987167E+09</td>
    <td align="right">    13110.10</td>
    <td align="right">27-MAR-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.475135E+09</td>
    <td align="right">    13121.29</td>
    <td align="right">07-APR-05:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 22438378.60</td>
    <td align="right">     6447.63</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 15827845.22</td>
    <td align="right">      787.95</td>
    <td align="right">18-JUN-08:09</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 25553531.06</td>
    <td align="right">      704.60</td>
    <td align="right">16-JUL-07:49</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 15334775.75</td>
    <td align="right">      625.56</td>
    <td align="right">06-AUG-08:00</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  8563243.89</td>
    <td align="right">      730.41</td>
    <td align="right">10-SEP-08:50</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.272537E+09</td>
    <td align="right">    12997.12</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.971058E+09</td>
    <td align="right">    12983.25</td>
    <td align="right">22-NOV-06:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.171049E+10</td>
    <td align="right">    13792.31</td>
    <td align="right">31-DEC-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.821497E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8563243.89</td>
    <td align="right">      625.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207633E+10</td>
    <td align="right">    13792.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.214871E+10</td>
    <td align="right">    12503.60</td>
    <td align="right">20-JAN-06:10</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.169223E+10</td>
    <td align="right">    13689.66</td>
    <td align="right">22-FEB-06:10</td>
    <td align="right">       18.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102100E+10</td>
    <td align="right">    13121.10</td>
    <td align="right">27-MAR-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.493763E+09</td>
    <td align="right">    13136.16</td>
    <td align="right">07-APR-05:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 23237706.34</td>
    <td align="right">     7328.00</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 16077795.34</td>
    <td align="right">      792.31</td>
    <td align="right">18-JUN-08:09</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 26355011.99</td>
    <td align="right">     1155.82</td>
    <td align="right">16-JUL-08:00</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 15734757.32</td>
    <td align="right">      633.08</td>
    <td align="right">27-AUG-07:40</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  8861599.77</td>
    <td align="right">      735.40</td>
    <td align="right">10-SEP-08:50</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.287855E+09</td>
    <td align="right">    13013.59</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101204E+10</td>
    <td align="right">    13002.04</td>
    <td align="right">22-NOV-06:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.176856E+10</td>
    <td align="right">    13903.65</td>
    <td align="right">31-DEC-08:09</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.851442E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8861599.77</td>
    <td align="right">      633.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214871E+10</td>
    <td align="right">    13903.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.363484E+10</td>
    <td align="right">    17715.39</td>
    <td align="right">14-JAN-05:30</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.286136E+10</td>
    <td align="right">    18055.87</td>
    <td align="right">10-FEB-05:00</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154820E+10</td>
    <td align="right">    15981.02</td>
    <td align="right">28-MAR-05:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.729042E+09</td>
    <td align="right">    15914.72</td>
    <td align="right">30-APR-07:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 41902555.73</td>
    <td align="right">    15034.73</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 24024801.54</td>
    <td align="right">      709.59</td>
    <td align="right">18-JUN-07:00</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 34141381.06</td>
    <td align="right">      672.39</td>
    <td align="right">16-JUL-07:40</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 24365217.31</td>
    <td align="right">      693.56</td>
    <td align="right">27-AUG-07:10</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 12322847.12</td>
    <td align="right">      550.26</td>
    <td align="right">10-SEP-08:39</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.506049E+09</td>
    <td align="right">    15833.20</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156641E+10</td>
    <td align="right">    15954.63</td>
    <td align="right">22-NOV-06:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.300692E+10</td>
    <td align="right">    16560.69</td>
    <td align="right">26-DEC-06:10</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139896E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 12322847.12</td>
    <td align="right">      550.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363484E+10</td>
    <td align="right">    18055.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.917836E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.834943E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.953340E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.898128E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.935588E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.212350E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.919791E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.207631E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.913924E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.953340E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.898128E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.917836E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.888199E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.203128E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.913924E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109450E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248864E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.834943E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.953340E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.526828E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.479248E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547207E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.515516E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.537017E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.212350E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.527950E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.207631E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524583E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.547207E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.515516E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.526828E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.509817E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.203128E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.524583E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.628230E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248864E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.479248E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.547207E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.458918E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.417472E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.476670E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.449064E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.467794E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.459896E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.456962E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.476670E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.449064E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.458918E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.444100E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.456962E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.547249E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.417472E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.476670E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356646E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350625E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.338582E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356646E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350625E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.338582E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356646E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350625E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.338582E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LGSTORE1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.481415E+10</td>
    <td align="right">0.917836E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.672207E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439595E+10</td>
    <td align="right">0.834943E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.540196E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.953340E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">  1063386.90</td>
    <td align="right">0.405278E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.475336E+10</td>
    <td align="right">0.898128E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right"> 58417794.49</td>
    <td align="right">0.271526E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.492113E+10</td>
    <td align="right">0.935588E+10</td>
    <td align="right">0.212350E+10</td>
    <td align="right">0.220822E+09</td>
    <td align="right">0.135356E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485305E+10</td>
    <td align="right">0.919791E+10</td>
    <td align="right">0.207631E+10</td>
    <td align="right">0.450782E+09</td>
    <td align="right">0.666773E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.482144E+10</td>
    <td align="right">0.913924E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right">0.656226E+09</td>
    <td align="right">0.492631E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.953340E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.501043E+09</td>
    <td align="right">0.595133E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.475336E+10</td>
    <td align="right">0.898128E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right">0.258809E+09</td>
    <td align="right">0.946561E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481415E+10</td>
    <td align="right">0.917836E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right"> 43445250.53</td>
    <td align="right">0.262898E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463179E+10</td>
    <td align="right">0.888199E+10</td>
    <td align="right">0.203128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.437763E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.482144E+10</td>
    <td align="right">0.913924E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.592034E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576361E+11</td>
    <td align="right">0.109450E+12</td>
    <td align="right">0.248864E+11</td>
    <td align="right">0.219061E+10</td>
    <td align="right">0.358737E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.439595E+10</td>
    <td align="right">0.834943E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.492631E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.953340E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.656226E+09</td>
    <td align="right">0.672207E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LGSTORE2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.481415E+10</td>
    <td align="right">0.526828E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.551571E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439595E+10</td>
    <td align="right">0.479248E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.440567E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.547207E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">   864054.05</td>
    <td align="right">0.326873E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.475336E+10</td>
    <td align="right">0.515516E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right"> 47897807.80</td>
    <td align="right">0.216464E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.492113E+10</td>
    <td align="right">0.537017E+10</td>
    <td align="right">0.212350E+10</td>
    <td align="right">0.186077E+09</td>
    <td align="right">0.106397E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485305E+10</td>
    <td align="right">0.527950E+10</td>
    <td align="right">0.207631E+10</td>
    <td align="right">0.376122E+09</td>
    <td align="right">0.505570E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.482144E+10</td>
    <td align="right">0.524583E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right">0.545690E+09</td>
    <td align="right">0.367835E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.547207E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.412084E+09</td>
    <td align="right">0.447631E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.475336E+10</td>
    <td align="right">0.515516E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right">0.211633E+09</td>
    <td align="right">0.739897E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481415E+10</td>
    <td align="right">0.526828E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right"> 35393020.09</td>
    <td align="right">0.210273E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463179E+10</td>
    <td align="right">0.509817E+10</td>
    <td align="right">0.203128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.355513E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.482144E+10</td>
    <td align="right">0.524583E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.484766E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576361E+11</td>
    <td align="right">0.628230E+11</td>
    <td align="right">0.248864E+11</td>
    <td align="right">0.181576E+10</td>
    <td align="right">0.289852E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.439595E+10</td>
    <td align="right">0.479248E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.367835E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.547207E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.545690E+09</td>
    <td align="right">0.551571E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.458918E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.279087E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.417472E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.224070E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.476670E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">   432132.94</td>
    <td align="right">0.168584E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.449064E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 23879761.53</td>
    <td align="right">0.112777E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.467794E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 91913344.31</td>
    <td align="right">0.563962E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.459896E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.186046E+09</td>
    <td align="right">0.273469E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.456962E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.270663E+09</td>
    <td align="right">0.202423E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.476670E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.204825E+09</td>
    <td align="right">0.244846E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.449064E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.105646E+09</td>
    <td align="right">0.394363E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.458918E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right"> 17667639.83</td>
    <td align="right">0.109838E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.444100E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.182779E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.456962E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.246309E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.547249E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.901073E+09</td>
    <td align="right">0.149135E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.417472E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.202423E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.476670E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.270663E+09</td>
    <td align="right">0.279087E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.278361E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.222990E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">   432077.12</td>
    <td align="right">0.166883E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 23913746.54</td>
    <td align="right">0.111213E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.356646E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 92590801.91</td>
    <td align="right">0.552186E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.350625E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.187201E+09</td>
    <td align="right">0.264846E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.272028E+09</td>
    <td align="right">0.194495E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.205468E+09</td>
    <td align="right">0.235824E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.105742E+09</td>
    <td align="right">0.384888E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right"> 17681325.76</td>
    <td align="right">0.108257E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.338582E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181185E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.245268E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.417223E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.905057E+09</td>
    <td align="right">0.147738E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.194495E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.272028E+09</td>
    <td align="right">0.278361E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.278149E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.222709E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">   432074.61</td>
    <td align="right">0.166466E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 23919461.44</td>
    <td align="right">0.110849E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.356646E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 92696595.31</td>
    <td align="right">0.549591E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.350625E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.187387E+09</td>
    <td align="right">0.263049E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.272239E+09</td>
    <td align="right">0.192846E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.205571E+09</td>
    <td align="right">0.233977E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.105757E+09</td>
    <td align="right">0.382851E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right"> 17683989.77</td>
    <td align="right">0.107879E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.338582E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.180790E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.244991E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.417223E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.905685E+09</td>
    <td align="right">0.147406E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.192846E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.272239E+09</td>
    <td align="right">0.278149E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.277891E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.222414E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">   432074.52</td>
    <td align="right">0.166074E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 23924033.68</td>
    <td align="right">0.110511E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.356646E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 92750187.84</td>
    <td align="right">0.547446E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.350625E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.187472E+09</td>
    <td align="right">0.261811E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.272322E+09</td>
    <td align="right">0.191753E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.205623E+09</td>
    <td align="right">0.232753E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.105764E+09</td>
    <td align="right">0.381332E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right"> 17686021.05</td>
    <td align="right">0.107529E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.338582E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.180404E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.244684E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.417223E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.905974E+09</td>
    <td align="right">0.147102E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.191753E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.272322E+09</td>
    <td align="right">0.277891E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE5></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.276869E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.221219E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">   431994.08</td>
    <td align="right">0.164429E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 23950306.69</td>
    <td align="right">0.109060E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 93189236.00</td>
    <td align="right">0.536947E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.188294E+09</td>
    <td align="right">0.255169E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.273256E+09</td>
    <td align="right">0.185541E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.206185E+09</td>
    <td align="right">0.225693E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.105833E+09</td>
    <td align="right">0.373213E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right"> 17703966.41</td>
    <td align="right">0.105990E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178777E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.243428E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.908844E+09</td>
    <td align="right">0.145743E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.185541E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.273256E+09</td>
    <td align="right">0.276869E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE6></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.276796E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.221155E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">   431993.79</td>
    <td align="right">0.164382E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 23950439.19</td>
    <td align="right">0.109031E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 93198499.99</td>
    <td align="right">0.536593E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.188330E+09</td>
    <td align="right">0.254920E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.273295E+09</td>
    <td align="right">0.185304E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.206213E+09</td>
    <td align="right">0.225372E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.105837E+09</td>
    <td align="right">0.372770E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right"> 17704663.01</td>
    <td align="right">0.105942E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178699E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.243344E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.908959E+09</td>
    <td align="right">0.145684E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.185304E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.273295E+09</td>
    <td align="right">0.276796E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE7></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.275988E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220533E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">   432003.44</td>
    <td align="right">0.163955E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 23943039.90</td>
    <td align="right">0.108791E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 93006899.29</td>
    <td align="right">0.535469E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.188080E+09</td>
    <td align="right">0.255014E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.272892E+09</td>
    <td align="right">0.185657E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.206071E+09</td>
    <td align="right">0.225518E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.105811E+09</td>
    <td align="right">0.371693E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right"> 17698741.34</td>
    <td align="right">0.105621E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178074E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.242545E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.907934E+09</td>
    <td align="right">0.145284E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.185657E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.272892E+09</td>
    <td align="right">0.275988E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE8></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.391264E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.313070E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">   631063.34</td>
    <td align="right">0.231267E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 34870375.67</td>
    <td align="right">0.153173E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">0.133298E+09</td>
    <td align="right">0.750579E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.271585E+09</td>
    <td align="right">0.358310E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.393449E+09</td>
    <td align="right">0.260914E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.299167E+09</td>
    <td align="right">0.315468E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.154110E+09</td>
    <td align="right">0.513995E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right"> 25801998.90</td>
    <td align="right">0.148038E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.249859E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.342678E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.131291E+10</td>
    <td align="right">0.204928E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.260914E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.393449E+09</td>
    <td align="right">0.391264E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.526496E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.478611E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.545199E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.514560E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.535847E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.526120E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524287E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.545199E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.514560E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.526496E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.509626E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.524287E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.627129E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.478611E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.545199E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.400688E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.788939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143083E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33316468.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.364500E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.673366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129907E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.186834E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.688573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145228E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.966894E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.609497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139455E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.627337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408437E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.580299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143944E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.179332E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401541E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.539848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140417E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.307307E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.398980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.565700E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142982E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.391035E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.416187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.607368E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145226E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.373686E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.392084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.641735E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139455E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.273130E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.400688E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.722028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142661E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.682688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.387749E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.750313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137538E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.453348E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.398980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.802930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143156E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30760410.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.477811E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.797060E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169305E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167220E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.364500E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.539848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129907E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30760410.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.416187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.802930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145228E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.391035E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114551E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.903349E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.499495E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211904E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1714241.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2012243.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 39590923.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152335E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.497825E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.954620E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.437978E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114551E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    32837.86</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8905.19</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    32837.86</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8905.19</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    32837.86</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8905.19</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    32837.86</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8905.19</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    32837.86</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8905.19</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    32837.86</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8905.19</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    32837.86</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8905.19</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    32837.86</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8905.19</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    32837.86</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8905.19</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    32837.86</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8905.19</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    32837.86</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8905.19</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    32837.86</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8905.19</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    32837.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8905.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    32837.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8905.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    29884.77</td>
    <td align="right">     4167.63</td>
    <td align="right">        0.00</td>
    <td align="right">    34052.40</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       14.30</td>
    <td align="right">        1.99</td>
    <td align="right">        0.00</td>
    <td align="right">       16.29</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       14.30</td>
    <td align="right">        1.99</td>
    <td align="right">        0.00</td>
    <td align="right">       16.29</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLL-3_POWERLIGHTLARGE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    33361.73</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    29884.77</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLS-3_POWERLIGHTSMALL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    30743.73</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_GS-2_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    31513.14</td>
  </tr>
  <tr>
    <td align="right">GA_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     4167.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLL-3_POWERLIGHTLARGE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLL-3_POWERLIGHTLARGE</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND500KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2240.89</td>
    <td align="right">     2025.78</td>
    <td align="right">     2281.99</td>
    <td align="right">     2279.80</td>
    <td align="right">     2670.05</td>
    <td align="right">     3073.00</td>
    <td align="right">     3317.84</td>
    <td align="right">     3358.96</td>
    <td align="right">     2968.99</td>
    <td align="right">     2367.85</td>
    <td align="right">     2166.39</td>
    <td align="right">     2238.65</td>
    <td align="right">    30990.19</td>
    <td align="right">     3358.96</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">      189.00</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2256.64</td>
    <td align="right">     2041.53</td>
    <td align="right">     2297.74</td>
    <td align="right">     2295.55</td>
    <td align="right">     2685.80</td>
    <td align="right">     3088.75</td>
    <td align="right">     3333.59</td>
    <td align="right">     3374.71</td>
    <td align="right">     2984.74</td>
    <td align="right">     2383.60</td>
    <td align="right">     2182.14</td>
    <td align="right">     2254.40</td>
    <td align="right">    31179.19</td>
    <td align="right">     3374.71</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2256.64</td>
    <td align="right">     2041.53</td>
    <td align="right">     2297.74</td>
    <td align="right">     2295.55</td>
    <td align="right">     2685.80</td>
    <td align="right">     3088.75</td>
    <td align="right">     3333.59</td>
    <td align="right">     3374.71</td>
    <td align="right">     2984.74</td>
    <td align="right">     2383.60</td>
    <td align="right">     2182.14</td>
    <td align="right">     2254.40</td>
    <td align="right">    31179.19</td>
    <td align="right">     3374.71</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      157.96</td>
    <td align="right">      142.91</td>
    <td align="right">      160.84</td>
    <td align="right">      160.69</td>
    <td align="right">      188.01</td>
    <td align="right">      216.21</td>
    <td align="right">      233.35</td>
    <td align="right">      236.23</td>
    <td align="right">      208.93</td>
    <td align="right">      166.85</td>
    <td align="right">      152.75</td>
    <td align="right">      157.81</td>
    <td align="right">     2182.54</td>
    <td align="right">      236.23</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2414.60</td>
    <td align="right">     2184.43</td>
    <td align="right">     2458.58</td>
    <td align="right">     2456.24</td>
    <td align="right">     2873.80</td>
    <td align="right">     3304.96</td>
    <td align="right">     3566.94</td>
    <td align="right">     3610.94</td>
    <td align="right">     3193.67</td>
    <td align="right">     2550.45</td>
    <td align="right">     2334.89</td>
    <td align="right">     2412.21</td>
    <td align="right">    33361.73</td>
    <td align="right">     3610.94</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      566.58</td>
    <td align="right">      614.56</td>
    <td align="right">      620.06</td>
    <td align="right">      546.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2347.65</td>
    <td align="right">      620.06</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">      343.73</td>
    <td align="right">      311.10</td>
    <td align="right">      352.98</td>
    <td align="right">      356.99</td>
    <td align="right">      421.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      371.65</td>
    <td align="right">      333.60</td>
    <td align="right">      343.38</td>
    <td align="right">     2834.43</td>
    <td align="right">      421.01</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      157.96</td>
    <td align="right">      142.91</td>
    <td align="right">      160.84</td>
    <td align="right">      160.69</td>
    <td align="right">      188.01</td>
    <td align="right">      216.21</td>
    <td align="right">      233.35</td>
    <td align="right">      236.23</td>
    <td align="right">      208.93</td>
    <td align="right">      166.85</td>
    <td align="right">      152.75</td>
    <td align="right">      157.81</td>
    <td align="right">     2182.54</td>
    <td align="right">      236.23</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     1795.01</td>
    <td align="right">     1639.80</td>
    <td align="right">     1839.01</td>
    <td align="right">     1858.10</td>
    <td align="right">     2162.60</td>
    <td align="right">     2404.26</td>
    <td align="right">     2594.32</td>
    <td align="right">     2616.10</td>
    <td align="right">     2324.54</td>
    <td align="right">     1927.82</td>
    <td align="right">     1746.81</td>
    <td align="right">     1793.35</td>
    <td align="right">    24701.73</td>
    <td align="right">     2616.10</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">      102.14</td>
    <td align="right">       74.88</td>
    <td align="right">       90.01</td>
    <td align="right">       64.71</td>
    <td align="right">       86.44</td>
    <td align="right">      102.16</td>
    <td align="right">      108.95</td>
    <td align="right">      122.80</td>
    <td align="right">       97.99</td>
    <td align="right">       68.38</td>
    <td align="right">       85.99</td>
    <td align="right">      101.92</td>
    <td align="right">     1106.38</td>
    <td align="right">      122.80</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2256.64</td>
    <td align="right">     2041.53</td>
    <td align="right">     2297.74</td>
    <td align="right">     2295.55</td>
    <td align="right">     2685.80</td>
    <td align="right">     3088.75</td>
    <td align="right">     3333.59</td>
    <td align="right">     3374.71</td>
    <td align="right">     2984.74</td>
    <td align="right">     2383.60</td>
    <td align="right">     2182.14</td>
    <td align="right">     2254.40</td>
    <td align="right">    31179.19</td>
    <td align="right">     3374.71</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND500KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2002.27</td>
    <td align="right">     1809.80</td>
    <td align="right">     2039.79</td>
    <td align="right">     2038.89</td>
    <td align="right">     2389.24</td>
    <td align="right">     2760.75</td>
    <td align="right">     2981.65</td>
    <td align="right">     3018.17</td>
    <td align="right">     2666.97</td>
    <td align="right">     2117.99</td>
    <td align="right">     1935.91</td>
    <td align="right">     2000.27</td>
    <td align="right">    27761.69</td>
    <td align="right">     3018.17</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">      168.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2016.27</td>
    <td align="right">     1823.80</td>
    <td align="right">     2053.79</td>
    <td align="right">     2052.89</td>
    <td align="right">     2403.24</td>
    <td align="right">     2774.75</td>
    <td align="right">     2995.65</td>
    <td align="right">     3032.17</td>
    <td align="right">     2680.97</td>
    <td align="right">     2131.99</td>
    <td align="right">     1949.91</td>
    <td align="right">     2014.27</td>
    <td align="right">    27929.69</td>
    <td align="right">     3032.17</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2016.27</td>
    <td align="right">     1823.80</td>
    <td align="right">     2053.79</td>
    <td align="right">     2052.89</td>
    <td align="right">     2403.24</td>
    <td align="right">     2774.75</td>
    <td align="right">     2995.65</td>
    <td align="right">     3032.17</td>
    <td align="right">     2680.97</td>
    <td align="right">     2131.99</td>
    <td align="right">     1949.91</td>
    <td align="right">     2014.27</td>
    <td align="right">    27929.69</td>
    <td align="right">     3032.17</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      141.14</td>
    <td align="right">      127.67</td>
    <td align="right">      143.77</td>
    <td align="right">      143.70</td>
    <td align="right">      168.23</td>
    <td align="right">      194.23</td>
    <td align="right">      209.70</td>
    <td align="right">      212.25</td>
    <td align="right">      187.67</td>
    <td align="right">      149.24</td>
    <td align="right">      136.49</td>
    <td align="right">      141.00</td>
    <td align="right">     1955.08</td>
    <td align="right">      212.25</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2157.41</td>
    <td align="right">     1951.47</td>
    <td align="right">     2197.55</td>
    <td align="right">     2196.59</td>
    <td align="right">     2571.47</td>
    <td align="right">     2968.98</td>
    <td align="right">     3205.34</td>
    <td align="right">     3244.42</td>
    <td align="right">     2868.63</td>
    <td align="right">     2281.23</td>
    <td align="right">     2086.40</td>
    <td align="right">     2155.27</td>
    <td align="right">    29884.77</td>
    <td align="right">     3244.42</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      566.58</td>
    <td align="right">      614.56</td>
    <td align="right">      620.06</td>
    <td align="right">      546.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2347.65</td>
    <td align="right">      620.06</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">      343.73</td>
    <td align="right">      311.10</td>
    <td align="right">      352.98</td>
    <td align="right">      356.99</td>
    <td align="right">      421.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      371.65</td>
    <td align="right">      333.60</td>
    <td align="right">      343.38</td>
    <td align="right">     2834.43</td>
    <td align="right">      421.01</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      141.14</td>
    <td align="right">      127.67</td>
    <td align="right">      143.77</td>
    <td align="right">      143.70</td>
    <td align="right">      168.23</td>
    <td align="right">      194.23</td>
    <td align="right">      209.70</td>
    <td align="right">      212.25</td>
    <td align="right">      187.67</td>
    <td align="right">      149.24</td>
    <td align="right">      136.49</td>
    <td align="right">      141.00</td>
    <td align="right">     1955.08</td>
    <td align="right">      212.25</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     1570.94</td>
    <td align="right">     1434.49</td>
    <td align="right">     1609.61</td>
    <td align="right">     1626.40</td>
    <td align="right">     1894.09</td>
    <td align="right">     2106.55</td>
    <td align="right">     2273.64</td>
    <td align="right">     2292.78</td>
    <td align="right">     2036.46</td>
    <td align="right">     1687.69</td>
    <td align="right">     1528.56</td>
    <td align="right">     1569.47</td>
    <td align="right">    21630.68</td>
    <td align="right">     2292.78</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">       87.61</td>
    <td align="right">       64.22</td>
    <td align="right">       77.20</td>
    <td align="right">       55.50</td>
    <td align="right">       74.14</td>
    <td align="right">       87.62</td>
    <td align="right">       93.45</td>
    <td align="right">      105.33</td>
    <td align="right">       84.05</td>
    <td align="right">       58.65</td>
    <td align="right">       73.75</td>
    <td align="right">       87.42</td>
    <td align="right">      948.93</td>
    <td align="right">      105.33</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2016.27</td>
    <td align="right">     1823.80</td>
    <td align="right">     2053.79</td>
    <td align="right">     2052.89</td>
    <td align="right">     2403.24</td>
    <td align="right">     2774.75</td>
    <td align="right">     2995.65</td>
    <td align="right">     3032.17</td>
    <td align="right">     2680.97</td>
    <td align="right">     2131.99</td>
    <td align="right">     1949.91</td>
    <td align="right">     2014.27</td>
    <td align="right">    27929.69</td>
    <td align="right">     3032.17</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND30KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND500KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>MAXDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLS-3_POWERLIGHTSMALL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLS-3_POWERLIGHTSMALL</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND30KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2058.76</td>
    <td align="right">     1860.22</td>
    <td align="right">     2098.03</td>
    <td align="right">     2097.94</td>
    <td align="right">     2460.25</td>
    <td align="right">     2841.27</td>
    <td align="right">     3069.65</td>
    <td align="right">     3107.00</td>
    <td align="right">     2744.35</td>
    <td align="right">     2179.78</td>
    <td align="right">     1990.52</td>
    <td align="right">     2056.69</td>
    <td align="right">    28564.46</td>
    <td align="right">     3107.00</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">      168.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2072.76</td>
    <td align="right">     1874.22</td>
    <td align="right">     2112.03</td>
    <td align="right">     2111.94</td>
    <td align="right">     2474.25</td>
    <td align="right">     2855.27</td>
    <td align="right">     3083.65</td>
    <td align="right">     3121.00</td>
    <td align="right">     2758.35</td>
    <td align="right">     2193.78</td>
    <td align="right">     2004.52</td>
    <td align="right">     2070.69</td>
    <td align="right">    28732.46</td>
    <td align="right">     3121.00</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2072.76</td>
    <td align="right">     1874.22</td>
    <td align="right">     2112.03</td>
    <td align="right">     2111.94</td>
    <td align="right">     2474.25</td>
    <td align="right">     2855.27</td>
    <td align="right">     3083.65</td>
    <td align="right">     3121.00</td>
    <td align="right">     2758.35</td>
    <td align="right">     2193.78</td>
    <td align="right">     2004.52</td>
    <td align="right">     2070.69</td>
    <td align="right">    28732.46</td>
    <td align="right">     3121.00</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      145.09</td>
    <td align="right">      131.20</td>
    <td align="right">      147.84</td>
    <td align="right">      147.84</td>
    <td align="right">      173.20</td>
    <td align="right">      199.87</td>
    <td align="right">      215.86</td>
    <td align="right">      218.47</td>
    <td align="right">      193.08</td>
    <td align="right">      153.56</td>
    <td align="right">      140.32</td>
    <td align="right">      144.95</td>
    <td align="right">     2011.27</td>
    <td align="right">      218.47</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2217.85</td>
    <td align="right">     2005.42</td>
    <td align="right">     2259.87</td>
    <td align="right">     2259.77</td>
    <td align="right">     2647.45</td>
    <td align="right">     3055.13</td>
    <td align="right">     3299.50</td>
    <td align="right">     3339.47</td>
    <td align="right">     2951.43</td>
    <td align="right">     2347.35</td>
    <td align="right">     2144.84</td>
    <td align="right">     2215.64</td>
    <td align="right">    30743.73</td>
    <td align="right">     3339.47</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      566.58</td>
    <td align="right">      614.56</td>
    <td align="right">      620.06</td>
    <td align="right">      546.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2347.65</td>
    <td align="right">      620.06</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">      343.73</td>
    <td align="right">      311.10</td>
    <td align="right">      352.98</td>
    <td align="right">      356.99</td>
    <td align="right">      421.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      371.65</td>
    <td align="right">      333.60</td>
    <td align="right">      343.38</td>
    <td align="right">     2834.43</td>
    <td align="right">      421.01</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      145.09</td>
    <td align="right">      131.20</td>
    <td align="right">      147.84</td>
    <td align="right">      147.84</td>
    <td align="right">      173.20</td>
    <td align="right">      199.87</td>
    <td align="right">      215.86</td>
    <td align="right">      218.47</td>
    <td align="right">      193.08</td>
    <td align="right">      153.56</td>
    <td align="right">      140.32</td>
    <td align="right">      144.95</td>
    <td align="right">     2011.27</td>
    <td align="right">      218.47</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     1627.62</td>
    <td align="right">     1485.05</td>
    <td align="right">     1668.03</td>
    <td align="right">     1685.57</td>
    <td align="right">     1965.28</td>
    <td align="right">     2187.26</td>
    <td align="right">     2361.85</td>
    <td align="right">     2381.85</td>
    <td align="right">     2114.03</td>
    <td align="right">     1749.61</td>
    <td align="right">     1583.34</td>
    <td align="right">     1626.09</td>
    <td align="right">    22435.58</td>
    <td align="right">     2381.85</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">       87.41</td>
    <td align="right">       64.08</td>
    <td align="right">       77.02</td>
    <td align="right">       55.37</td>
    <td align="right">       73.97</td>
    <td align="right">       87.43</td>
    <td align="right">       93.24</td>
    <td align="right">      105.09</td>
    <td align="right">       83.86</td>
    <td align="right">       58.52</td>
    <td align="right">       73.59</td>
    <td align="right">       87.22</td>
    <td align="right">      946.80</td>
    <td align="right">      105.09</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2072.76</td>
    <td align="right">     1874.22</td>
    <td align="right">     2112.03</td>
    <td align="right">     2111.94</td>
    <td align="right">     2474.25</td>
    <td align="right">     2855.27</td>
    <td align="right">     3083.65</td>
    <td align="right">     3121.00</td>
    <td align="right">     2758.35</td>
    <td align="right">     2193.78</td>
    <td align="right">     2004.52</td>
    <td align="right">     2070.69</td>
    <td align="right">    28732.46</td>
    <td align="right">     3121.00</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND30KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_GS-2_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_GS-2_GENERALSERVICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND30KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2073.82</td>
    <td align="right">     1876.75</td>
    <td align="right">     2129.67</td>
    <td align="right">     2153.91</td>
    <td align="right">     2540.52</td>
    <td align="right">     2942.11</td>
    <td align="right">     3191.45</td>
    <td align="right">     3220.02</td>
    <td align="right">     2837.53</td>
    <td align="right">     2242.43</td>
    <td align="right">     2012.61</td>
    <td align="right">     2071.70</td>
    <td align="right">    29292.53</td>
    <td align="right">     3220.02</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">      159.00</td>
    <td align="right">       13.25</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2087.07</td>
    <td align="right">     1890.00</td>
    <td align="right">     2142.92</td>
    <td align="right">     2167.16</td>
    <td align="right">     2553.77</td>
    <td align="right">     2955.36</td>
    <td align="right">     3204.70</td>
    <td align="right">     3233.27</td>
    <td align="right">     2850.78</td>
    <td align="right">     2255.68</td>
    <td align="right">     2025.86</td>
    <td align="right">     2084.95</td>
    <td align="right">    29451.53</td>
    <td align="right">     3233.27</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2087.07</td>
    <td align="right">     1890.00</td>
    <td align="right">     2142.92</td>
    <td align="right">     2167.16</td>
    <td align="right">     2553.77</td>
    <td align="right">     2955.36</td>
    <td align="right">     3204.70</td>
    <td align="right">     3233.27</td>
    <td align="right">     2850.78</td>
    <td align="right">     2255.68</td>
    <td align="right">     2025.86</td>
    <td align="right">     2084.95</td>
    <td align="right">    29451.53</td>
    <td align="right">     3233.27</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      146.09</td>
    <td align="right">      132.30</td>
    <td align="right">      150.00</td>
    <td align="right">      151.70</td>
    <td align="right">      178.76</td>
    <td align="right">      206.88</td>
    <td align="right">      224.33</td>
    <td align="right">      226.33</td>
    <td align="right">      199.55</td>
    <td align="right">      157.90</td>
    <td align="right">      141.81</td>
    <td align="right">      145.95</td>
    <td align="right">     2061.61</td>
    <td align="right">      226.33</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2233.16</td>
    <td align="right">     2022.30</td>
    <td align="right">     2292.92</td>
    <td align="right">     2318.86</td>
    <td align="right">     2732.53</td>
    <td align="right">     3162.24</td>
    <td align="right">     3429.03</td>
    <td align="right">     3459.60</td>
    <td align="right">     3050.33</td>
    <td align="right">     2413.58</td>
    <td align="right">     2167.67</td>
    <td align="right">     2230.90</td>
    <td align="right">    31513.14</td>
    <td align="right">     3459.60</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      566.58</td>
    <td align="right">      614.56</td>
    <td align="right">      620.06</td>
    <td align="right">      546.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2347.65</td>
    <td align="right">      620.06</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">      343.73</td>
    <td align="right">      311.10</td>
    <td align="right">      352.98</td>
    <td align="right">      356.99</td>
    <td align="right">      421.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      371.65</td>
    <td align="right">      333.60</td>
    <td align="right">      343.38</td>
    <td align="right">     2834.43</td>
    <td align="right">      421.01</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      146.09</td>
    <td align="right">      132.30</td>
    <td align="right">      150.00</td>
    <td align="right">      151.70</td>
    <td align="right">      178.76</td>
    <td align="right">      206.88</td>
    <td align="right">      224.33</td>
    <td align="right">      226.33</td>
    <td align="right">      199.55</td>
    <td align="right">      157.90</td>
    <td align="right">      141.81</td>
    <td align="right">      145.95</td>
    <td align="right">     2061.61</td>
    <td align="right">      226.33</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     1730.09</td>
    <td align="right">     1565.65</td>
    <td align="right">     1776.69</td>
    <td align="right">     1796.92</td>
    <td align="right">     2119.51</td>
    <td align="right">     2375.53</td>
    <td align="right">     2576.89</td>
    <td align="right">     2599.96</td>
    <td align="right">     2291.08</td>
    <td align="right">     1870.78</td>
    <td align="right">     1679.02</td>
    <td align="right">     1728.32</td>
    <td align="right">    24110.45</td>
    <td align="right">     2599.96</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2087.07</td>
    <td align="right">     1890.00</td>
    <td align="right">     2142.92</td>
    <td align="right">     2167.16</td>
    <td align="right">     2553.77</td>
    <td align="right">     2955.36</td>
    <td align="right">     3204.70</td>
    <td align="right">     3233.27</td>
    <td align="right">     2850.78</td>
    <td align="right">     2255.68</td>
    <td align="right">     2025.86</td>
    <td align="right">     2084.95</td>
    <td align="right">    29451.53</td>
    <td align="right">     3233.27</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND30KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAXENERGY30OOKWH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    20801.84</td>
    <td align="right">    18827.14</td>
    <td align="right">    21361.52</td>
    <td align="right">    21604.45</td>
    <td align="right">    25478.49</td>
    <td align="right">    28553.09</td>
    <td align="right">    30971.18</td>
    <td align="right">    31248.25</td>
    <td align="right">    27538.84</td>
    <td align="right">    22491.48</td>
    <td align="right">    20188.54</td>
    <td align="right">    20780.63</td>
    <td align="right">   289845.45</td>
    <td align="right">    31248.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       54.90</td>
    <td align="right">       58.14</td>
    <td align="right">       63.54</td>
    <td align="right">       76.91</td>
    <td align="right">       85.84</td>
    <td align="right">       93.65</td>
    <td align="right">      102.47</td>
    <td align="right">       97.20</td>
    <td align="right">       90.58</td>
    <td align="right">       79.58</td>
    <td align="right">       59.60</td>
    <td align="right">       54.90</td>
    <td align="right">      917.32</td>
    <td align="right">      102.47</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>MAXENERGY30OOKWH                                                                                     FROM TotalEnergy</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GA_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GA_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-10-27
    02:39:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1003.22</td>
    <td align="right">      862.20</td>
    <td align="right">      490.47</td>
    <td align="right">      218.12</td>
    <td align="right">       16.20</td>
    <td align="right">      0.0219</td>
    <td align="right">      0.0238</td>
    <td align="right">        0.00</td>
    <td align="right">      0.4529</td>
    <td align="right">      157.81</td>
    <td align="right">      443.06</td>
    <td align="right">      740.13</td>
    <td align="right">     3931.73</td>
    <td align="right">     1003.22</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1003.22</td>
    <td align="right">      862.20</td>
    <td align="right">      490.47</td>
    <td align="right">      218.12</td>
    <td align="right">       16.20</td>
    <td align="right">      0.0219</td>
    <td align="right">      0.0238</td>
    <td align="right">        0.00</td>
    <td align="right">      0.4529</td>
    <td align="right">      157.81</td>
    <td align="right">      443.06</td>
    <td align="right">      740.13</td>
    <td align="right">     3931.73</td>
    <td align="right">     1003.22</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1003.22</td>
    <td align="right">      862.20</td>
    <td align="right">      490.47</td>
    <td align="right">      218.12</td>
    <td align="right">       16.20</td>
    <td align="right">      0.0219</td>
    <td align="right">      0.0238</td>
    <td align="right">        0.00</td>
    <td align="right">      0.4529</td>
    <td align="right">      157.81</td>
    <td align="right">      443.06</td>
    <td align="right">      740.13</td>
    <td align="right">     3931.73</td>
    <td align="right">     1003.22</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       60.19</td>
    <td align="right">       51.73</td>
    <td align="right">       29.43</td>
    <td align="right">       13.09</td>
    <td align="right">      0.9723</td>
    <td align="right">      0.0013</td>
    <td align="right">      0.0014</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0272</td>
    <td align="right">        9.47</td>
    <td align="right">       26.58</td>
    <td align="right">       44.41</td>
    <td align="right">      235.90</td>
    <td align="right">       60.19</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1063.41</td>
    <td align="right">      913.94</td>
    <td align="right">      519.90</td>
    <td align="right">      231.21</td>
    <td align="right">       17.18</td>
    <td align="right">      0.0233</td>
    <td align="right">      0.0253</td>
    <td align="right">        0.00</td>
    <td align="right">      0.4801</td>
    <td align="right">      167.28</td>
    <td align="right">      469.65</td>
    <td align="right">      784.54</td>
    <td align="right">     4167.63</td>
    <td align="right">     1063.41</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     1003.22</td>
    <td align="right">      862.20</td>
    <td align="right">      490.47</td>
    <td align="right">      218.12</td>
    <td align="right">       16.20</td>
    <td align="right">      0.0219</td>
    <td align="right">      0.0238</td>
    <td align="right">        0.00</td>
    <td align="right">      0.4529</td>
    <td align="right">      157.81</td>
    <td align="right">      443.06</td>
    <td align="right">      740.13</td>
    <td align="right">     3931.73</td>
    <td align="right">     1003.22</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       60.19</td>
    <td align="right">       51.73</td>
    <td align="right">       29.43</td>
    <td align="right">       13.09</td>
    <td align="right">      0.9723</td>
    <td align="right">      0.0013</td>
    <td align="right">      0.0014</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0272</td>
    <td align="right">        9.47</td>
    <td align="right">       26.58</td>
    <td align="right">       44.41</td>
    <td align="right">      235.90</td>
    <td align="right">       60.19</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1003.22</td>
    <td align="right">      862.20</td>
    <td align="right">      490.47</td>
    <td align="right">      218.12</td>
    <td align="right">       16.20</td>
    <td align="right">      0.0219</td>
    <td align="right">      0.0238</td>
    <td align="right">        0.00</td>
    <td align="right">      0.4529</td>
    <td align="right">      157.81</td>
    <td align="right">      443.06</td>
    <td align="right">      740.13</td>
    <td align="right">     3931.73</td>
    <td align="right">     1003.22</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      108.57</td>
    <td align="right">       85.62</td>
    <td align="right">       47.34</td>
    <td align="right">       20.08</td>
    <td align="right">        1.36</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0019</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0375</td>
    <td align="right">       14.44</td>
    <td align="right">       47.18</td>
    <td align="right">       90.48</td>
    <td align="right">      415.12</td>
    <td align="right">      108.57</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      108.57</td>
    <td align="right">       85.62</td>
    <td align="right">       47.34</td>
    <td align="right">       20.08</td>
    <td align="right">        1.36</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0019</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0375</td>
    <td align="right">       14.44</td>
    <td align="right">       47.18</td>
    <td align="right">       90.48</td>
    <td align="right">      415.12</td>
    <td align="right">      108.57</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7419</td>
    <td align="right">      0.6236</td>
    <td align="right">      0.1273</td>
    <td align="right">      0.0025</td>
    <td align="right">      0.0032</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0331</td>
    <td align="right">      0.4735</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7688</td>
    <td align="right">        5.08</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      108.57</td>
    <td align="right">       85.62</td>
    <td align="right">       47.34</td>
    <td align="right">       20.08</td>
    <td align="right">        1.36</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0019</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0375</td>
    <td align="right">       14.44</td>
    <td align="right">       47.18</td>
    <td align="right">       90.48</td>
    <td align="right">      415.12</td>
    <td align="right">      108.57</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7419</td>
    <td align="right">      0.6236</td>
    <td align="right">      0.1273</td>
    <td align="right">      0.0025</td>
    <td align="right">      0.0032</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0331</td>
    <td align="right">      0.4735</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7688</td>
    <td align="right">        5.08</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7419</td>
    <td align="right">      0.6236</td>
    <td align="right">      0.1273</td>
    <td align="right">      0.0025</td>
    <td align="right">      0.0032</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0331</td>
    <td align="right">      0.4735</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7688</td>
    <td align="right">        5.08</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7419</td>
    <td align="right">      0.6236</td>
    <td align="right">      0.1273</td>
    <td align="right">      0.0025</td>
    <td align="right">      0.0032</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0331</td>
    <td align="right">      0.4735</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7688</td>
    <td align="right">        5.08</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7419</td>
    <td align="right">      0.6236</td>
    <td align="right">      0.1273</td>
    <td align="right">      0.0025</td>
    <td align="right">      0.0032</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0331</td>
    <td align="right">      0.4735</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7688</td>
    <td align="right">        5.08</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      108.57</td>
    <td align="right">       85.62</td>
    <td align="right">       47.34</td>
    <td align="right">       20.08</td>
    <td align="right">        1.36</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0019</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0375</td>
    <td align="right">       14.44</td>
    <td align="right">       47.18</td>
    <td align="right">       90.48</td>
    <td align="right">      415.12</td>
    <td align="right">      108.57</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7419</td>
    <td align="right">      0.6236</td>
    <td align="right">      0.1273</td>
    <td align="right">      0.0025</td>
    <td align="right">      0.0032</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0331</td>
    <td align="right">      0.4735</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7688</td>
    <td align="right">        5.08</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      108.57</td>
    <td align="right">       85.62</td>
    <td align="right">       47.34</td>
    <td align="right">       20.08</td>
    <td align="right">        1.36</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0019</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0375</td>
    <td align="right">       14.44</td>
    <td align="right">       47.18</td>
    <td align="right">       90.48</td>
    <td align="right">      415.12</td>
    <td align="right">      108.57</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7419</td>
    <td align="right">      0.6236</td>
    <td align="right">      0.1273</td>
    <td align="right">      0.0025</td>
    <td align="right">      0.0032</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0331</td>
    <td align="right">      0.4735</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7688</td>
    <td align="right">        5.08</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      108.57</td>
    <td align="right">       85.62</td>
    <td align="right">       47.34</td>
    <td align="right">       20.08</td>
    <td align="right">        1.36</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0019</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0375</td>
    <td align="right">       14.44</td>
    <td align="right">       47.18</td>
    <td align="right">       90.48</td>
    <td align="right">      415.12</td>
    <td align="right">      108.57</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7419</td>
    <td align="right">      0.6236</td>
    <td align="right">      0.1273</td>
    <td align="right">      0.0025</td>
    <td align="right">      0.0032</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0331</td>
    <td align="right">      0.4735</td>
    <td align="right">      0.7688</td>
    <td align="right">      0.7688</td>
    <td align="right">        5.08</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GA_MONTHLYGASRATES</td>
    <td align="right">        9.24</td>
    <td align="right">       10.07</td>
    <td align="right">       10.36</td>
    <td align="right">       10.86</td>
    <td align="right">       11.95</td>
    <td align="right">       13.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.65</td>
    <td align="right">       12.07</td>
    <td align="right">       10.93</td>
    <td align="right">        9.39</td>
    <td align="right">        8.18</td>
    <td align="right">      131.70</td>
    <td align="right">       13.50</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          GA_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
