    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7959.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.987160E+11</td>
    <td align="right">   93757.971</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32837.857</td>
    <td align="right">    8089.532</td>
    <td align="right">    7959.044</td>
    <td align="right">       0.000</td>
    <td align="right">   44871.538</td>
    <td align="right">    5069.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       61.17</td>
    <td align="right">       15.65</td>
    <td align="right">        0.33</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       47.17</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       30.00</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.33</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.67</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.33</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.33</td>
    <td align="right">       16.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       49.67</td>
    <td align="right">       15.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      220.83</td>
    <td align="right">       15.96</td>
    <td align="right">        0.33</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       61.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.33</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       52.50</td>
    <td align="right">       16.07</td>
    <td align="right">        1.17</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       43.00</td>
    <td align="right">       15.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.83</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.00</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.67</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.00</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.17</td>
    <td align="right">       17.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       44.00</td>
    <td align="right">       15.82</td>
    <td align="right">        0.17</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      177.33</td>
    <td align="right">       16.29</td>
    <td align="right">        1.33</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       52.50</td>
    <td align="right">       20.78</td>
    <td align="right">        1.17</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       47.50</td>
    <td align="right">       16.15</td>
    <td align="right">        1.33</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       34.00</td>
    <td align="right">       16.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.67</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.67</td>
    <td align="right">       20.18</td>
    <td align="right">        0.17</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.17</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.17</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.00</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       40.00</td>
    <td align="right">       15.93</td>
    <td align="right">        0.17</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      152.17</td>
    <td align="right">       16.50</td>
    <td align="right">        1.67</td>
    <td align="right">       20.47</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       47.50</td>
    <td align="right">       20.55</td>
    <td align="right">        1.33</td>
    <td align="right">       20.74</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       48.00</td>
    <td align="right">       16.14</td>
    <td align="right">        1.50</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.00</td>
    <td align="right">       16.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.50</td>
    <td align="right">       16.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.50</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.83</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.50</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.00</td>
    <td align="right">       18.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       38.67</td>
    <td align="right">       15.90</td>
    <td align="right">        0.17</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      151.00</td>
    <td align="right">       16.47</td>
    <td align="right">        1.67</td>
    <td align="right">       20.40</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       48.00</td>
    <td align="right">       20.51</td>
    <td align="right">        1.50</td>
    <td align="right">       20.62</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       48.00</td>
    <td align="right">       16.16</td>
    <td align="right">        1.50</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.67</td>
    <td align="right">       16.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.00</td>
    <td align="right">       16.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.50</td>
    <td align="right">       20.01</td>
    <td align="right">        0.17</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.33</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.67</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.67</td>
    <td align="right">       18.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       39.33</td>
    <td align="right">       15.89</td>
    <td align="right">        0.17</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      154.17</td>
    <td align="right">       16.49</td>
    <td align="right">        1.83</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       48.00</td>
    <td align="right">       20.53</td>
    <td align="right">        1.50</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       48.00</td>
    <td align="right">       16.19</td>
    <td align="right">        1.50</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.17</td>
    <td align="right">       16.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.50</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.50</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.33</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.67</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.67</td>
    <td align="right">       18.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       39.67</td>
    <td align="right">       15.88</td>
    <td align="right">        0.17</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      156.50</td>
    <td align="right">       16.47</td>
    <td align="right">        1.67</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       48.00</td>
    <td align="right">       20.51</td>
    <td align="right">        1.50</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE5></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       50.67</td>
    <td align="right">       16.18</td>
    <td align="right">        1.67</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       37.33</td>
    <td align="right">       15.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.00</td>
    <td align="right">       16.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.67</td>
    <td align="right">       19.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.67</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.67</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.33</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.17</td>
    <td align="right">       15.88</td>
    <td align="right">        0.17</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      163.50</td>
    <td align="right">       16.45</td>
    <td align="right">        1.83</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       50.67</td>
    <td align="right">       20.49</td>
    <td align="right">        1.67</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE6></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       51.17</td>
    <td align="right">       16.20</td>
    <td align="right">        1.67</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       37.67</td>
    <td align="right">       15.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.17</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.50</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.67</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.24</td>
    <td align="right">        0.17</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.67</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.50</td>
    <td align="right">       18.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.33</td>
    <td align="right">       15.90</td>
    <td align="right">        0.33</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      164.67</td>
    <td align="right">       16.46</td>
    <td align="right">        2.00</td>
    <td align="right">       20.41</td>
    <td align="right">        0.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.33</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       51.17</td>
    <td align="right">       20.49</td>
    <td align="right">        1.67</td>
    <td align="right">       20.67</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE7></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       51.83</td>
    <td align="right">       16.15</td>
    <td align="right">        1.67</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.17</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.33</td>
    <td align="right">       16.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.33</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.83</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.50</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.33</td>
    <td align="right">       17.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.83</td>
    <td align="right">       15.90</td>
    <td align="right">        0.33</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      173.17</td>
    <td align="right">       16.39</td>
    <td align="right">        2.00</td>
    <td align="right">       20.38</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       51.83</td>
    <td align="right">       20.48</td>
    <td align="right">        1.67</td>
    <td align="right">       20.64</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE8></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.33</td>
    <td align="right">       15.60</td>
    <td align="right">        0.50</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       61.00</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       49.50</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       14.17</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.83</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.17</td>
    <td align="right">       20.73</td>
    <td align="right">        0.17</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.67</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.50</td>
    <td align="right">       17.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.00</td>
    <td align="right">       15.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       64.33</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      320.50</td>
    <td align="right">       15.77</td>
    <td align="right">        0.67</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.33</td>
    <td align="right">       20.73</td>
    <td align="right">        0.50</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.363908E+09</td>
    <td align="right">    11773.91</td>
    <td align="right">25-JAN-14:20</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.1</td>
    <td align="right">0.149804E+10</td>
    <td align="right">     1681.35</td>
    <td align="right">28-JAN-15:30</td>
    <td align="right">        -8.9</td>
    <td align="right">       -10.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.555101E+09</td>
    <td align="right">    11779.91</td>
    <td align="right">02-FEB-16:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.4</td>
    <td align="right">0.136794E+10</td>
    <td align="right">     1681.35</td>
    <td align="right">03-FEB-15:09</td>
    <td align="right">        -4.3</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136379E+10</td>
    <td align="right">    11332.54</td>
    <td align="right">16-MAR-13:30</td>
    <td align="right">        -0.6</td>
    <td align="right">        -2.3</td>
    <td align="right">0.158030E+10</td>
    <td align="right">     2272.22</td>
    <td align="right">31-MAR-14:30</td>
    <td align="right">       22.55</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.273379E+10</td>
    <td align="right">     9069.27</td>
    <td align="right">20-APR-05:16</td>
    <td align="right">        4.40</td>
    <td align="right">        3.60</td>
    <td align="right">0.157895E+10</td>
    <td align="right">     2272.21</td>
    <td align="right">28-APR-14:09</td>
    <td align="right">       21.52</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.373465E+10</td>
    <td align="right">    10425.92</td>
    <td align="right">09-MAY-05:16</td>
    <td align="right">        2.07</td>
    <td align="right">        1.00</td>
    <td align="right">0.188301E+10</td>
    <td align="right">     2272.23</td>
    <td align="right">23-MAY-14:09</td>
    <td align="right">       19.50</td>
    <td align="right">       14.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.667708E+10</td>
    <td align="right">    10418.77</td>
    <td align="right">16-JUN-15:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.60</td>
    <td align="right">0.200810E+10</td>
    <td align="right">     2272.22</td>
    <td align="right">19-JUN-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.860644E+10</td>
    <td align="right">    12553.02</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">       33.90</td>
    <td align="right">       23.00</td>
    <td align="right">0.201776E+10</td>
    <td align="right">     2272.25</td>
    <td align="right">14-JUL-14:09</td>
    <td align="right">       27.15</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.789262E+10</td>
    <td align="right">    11347.94</td>
    <td align="right">03-AUG-15:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.30</td>
    <td align="right">0.209934E+10</td>
    <td align="right">     2272.21</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.501030E+10</td>
    <td align="right">     9689.81</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.17</td>
    <td align="right">0.191906E+10</td>
    <td align="right">     2272.25</td>
    <td align="right">22-SEP-14:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.309106E+10</td>
    <td align="right">    10591.36</td>
    <td align="right">26-OCT-05:16</td>
    <td align="right">        1.88</td>
    <td align="right">        1.16</td>
    <td align="right">0.170239E+10</td>
    <td align="right">     2272.22</td>
    <td align="right">27-OCT-14:09</td>
    <td align="right">       21.10</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141794E+10</td>
    <td align="right">     9026.41</td>
    <td align="right">14-NOV-06:16</td>
    <td align="right">        4.50</td>
    <td align="right">        3.17</td>
    <td align="right">0.146004E+10</td>
    <td align="right">     2272.20</td>
    <td align="right">02-NOV-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.318012E+09</td>
    <td align="right">    13553.27</td>
    <td align="right">07-DEC-16:12</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.0</td>
    <td align="right">0.150035E+10</td>
    <td align="right">     1681.35</td>
    <td align="right">30-DEC-14:39</td>
    <td align="right">        0.40</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417647E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.206153E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318012E+09</td>
    <td align="right">     9026.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.0</td>
    <td align="right">0.136794E+10</td>
    <td align="right">     1681.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
    <td align="right">       -10.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.860644E+10</td>
    <td align="right">    13553.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       24.30</td>
    <td align="right">0.209934E+10</td>
    <td align="right">     2272.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.88</td>
    <td align="right">       23.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.229695E+09</td>
    <td align="right">    10248.03</td>
    <td align="right">11-JAN-17:49</td>
    <td align="right">        2.20</td>
    <td align="right">        1.02</td>
    <td align="right">0.149798E+10</td>
    <td align="right">     1681.35</td>
    <td align="right">14-JAN-15:20</td>
    <td align="right">        -3.2</td>
    <td align="right">        -5.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.352188E+09</td>
    <td align="right">    14009.23</td>
    <td align="right">04-FEB-13:30</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.6</td>
    <td align="right">0.136794E+10</td>
    <td align="right">     1681.35</td>
    <td align="right">01-FEB-15:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.883070E+09</td>
    <td align="right">    12397.27</td>
    <td align="right">07-MAR-14:20</td>
    <td align="right">        -1.2</td>
    <td align="right">        -2.8</td>
    <td align="right">0.157587E+10</td>
    <td align="right">     2272.14</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205675E+10</td>
    <td align="right">     7131.48</td>
    <td align="right">04-APR-05:16</td>
    <td align="right">        7.20</td>
    <td align="right">        7.15</td>
    <td align="right">0.154019E+10</td>
    <td align="right">     2272.23</td>
    <td align="right">28-APR-14:39</td>
    <td align="right">       20.97</td>
    <td align="right">       11.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.263976E+10</td>
    <td align="right">     7726.83</td>
    <td align="right">16-MAY-05:16</td>
    <td align="right">        7.07</td>
    <td align="right">        5.75</td>
    <td align="right">0.183238E+10</td>
    <td align="right">     2272.26</td>
    <td align="right">27-MAY-11:30</td>
    <td align="right">       25.85</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.469757E+10</td>
    <td align="right">     7646.62</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.199236E+10</td>
    <td align="right">     2272.22</td>
    <td align="right">07-JUN-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.617864E+10</td>
    <td align="right">     9393.37</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.201430E+10</td>
    <td align="right">     2272.25</td>
    <td align="right">14-JUL-14:09</td>
    <td align="right">       27.15</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.567229E+10</td>
    <td align="right">     8527.25</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.209413E+10</td>
    <td align="right">     2272.23</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.363982E+10</td>
    <td align="right">     7850.30</td>
    <td align="right">25-SEP-05:14</td>
    <td align="right">        7.12</td>
    <td align="right">        6.81</td>
    <td align="right">0.189043E+10</td>
    <td align="right">     2272.23</td>
    <td align="right">14-SEP-14:09</td>
    <td align="right">       23.80</td>
    <td align="right">       17.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.235897E+10</td>
    <td align="right">     7952.13</td>
    <td align="right">18-OCT-05:16</td>
    <td align="right">        6.70</td>
    <td align="right">        5.17</td>
    <td align="right">0.166081E+10</td>
    <td align="right">     2272.24</td>
    <td align="right">11-OCT-14:09</td>
    <td align="right">       23.48</td>
    <td align="right">       14.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.939163E+09</td>
    <td align="right">    12448.61</td>
    <td align="right">08-NOV-17:44</td>
    <td align="right">        -1.3</td>
    <td align="right">        -3.3</td>
    <td align="right">0.145778E+10</td>
    <td align="right">     2272.21</td>
    <td align="right">02-NOV-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179041E+09</td>
    <td align="right">    11299.87</td>
    <td align="right">21-DEC-15:39</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.8</td>
    <td align="right">0.150033E+10</td>
    <td align="right">     1681.35</td>
    <td align="right">30-DEC-14:39</td>
    <td align="right">        0.40</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.298270E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.204245E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.179041E+09</td>
    <td align="right">     7131.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.6</td>
    <td align="right">0.136794E+10</td>
    <td align="right">     1681.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.2</td>
    <td align="right">        -5.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.617864E+10</td>
    <td align="right">    14009.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.209413E+10</td>
    <td align="right">     2272.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.15</td>
    <td align="right">       23.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.348515E+09</td>
    <td align="right">     5997.16</td>
    <td align="right">25-JAN-12:39</td>
    <td align="right">        -1.3</td>
    <td align="right">        -3.1</td>
    <td align="right">0.749009E+09</td>
    <td align="right">      841.55</td>
    <td align="right">21-JAN-15:20</td>
    <td align="right">       11.83</td>
    <td align="right">        8.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.489891E+09</td>
    <td align="right">     8271.07</td>
    <td align="right">08-FEB-17:30</td>
    <td align="right">        -8.9</td>
    <td align="right">        -9.9</td>
    <td align="right">0.683967E+09</td>
    <td align="right">      840.68</td>
    <td align="right">25-FEB-11:00</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.972319E+09</td>
    <td align="right">     6930.02</td>
    <td align="right">03-MAR-17:00</td>
    <td align="right">        -4.4</td>
    <td align="right">        -5.2</td>
    <td align="right">0.790422E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">31-MAR-14:30</td>
    <td align="right">       22.55</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.153091E+10</td>
    <td align="right">     4451.86</td>
    <td align="right">30-APR-07:16</td>
    <td align="right">        4.60</td>
    <td align="right">        1.82</td>
    <td align="right">0.791856E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">28-APR-14:09</td>
    <td align="right">       21.52</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.183460E+10</td>
    <td align="right">     3995.70</td>
    <td align="right">01-MAY-05:16</td>
    <td align="right">        6.12</td>
    <td align="right">        5.11</td>
    <td align="right">0.942298E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">27-MAY-11:09</td>
    <td align="right">       25.28</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.324374E+10</td>
    <td align="right">     4958.41</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.100473E+10</td>
    <td align="right">     1136.11</td>
    <td align="right">19-JUN-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415569E+10</td>
    <td align="right">     5883.09</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">       33.90</td>
    <td align="right">       23.00</td>
    <td align="right">0.100911E+10</td>
    <td align="right">     1136.12</td>
    <td align="right">14-JUL-14:09</td>
    <td align="right">       27.15</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.390136E+10</td>
    <td align="right">     5424.56</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.105013E+10</td>
    <td align="right">     1136.11</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252159E+10</td>
    <td align="right">     4642.83</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.17</td>
    <td align="right">0.961746E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">22-SEP-14:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170574E+10</td>
    <td align="right">     4064.94</td>
    <td align="right">08-OCT-07:16</td>
    <td align="right">        5.87</td>
    <td align="right">        4.32</td>
    <td align="right">0.855047E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">27-OCT-14:09</td>
    <td align="right">       21.10</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101127E+10</td>
    <td align="right">     5588.56</td>
    <td align="right">27-NOV-18:10</td>
    <td align="right">        -0.1</td>
    <td align="right">        -1.8</td>
    <td align="right">0.730382E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">02-NOV-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.351571E+09</td>
    <td align="right">     7706.94</td>
    <td align="right">13-DEC-15:50</td>
    <td align="right">        -7.0</td>
    <td align="right">        -8.0</td>
    <td align="right">0.750165E+09</td>
    <td align="right">      840.68</td>
    <td align="right">14-DEC-15:09</td>
    <td align="right">        -4.5</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220672E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103189E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348515E+09</td>
    <td align="right">     3995.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
    <td align="right">        -9.9</td>
    <td align="right">0.683967E+09</td>
    <td align="right">      840.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.415569E+10</td>
    <td align="right">     8271.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       24.68</td>
    <td align="right">0.105013E+10</td>
    <td align="right">     1136.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.88</td>
    <td align="right">       23.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220294E+09</td>
    <td align="right">     7570.75</td>
    <td align="right">13-JAN-14:20</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.8</td>
    <td align="right">0.748977E+09</td>
    <td align="right">      840.68</td>
    <td align="right">26-JAN-15:09</td>
    <td align="right">       -11.5</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321387E+09</td>
    <td align="right">     7269.18</td>
    <td align="right">09-FEB-12:50</td>
    <td align="right">        -5.1</td>
    <td align="right">        -7.0</td>
    <td align="right">0.683968E+09</td>
    <td align="right">      840.68</td>
    <td align="right">14-FEB-15:09</td>
    <td align="right">        -2.9</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.711353E+09</td>
    <td align="right">     6419.43</td>
    <td align="right">23-MAR-11:09</td>
    <td align="right">        -2.3</td>
    <td align="right">        -4.7</td>
    <td align="right">0.789101E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">       23.05</td>
    <td align="right">       12.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131810E+10</td>
    <td align="right">     4535.06</td>
    <td align="right">20-APR-10:09</td>
    <td align="right">        3.90</td>
    <td align="right">        3.63</td>
    <td align="right">0.780393E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">28-APR-14:09</td>
    <td align="right">       21.52</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159240E+10</td>
    <td align="right">     4086.41</td>
    <td align="right">08-MAY-05:16</td>
    <td align="right">        6.02</td>
    <td align="right">        2.73</td>
    <td align="right">0.929613E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">27-MAY-11:20</td>
    <td align="right">       25.57</td>
    <td align="right">       15.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.281874E+10</td>
    <td align="right">     4449.08</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.100109E+10</td>
    <td align="right">     1136.11</td>
    <td align="right">19-JUN-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.366551E+10</td>
    <td align="right">     5365.07</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.100822E+10</td>
    <td align="right">     1136.12</td>
    <td align="right">14-JUL-14:09</td>
    <td align="right">       27.15</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.341273E+10</td>
    <td align="right">     4915.04</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.104870E+10</td>
    <td align="right">     1136.11</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.219118E+10</td>
    <td align="right">     4143.65</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.17</td>
    <td align="right">0.954483E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">22-SEP-14:50</td>
    <td align="right">       17.43</td>
    <td align="right">       15.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.147662E+10</td>
    <td align="right">     3428.79</td>
    <td align="right">11-OCT-05:14</td>
    <td align="right">        8.40</td>
    <td align="right">        6.26</td>
    <td align="right">0.842869E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">27-OCT-14:09</td>
    <td align="right">       21.10</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.741210E+09</td>
    <td align="right">     4964.18</td>
    <td align="right">07-NOV-19:21</td>
    <td align="right">        2.40</td>
    <td align="right">        -0.6</td>
    <td align="right">0.729463E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">02-NOV-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.198833E+09</td>
    <td align="right">     5638.10</td>
    <td align="right">30-DEC-14:20</td>
    <td align="right">        0.20</td>
    <td align="right">        -0.4</td>
    <td align="right">0.750164E+09</td>
    <td align="right">      840.68</td>
    <td align="right">23-DEC-15:09</td>
    <td align="right">        -4.5</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.186684E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.102670E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198833E+09</td>
    <td align="right">     3428.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.8</td>
    <td align="right">0.683968E+09</td>
    <td align="right">      840.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.5</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.366551E+10</td>
    <td align="right">     7570.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.104870E+10</td>
    <td align="right">     1136.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.88</td>
    <td align="right">       23.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.205129E+09</td>
    <td align="right">     4865.25</td>
    <td align="right">12-JAN-12:39</td>
    <td align="right">        2.80</td>
    <td align="right">        0.01</td>
    <td align="right">0.748976E+09</td>
    <td align="right">      840.68</td>
    <td align="right">26-JAN-15:30</td>
    <td align="right">       -12.2</td>
    <td align="right">       -13.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.300427E+09</td>
    <td align="right">     6930.71</td>
    <td align="right">04-FEB-12:30</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.4</td>
    <td align="right">0.683968E+09</td>
    <td align="right">      840.68</td>
    <td align="right">07-FEB-15:09</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677787E+09</td>
    <td align="right">     3082.41</td>
    <td align="right">28-MAR-05:16</td>
    <td align="right">        6.02</td>
    <td align="right">        3.65</td>
    <td align="right">0.788926E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128752E+10</td>
    <td align="right">     4147.80</td>
    <td align="right">28-APR-05:16</td>
    <td align="right">        4.68</td>
    <td align="right">        2.30</td>
    <td align="right">0.778869E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">28-APR-14:09</td>
    <td align="right">       21.52</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.156048E+10</td>
    <td align="right">     3921.70</td>
    <td align="right">08-MAY-05:16</td>
    <td align="right">        6.02</td>
    <td align="right">        2.73</td>
    <td align="right">0.927668E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">27-MAY-11:20</td>
    <td align="right">       25.57</td>
    <td align="right">       15.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.277129E+10</td>
    <td align="right">     4397.36</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.100045E+10</td>
    <td align="right">     1136.11</td>
    <td align="right">19-JUN-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361317E+10</td>
    <td align="right">     5314.54</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.100808E+10</td>
    <td align="right">     1136.11</td>
    <td align="right">14-JUL-14:09</td>
    <td align="right">       27.15</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.335932E+10</td>
    <td align="right">     4864.17</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.104848E+10</td>
    <td align="right">     1136.11</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215167E+10</td>
    <td align="right">     4092.20</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.17</td>
    <td align="right">0.953319E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">22-SEP-14:50</td>
    <td align="right">       17.43</td>
    <td align="right">       15.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144668E+10</td>
    <td align="right">     3671.00</td>
    <td align="right">27-OCT-05:16</td>
    <td align="right">        4.90</td>
    <td align="right">        2.37</td>
    <td align="right">0.841159E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">27-OCT-14:09</td>
    <td align="right">       21.10</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.715870E+09</td>
    <td align="right">     4959.51</td>
    <td align="right">09-NOV-19:30</td>
    <td align="right">        2.50</td>
    <td align="right">        0.75</td>
    <td align="right">0.729359E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">02-NOV-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.185051E+09</td>
    <td align="right">     6381.15</td>
    <td align="right">28-DEC-13:39</td>
    <td align="right">        -2.1</td>
    <td align="right">        -2.9</td>
    <td align="right">0.750164E+09</td>
    <td align="right">      840.68</td>
    <td align="right">23-DEC-15:09</td>
    <td align="right">        -4.5</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182744E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.102594E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.185051E+09</td>
    <td align="right">     3082.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.4</td>
    <td align="right">0.683968E+09</td>
    <td align="right">      840.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.2</td>
    <td align="right">       -13.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361317E+10</td>
    <td align="right">     6930.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.104848E+10</td>
    <td align="right">     1136.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.88</td>
    <td align="right">       23.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.196578E+09</td>
    <td align="right">     6287.34</td>
    <td align="right">31-JAN-15:20</td>
    <td align="right">        -1.7</td>
    <td align="right">        -3.0</td>
    <td align="right">0.748977E+09</td>
    <td align="right">      840.68</td>
    <td align="right">07-JAN-16:40</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.290252E+09</td>
    <td align="right">     7632.72</td>
    <td align="right">08-FEB-12:50</td>
    <td align="right">        -6.2</td>
    <td align="right">        -8.1</td>
    <td align="right">0.683968E+09</td>
    <td align="right">      840.68</td>
    <td align="right">01-FEB-15:39</td>
    <td align="right">        -1.5</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.660595E+09</td>
    <td align="right">     5966.82</td>
    <td align="right">16-MAR-13:09</td>
    <td align="right">        -0.7</td>
    <td align="right">        -2.3</td>
    <td align="right">0.788798E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126516E+10</td>
    <td align="right">     4042.87</td>
    <td align="right">08-APR-05:16</td>
    <td align="right">        4.40</td>
    <td align="right">        2.45</td>
    <td align="right">0.777769E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">28-APR-14:20</td>
    <td align="right">       21.33</td>
    <td align="right">       11.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153820E+10</td>
    <td align="right">     3592.40</td>
    <td align="right">06-MAY-05:14</td>
    <td align="right">        7.98</td>
    <td align="right">        5.21</td>
    <td align="right">0.926215E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">27-MAY-11:20</td>
    <td align="right">       25.57</td>
    <td align="right">       15.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274243E+10</td>
    <td align="right">     4370.44</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.999938E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">19-JUN-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.358346E+10</td>
    <td align="right">     5290.93</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.100796E+10</td>
    <td align="right">     1136.11</td>
    <td align="right">14-JUL-14:09</td>
    <td align="right">       27.15</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.332725E+10</td>
    <td align="right">     4839.65</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.104832E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.212478E+10</td>
    <td align="right">     4063.25</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.17</td>
    <td align="right">0.952408E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">22-SEP-14:50</td>
    <td align="right">       17.43</td>
    <td align="right">       15.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142167E+10</td>
    <td align="right">     3596.96</td>
    <td align="right">27-OCT-05:16</td>
    <td align="right">        4.90</td>
    <td align="right">        2.37</td>
    <td align="right">0.839858E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">27-OCT-14:09</td>
    <td align="right">       21.10</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.694380E+09</td>
    <td align="right">     5546.02</td>
    <td align="right">27-NOV-12:39</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.2</td>
    <td align="right">0.729285E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">02-NOV-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.176846E+09</td>
    <td align="right">     5403.68</td>
    <td align="right">01-DEC-12:30</td>
    <td align="right">        1.10</td>
    <td align="right">        0.62</td>
    <td align="right">0.750164E+09</td>
    <td align="right">      840.68</td>
    <td align="right">30-DEC-14:39</td>
    <td align="right">        0.40</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.180216E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.102537E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.176846E+09</td>
    <td align="right">     3592.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.2</td>
    <td align="right">        -8.1</td>
    <td align="right">0.683968E+09</td>
    <td align="right">      840.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.358346E+10</td>
    <td align="right">     7632.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.104832E+10</td>
    <td align="right">     1136.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.88</td>
    <td align="right">       23.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121878E+09</td>
    <td align="right">     6676.12</td>
    <td align="right">14-JAN-14:39</td>
    <td align="right">        -3.0</td>
    <td align="right">        -5.4</td>
    <td align="right">0.748972E+09</td>
    <td align="right">      840.68</td>
    <td align="right">28-JAN-11:39</td>
    <td align="right">       -11.7</td>
    <td align="right">       -13.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187127E+09</td>
    <td align="right">     6027.74</td>
    <td align="right">11-FEB-14:09</td>
    <td align="right">        -0.8</td>
    <td align="right">        -2.9</td>
    <td align="right">0.683968E+09</td>
    <td align="right">      840.68</td>
    <td align="right">03-FEB-15:20</td>
    <td align="right">        -4.6</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.460477E+09</td>
    <td align="right">     6260.45</td>
    <td align="right">08-MAR-12:09</td>
    <td align="right">        -1.6</td>
    <td align="right">        -4.1</td>
    <td align="right">0.787979E+09</td>
    <td align="right">     1135.96</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104895E+10</td>
    <td align="right">     3770.02</td>
    <td align="right">04-APR-05:16</td>
    <td align="right">        7.20</td>
    <td align="right">        7.15</td>
    <td align="right">0.770885E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">28-APR-14:50</td>
    <td align="right">       20.78</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131209E+10</td>
    <td align="right">     3669.95</td>
    <td align="right">07-MAY-07:16</td>
    <td align="right">        7.48</td>
    <td align="right">        3.95</td>
    <td align="right">0.916675E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">27-MAY-11:30</td>
    <td align="right">       25.85</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239647E+10</td>
    <td align="right">     3966.99</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.996678E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">07-JUN-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318820E+10</td>
    <td align="right">     4882.60</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.100724E+10</td>
    <td align="right">     1136.12</td>
    <td align="right">14-JUL-14:09</td>
    <td align="right">       27.15</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.292417E+10</td>
    <td align="right">     4436.27</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.104721E+10</td>
    <td align="right">     1136.12</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.184178E+10</td>
    <td align="right">     3868.84</td>
    <td align="right">25-SEP-05:14</td>
    <td align="right">        7.12</td>
    <td align="right">        6.81</td>
    <td align="right">0.946042E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">14-SEP-14:09</td>
    <td align="right">       23.80</td>
    <td align="right">       17.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119199E+10</td>
    <td align="right">     3899.36</td>
    <td align="right">19-OCT-18:40</td>
    <td align="right">        5.97</td>
    <td align="right">        3.89</td>
    <td align="right">0.831499E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">11-OCT-14:09</td>
    <td align="right">       23.48</td>
    <td align="right">       14.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.491759E+09</td>
    <td align="right">     6184.88</td>
    <td align="right">08-NOV-17:40</td>
    <td align="right">        -1.3</td>
    <td align="right">        -3.3</td>
    <td align="right">0.728856E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">02-NOV-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 97035859.87</td>
    <td align="right">     6389.43</td>
    <td align="right">05-DEC-12:20</td>
    <td align="right">        -2.0</td>
    <td align="right">        -4.6</td>
    <td align="right">0.750163E+09</td>
    <td align="right">      840.68</td>
    <td align="right">30-DEC-14:39</td>
    <td align="right">        0.40</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152619E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.102162E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 97035859.87</td>
    <td align="right">     3669.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.0</td>
    <td align="right">        -5.4</td>
    <td align="right">0.683968E+09</td>
    <td align="right">      840.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.7</td>
    <td align="right">       -13.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318820E+10</td>
    <td align="right">     6676.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.104721E+10</td>
    <td align="right">     1136.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.15</td>
    <td align="right">       23.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122732E+09</td>
    <td align="right">     6850.99</td>
    <td align="right">14-JAN-15:39</td>
    <td align="right">        -3.5</td>
    <td align="right">        -5.8</td>
    <td align="right">0.748970E+09</td>
    <td align="right">      840.68</td>
    <td align="right">07-JAN-13:39</td>
    <td align="right">       -13.0</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188781E+09</td>
    <td align="right">     6965.68</td>
    <td align="right">04-FEB-13:30</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.6</td>
    <td align="right">0.683968E+09</td>
    <td align="right">      840.68</td>
    <td align="right">02-FEB-15:20</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.453350E+09</td>
    <td align="right">     5304.33</td>
    <td align="right">09-MAR-14:20</td>
    <td align="right">        1.43</td>
    <td align="right">        -1.9</td>
    <td align="right">0.787951E+09</td>
    <td align="right">     1135.95</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104299E+10</td>
    <td align="right">     3777.32</td>
    <td align="right">04-APR-05:16</td>
    <td align="right">        7.20</td>
    <td align="right">        7.15</td>
    <td align="right">0.770699E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">28-APR-14:50</td>
    <td align="right">       20.78</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130911E+10</td>
    <td align="right">     3669.64</td>
    <td align="right">07-MAY-07:16</td>
    <td align="right">        7.48</td>
    <td align="right">        3.95</td>
    <td align="right">0.916389E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">27-MAY-11:30</td>
    <td align="right">       25.85</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.238731E+10</td>
    <td align="right">     3954.49</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.996549E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">07-JUN-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.317554E+10</td>
    <td align="right">     4867.06</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.100720E+10</td>
    <td align="right">     1136.12</td>
    <td align="right">14-JUL-14:09</td>
    <td align="right">       27.15</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291123E+10</td>
    <td align="right">     4420.99</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.104716E+10</td>
    <td align="right">     1136.12</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183346E+10</td>
    <td align="right">     3873.56</td>
    <td align="right">25-SEP-05:14</td>
    <td align="right">        7.12</td>
    <td align="right">        6.81</td>
    <td align="right">0.945771E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">14-SEP-14:09</td>
    <td align="right">       23.80</td>
    <td align="right">       17.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118485E+10</td>
    <td align="right">     3482.64</td>
    <td align="right">18-OCT-05:16</td>
    <td align="right">        6.70</td>
    <td align="right">        5.17</td>
    <td align="right">0.831210E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">11-OCT-14:09</td>
    <td align="right">       23.48</td>
    <td align="right">       14.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.484597E+09</td>
    <td align="right">     4096.79</td>
    <td align="right">01-NOV-05:14</td>
    <td align="right">        6.38</td>
    <td align="right">        5.37</td>
    <td align="right">0.728830E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">02-NOV-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 95322377.96</td>
    <td align="right">     6227.12</td>
    <td align="right">08-DEC-12:39</td>
    <td align="right">        -1.5</td>
    <td align="right">        -4.0</td>
    <td align="right">0.750162E+09</td>
    <td align="right">      840.68</td>
    <td align="right">30-DEC-14:39</td>
    <td align="right">        0.40</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151893E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.102149E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 95322377.96</td>
    <td align="right">     3482.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.8</td>
    <td align="right">0.683968E+09</td>
    <td align="right">      840.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.0</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.317554E+10</td>
    <td align="right">     6965.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.104716E+10</td>
    <td align="right">     1136.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.15</td>
    <td align="right">       23.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117121E+09</td>
    <td align="right">     5965.87</td>
    <td align="right">19-JAN-15:30</td>
    <td align="right">        -0.6</td>
    <td align="right">        -2.3</td>
    <td align="right">0.748967E+09</td>
    <td align="right">      840.68</td>
    <td align="right">27-JAN-15:39</td>
    <td align="right">       -15.6</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177041E+09</td>
    <td align="right">     6110.47</td>
    <td align="right">15-FEB-17:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.1</td>
    <td align="right">0.683968E+09</td>
    <td align="right">      840.68</td>
    <td align="right">10-FEB-15:39</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.444736E+09</td>
    <td align="right">     6145.79</td>
    <td align="right">07-MAR-14:30</td>
    <td align="right">        -1.2</td>
    <td align="right">        -2.8</td>
    <td align="right">0.787933E+09</td>
    <td align="right">     1135.93</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103666E+10</td>
    <td align="right">     3787.24</td>
    <td align="right">04-APR-05:16</td>
    <td align="right">        7.20</td>
    <td align="right">        7.15</td>
    <td align="right">0.770940E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">28-APR-14:39</td>
    <td align="right">       20.97</td>
    <td align="right">       11.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131669E+10</td>
    <td align="right">     3541.89</td>
    <td align="right">16-MAY-05:16</td>
    <td align="right">        7.07</td>
    <td align="right">        5.75</td>
    <td align="right">0.916681E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">27-MAY-11:30</td>
    <td align="right">       25.85</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241282E+10</td>
    <td align="right">     4001.56</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.996559E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">07-JUN-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.320936E+10</td>
    <td align="right">     4916.14</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.100715E+10</td>
    <td align="right">     1136.12</td>
    <td align="right">14-JUL-14:09</td>
    <td align="right">       27.15</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.293011E+10</td>
    <td align="right">     4463.90</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.104712E+10</td>
    <td align="right">     1136.12</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183885E+10</td>
    <td align="right">     3886.80</td>
    <td align="right">25-SEP-05:14</td>
    <td align="right">        7.12</td>
    <td align="right">        6.81</td>
    <td align="right">0.945593E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">14-SEP-14:09</td>
    <td align="right">       23.80</td>
    <td align="right">       17.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117641E+10</td>
    <td align="right">     3895.84</td>
    <td align="right">18-OCT-05:16</td>
    <td align="right">        6.70</td>
    <td align="right">        5.17</td>
    <td align="right">0.831067E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">11-OCT-14:09</td>
    <td align="right">       23.48</td>
    <td align="right">       14.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.465564E+09</td>
    <td align="right">     4230.87</td>
    <td align="right">05-NOV-15:00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.24</td>
    <td align="right">0.728810E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">02-NOV-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 82797044.67</td>
    <td align="right">     3094.49</td>
    <td align="right">12-DEC-06:16</td>
    <td align="right">        9.40</td>
    <td align="right">        6.25</td>
    <td align="right">0.750162E+09</td>
    <td align="right">      840.68</td>
    <td align="right">30-DEC-14:39</td>
    <td align="right">        0.40</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152082E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.102149E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 82797044.67</td>
    <td align="right">     3094.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.2</td>
    <td align="right">        -3.1</td>
    <td align="right">0.683968E+09</td>
    <td align="right">      840.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.6</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320936E+10</td>
    <td align="right">     6145.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.104712E+10</td>
    <td align="right">     1136.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.15</td>
    <td align="right">       23.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 47128647.97</td>
    <td align="right">     1420.05</td>
    <td align="right">17-JAN-13:30</td>
    <td align="right">       11.40</td>
    <td align="right">        6.94</td>
    <td align="right">0.749014E+09</td>
    <td align="right">      840.68</td>
    <td align="right">18-JAN-15:09</td>
    <td align="right">        2.70</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 80562470.54</td>
    <td align="right">     1562.77</td>
    <td align="right">28-FEB-13:30</td>
    <td align="right">        9.15</td>
    <td align="right">        5.63</td>
    <td align="right">0.683966E+09</td>
    <td align="right">      840.68</td>
    <td align="right">04-FEB-14:30</td>
    <td align="right">        -3.6</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224982E+09</td>
    <td align="right">     6047.30</td>
    <td align="right">23-MAR-13:09</td>
    <td align="right">        -1.3</td>
    <td align="right">        -3.8</td>
    <td align="right">0.787898E+09</td>
    <td align="right">     1135.99</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.893888E+09</td>
    <td align="right">     3562.14</td>
    <td align="right">16-APR-14:00</td>
    <td align="right">        6.70</td>
    <td align="right">        1.46</td>
    <td align="right">0.774011E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">28-APR-14:09</td>
    <td align="right">       21.52</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.144484E+10</td>
    <td align="right">     3846.27</td>
    <td align="right">02-MAY-05:16</td>
    <td align="right">        6.78</td>
    <td align="right">        6.29</td>
    <td align="right">0.921344E+09</td>
    <td align="right">     1152.29</td>
    <td align="right">27-MAY-10:50</td>
    <td align="right">       24.72</td>
    <td align="right">       15.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289567E+10</td>
    <td align="right">     4801.20</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.997576E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">19-JUN-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.391428E+10</td>
    <td align="right">     5880.07</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.76</td>
    <td align="right">0.100701E+10</td>
    <td align="right">     1136.11</td>
    <td align="right">14-JUL-14:09</td>
    <td align="right">       27.15</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.337092E+10</td>
    <td align="right">     5295.80</td>
    <td align="right">03-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.68</td>
    <td align="right">0.104724E+10</td>
    <td align="right">     1136.11</td>
    <td align="right">26-AUG-10:09</td>
    <td align="right">       22.30</td>
    <td align="right">       18.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199179E+10</td>
    <td align="right">     4467.39</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.17</td>
    <td align="right">0.945493E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">22-SEP-14:30</td>
    <td align="right">       18.90</td>
    <td align="right">       15.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100115E+10</td>
    <td align="right">     3954.07</td>
    <td align="right">20-OCT-17:19</td>
    <td align="right">        5.40</td>
    <td align="right">        2.34</td>
    <td align="right">0.830978E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">11-OCT-14:09</td>
    <td align="right">       23.48</td>
    <td align="right">       14.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.232740E+09</td>
    <td align="right">     5119.05</td>
    <td align="right">17-NOV-13:00</td>
    <td align="right">        1.70</td>
    <td align="right">        -0.8</td>
    <td align="right">0.728771E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">02-NOV-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 28291024.59</td>
    <td align="right">     4118.08</td>
    <td align="right">02-DEC-16:10</td>
    <td align="right">        4.90</td>
    <td align="right">        4.17</td>
    <td align="right">0.750167E+09</td>
    <td align="right">      840.68</td>
    <td align="right">05-DEC-15:39</td>
    <td align="right">        -1.3</td>
    <td align="right">        -4.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161262E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.102235E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 28291024.59</td>
    <td align="right">     1420.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.3</td>
    <td align="right">        -3.8</td>
    <td align="right">0.683966E+09</td>
    <td align="right">      840.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.6</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.391428E+10</td>
    <td align="right">     6047.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.68</td>
    <td align="right">0.104724E+10</td>
    <td align="right">     1152.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.88</td>
    <td align="right">       23.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106462E+11</td>
    <td align="right">    42018.76</td>
    <td align="right">07-JAN-05:30</td>
    <td align="right">       -21.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.725561E+10</td>
    <td align="right">    40344.76</td>
    <td align="right">11-FEB-05:10</td>
    <td align="right">       -15.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.525239E+10</td>
    <td align="right">    38126.17</td>
    <td align="right">13-MAR-05:10</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.285721E+10</td>
    <td align="right">    38052.96</td>
    <td align="right">16-APR-07:10</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125519E+10</td>
    <td align="right">    36608.57</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151016E+09</td>
    <td align="right">    31781.60</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54350248.72</td>
    <td align="right">     2553.16</td>
    <td align="right">09-JUL-07:10</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 59642315.75</td>
    <td align="right">    13040.62</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.249817E+09</td>
    <td align="right">    33401.82</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185109E+10</td>
    <td align="right">    37002.82</td>
    <td align="right">19-OCT-05:10</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388505E+10</td>
    <td align="right">    37811.41</td>
    <td align="right">05-NOV-07:10</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.886430E+10</td>
    <td align="right">    41839.79</td>
    <td align="right">31-DEC-07:40</td>
    <td align="right">       -22.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.423819E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 54350248.72</td>
    <td align="right">     2553.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106462E+11</td>
    <td align="right">    42018.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.913270E+10</td>
    <td align="right">    30363.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -19.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.626382E+10</td>
    <td align="right">    29161.59</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.467919E+10</td>
    <td align="right">    29206.49</td>
    <td align="right">17-MAR-05:10</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.264480E+10</td>
    <td align="right">    28241.43</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120455E+10</td>
    <td align="right">    26992.76</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146210E+09</td>
    <td align="right">    23639.10</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 61924094.51</td>
    <td align="right">     2714.56</td>
    <td align="right">09-JUL-07:10</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53172565.25</td>
    <td align="right">     9109.24</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214277E+09</td>
    <td align="right">    24660.94</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166945E+10</td>
    <td align="right">    28062.45</td>
    <td align="right">21-OCT-05:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.354102E+10</td>
    <td align="right">    29030.86</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.762896E+10</td>
    <td align="right">    30270.60</td>
    <td align="right">31-DEC-23:30</td>
    <td align="right">       -21.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.372401E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 53172565.25</td>
    <td align="right">     2714.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.913270E+10</td>
    <td align="right">    30363.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.395138E+10</td>
    <td align="right">    18813.35</td>
    <td align="right">28-JAN-05:30</td>
    <td align="right">       -16.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.270312E+10</td>
    <td align="right">    17491.56</td>
    <td align="right">27-FEB-06:10</td>
    <td align="right">        2.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.207852E+10</td>
    <td align="right">    17266.41</td>
    <td align="right">19-MAR-07:10</td>
    <td align="right">        3.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122876E+10</td>
    <td align="right">    17493.05</td>
    <td align="right">16-APR-07:10</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.545843E+09</td>
    <td align="right">    16903.10</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 63836715.19</td>
    <td align="right">    12885.96</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 26452688.08</td>
    <td align="right">     1448.17</td>
    <td align="right">09-JUL-07:10</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 26415744.02</td>
    <td align="right">     2796.91</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 90987513.93</td>
    <td align="right">    15389.12</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.783242E+09</td>
    <td align="right">    16946.49</td>
    <td align="right">10-OCT-05:10</td>
    <td align="right">        3.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157021E+10</td>
    <td align="right">    17347.72</td>
    <td align="right">11-NOV-08:09</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.326551E+10</td>
    <td align="right">    19230.26</td>
    <td align="right">31-DEC-07:49</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163343E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 26415744.02</td>
    <td align="right">     1448.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.395138E+10</td>
    <td align="right">    19230.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.424368E+10</td>
    <td align="right">    16738.30</td>
    <td align="right">07-JAN-05:49</td>
    <td align="right">       -22.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.290798E+10</td>
    <td align="right">    15936.58</td>
    <td align="right">10-FEB-06:10</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222401E+10</td>
    <td align="right">    15674.52</td>
    <td align="right">26-MAR-07:10</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128979E+10</td>
    <td align="right">    15411.77</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.578000E+09</td>
    <td align="right">    14747.26</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 67029442.01</td>
    <td align="right">    12840.30</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 29021091.75</td>
    <td align="right">     1394.62</td>
    <td align="right">09-JUL-07:10</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 25905259.49</td>
    <td align="right">     3074.49</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 96081773.85</td>
    <td align="right">    13436.25</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.811032E+09</td>
    <td align="right">    15287.33</td>
    <td align="right">21-OCT-05:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.166988E+10</td>
    <td align="right">    15697.07</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.351656E+10</td>
    <td align="right">    16770.44</td>
    <td align="right">31-DEC-07:49</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174590E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25905259.49</td>
    <td align="right">     1394.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.424368E+10</td>
    <td align="right">    16770.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.427373E+10</td>
    <td align="right">    16412.72</td>
    <td align="right">07-JAN-05:49</td>
    <td align="right">       -22.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.292982E+10</td>
    <td align="right">    15630.11</td>
    <td align="right">10-FEB-06:10</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.223561E+10</td>
    <td align="right">    15444.49</td>
    <td align="right">02-MAR-06:10</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129925E+10</td>
    <td align="right">    15111.50</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.584706E+09</td>
    <td align="right">    14460.96</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 67965138.03</td>
    <td align="right">    12605.64</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 30282092.00</td>
    <td align="right">     1388.90</td>
    <td align="right">09-JUL-07:10</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 26462542.56</td>
    <td align="right">     3236.50</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 97673576.16</td>
    <td align="right">    13179.59</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.819589E+09</td>
    <td align="right">    14992.02</td>
    <td align="right">21-OCT-05:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.168711E+10</td>
    <td align="right">    15660.86</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354917E+10</td>
    <td align="right">    16441.28</td>
    <td align="right">31-DEC-07:49</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.176014E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 26462542.56</td>
    <td align="right">     1388.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.427373E+10</td>
    <td align="right">    16441.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.430492E+10</td>
    <td align="right">    15783.27</td>
    <td align="right">08-JAN-06:00</td>
    <td align="right">       -21.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.295842E+10</td>
    <td align="right">    15365.79</td>
    <td align="right">10-FEB-06:10</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226000E+10</td>
    <td align="right">    15294.00</td>
    <td align="right">17-MAR-05:10</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131047E+10</td>
    <td align="right">    14857.54</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.592294E+09</td>
    <td align="right">    14217.59</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 69443255.82</td>
    <td align="right">    12405.45</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 30746960.11</td>
    <td align="right">     1382.96</td>
    <td align="right">09-JUL-07:10</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 26274357.94</td>
    <td align="right">     3428.00</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 99329886.13</td>
    <td align="right">    12961.97</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.825050E+09</td>
    <td align="right">    14743.49</td>
    <td align="right">21-OCT-05:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.170279E+10</td>
    <td align="right">    15393.21</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.358365E+10</td>
    <td align="right">    16155.83</td>
    <td align="right">31-DEC-07:49</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177634E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 26274357.94</td>
    <td align="right">     1382.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.430492E+10</td>
    <td align="right">    16155.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.467149E+10</td>
    <td align="right">    15885.14</td>
    <td align="right">27-JAN-05:40</td>
    <td align="right">       -20.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.323525E+10</td>
    <td align="right">    15435.56</td>
    <td align="right">09-FEB-04:30</td>
    <td align="right">       -16.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.246325E+10</td>
    <td align="right">    15104.20</td>
    <td align="right">17-MAR-05:10</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140694E+10</td>
    <td align="right">    14616.01</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.642815E+09</td>
    <td align="right">    13987.67</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 79909382.84</td>
    <td align="right">    12235.11</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 36813629.68</td>
    <td align="right">     1387.99</td>
    <td align="right">09-JUL-07:10</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 30834036.50</td>
    <td align="right">     3958.26</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112492E+09</td>
    <td align="right">    12760.40</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.884718E+09</td>
    <td align="right">    14516.37</td>
    <td align="right">21-OCT-05:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.187008E+10</td>
    <td align="right">    15139.85</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.394207E+10</td>
    <td align="right">    15881.89</td>
    <td align="right">31-DEC-07:49</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193767E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30834036.50</td>
    <td align="right">     1387.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.467149E+10</td>
    <td align="right">    15885.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.468355E+10</td>
    <td align="right">    15819.64</td>
    <td align="right">27-JAN-05:40</td>
    <td align="right">       -20.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.324930E+10</td>
    <td align="right">    15375.74</td>
    <td align="right">09-FEB-04:30</td>
    <td align="right">       -16.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.246772E+10</td>
    <td align="right">    15045.11</td>
    <td align="right">17-MAR-05:10</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141018E+10</td>
    <td align="right">    14561.29</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.645680E+09</td>
    <td align="right">    13935.34</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 79988460.58</td>
    <td align="right">    12188.56</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 36945659.32</td>
    <td align="right">     1386.21</td>
    <td align="right">09-JUL-07:10</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 31767088.79</td>
    <td align="right">     3993.70</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.113136E+09</td>
    <td align="right">    12710.62</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.886418E+09</td>
    <td align="right">    14462.64</td>
    <td align="right">21-OCT-05:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.187643E+10</td>
    <td align="right">    15084.61</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.395286E+10</td>
    <td align="right">    15819.97</td>
    <td align="right">31-DEC-07:49</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194340E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31767088.79</td>
    <td align="right">     1386.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.468355E+10</td>
    <td align="right">    15819.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.480950E+10</td>
    <td align="right">    15981.79</td>
    <td align="right">07-JAN-05:30</td>
    <td align="right">       -21.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.333527E+10</td>
    <td align="right">    15496.76</td>
    <td align="right">09-FEB-04:30</td>
    <td align="right">       -16.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254210E+10</td>
    <td align="right">    15174.45</td>
    <td align="right">17-MAR-05:10</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145085E+10</td>
    <td align="right">    14707.75</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.659337E+09</td>
    <td align="right">    14072.21</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 81646575.78</td>
    <td align="right">    12295.29</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 36979992.08</td>
    <td align="right">     1386.02</td>
    <td align="right">09-JUL-07:10</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 32545496.06</td>
    <td align="right">     4486.45</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119563E+09</td>
    <td align="right">    12826.13</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.920167E+09</td>
    <td align="right">    14615.79</td>
    <td align="right">21-OCT-05:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.193420E+10</td>
    <td align="right">    15053.52</td>
    <td align="right">29-NOV-06:10</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.405327E+10</td>
    <td align="right">    15589.01</td>
    <td align="right">31-DEC-22:00</td>
    <td align="right">       -21.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199754E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 32545496.06</td>
    <td align="right">     1386.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.480950E+10</td>
    <td align="right">    15981.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.807514E+10</td>
    <td align="right">    18837.47</td>
    <td align="right">08-JAN-07:10</td>
    <td align="right">       -21.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.566519E+10</td>
    <td align="right">    18143.42</td>
    <td align="right">09-FEB-04:30</td>
    <td align="right">       -16.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.409006E+10</td>
    <td align="right">    17183.52</td>
    <td align="right">24-MAR-05:10</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205876E+10</td>
    <td align="right">    17166.56</td>
    <td align="right">22-APR-05:10</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.838293E+09</td>
    <td align="right">    16409.70</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103422E+09</td>
    <td align="right">    14277.10</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 37157419.32</td>
    <td align="right">     2091.69</td>
    <td align="right">06-JUL-05:10</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 41678120.46</td>
    <td align="right">    10179.93</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.196945E+09</td>
    <td align="right">    14948.75</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134078E+10</td>
    <td align="right">    17146.14</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.316974E+10</td>
    <td align="right">    17188.74</td>
    <td align="right">19-NOV-08:09</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.689703E+10</td>
    <td align="right">    18733.33</td>
    <td align="right">31-DEC-07:49</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.325142E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37157419.32</td>
    <td align="right">     2091.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.807514E+10</td>
    <td align="right">    18837.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.917836E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.834943E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.953340E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.898128E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.935588E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.212350E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.919791E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.207631E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.913924E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.953340E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.898128E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.917836E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.888199E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.203128E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.913924E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109450E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248864E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.834943E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.953340E+10</td>
    <td align="right">     7522.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.526828E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.479248E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547207E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.515516E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.537017E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.212350E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.527950E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.207631E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524583E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.547207E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.515516E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.526828E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.509817E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.203128E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.524583E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.628230E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248864E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.479248E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.547207E+10</td>
    <td align="right">     4317.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.458918E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.417472E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.476670E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.449064E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.467794E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.459896E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.456962E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.476670E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.449064E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.458918E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.444100E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.456962E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.547249E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.417472E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.476670E+10</td>
    <td align="right">     3761.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356646E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350625E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.338582E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356646E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350625E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.338582E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356646E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350625E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342367E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349879E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.338582E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348388E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318281E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363414E+10</td>
    <td align="right">     2867.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268509E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263975E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263414E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254908E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262291E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314115E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239624E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273603E+10</td>
    <td align="right">     2158.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LGSTORE1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.481415E+10</td>
    <td align="right">0.917836E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110422E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439595E+10</td>
    <td align="right">0.834943E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.880854E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.953340E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.799021E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.475336E+10</td>
    <td align="right">0.898128E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.516216E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.492113E+10</td>
    <td align="right">0.935588E+10</td>
    <td align="right">0.212350E+10</td>
    <td align="right"> 84740174.01</td>
    <td align="right">0.314829E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485305E+10</td>
    <td align="right">0.919791E+10</td>
    <td align="right">0.207631E+10</td>
    <td align="right">0.318472E+09</td>
    <td align="right">0.149983E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.482144E+10</td>
    <td align="right">0.913924E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right">0.516440E+09</td>
    <td align="right">0.964988E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.953340E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.245864E+09</td>
    <td align="right">0.129105E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.475336E+10</td>
    <td align="right">0.898128E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right"> 85523076.95</td>
    <td align="right">0.219101E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481415E+10</td>
    <td align="right">0.917836E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right">  2390602.76</td>
    <td align="right">0.417230E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463179E+10</td>
    <td align="right">0.888199E+10</td>
    <td align="right">0.203128E+10</td>
    <td align="right">    82877.12</td>
    <td align="right">0.668573E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.482144E+10</td>
    <td align="right">0.913924E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.999185E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576361E+11</td>
    <td align="right">0.109450E+12</td>
    <td align="right">0.248864E+11</td>
    <td align="right">0.125351E+10</td>
    <td align="right">0.629481E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.439595E+10</td>
    <td align="right">0.834943E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.964988E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.953340E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.516440E+09</td>
    <td align="right">0.110422E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LGSTORE2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.481415E+10</td>
    <td align="right">0.526828E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.902193E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439595E+10</td>
    <td align="right">0.479248E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.720175E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.547207E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.654263E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.475336E+10</td>
    <td align="right">0.515516E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.419560E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.492113E+10</td>
    <td align="right">0.537017E+10</td>
    <td align="right">0.212350E+10</td>
    <td align="right"> 70232098.39</td>
    <td align="right">0.250479E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485305E+10</td>
    <td align="right">0.527950E+10</td>
    <td align="right">0.207631E+10</td>
    <td align="right">0.268887E+09</td>
    <td align="right">0.117906E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.482144E+10</td>
    <td align="right">0.524583E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right">0.433324E+09</td>
    <td align="right">0.751534E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.547207E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.202936E+09</td>
    <td align="right">0.101637E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.475336E+10</td>
    <td align="right">0.515516E+10</td>
    <td align="right">0.204126E+10</td>
    <td align="right"> 69736473.18</td>
    <td align="right">0.173875E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481415E+10</td>
    <td align="right">0.526828E+10</td>
    <td align="right">0.209681E+10</td>
    <td align="right">  1942644.98</td>
    <td align="right">0.337645E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463179E+10</td>
    <td align="right">0.509817E+10</td>
    <td align="right">0.203128E+10</td>
    <td align="right">    67250.03</td>
    <td align="right">0.549230E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.482144E+10</td>
    <td align="right">0.524583E+10</td>
    <td align="right">0.208845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.817113E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576361E+11</td>
    <td align="right">0.628230E+11</td>
    <td align="right">0.248864E+11</td>
    <td align="right">0.104712E+10</td>
    <td align="right">0.511923E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.439595E+10</td>
    <td align="right">0.479248E+10</td>
    <td align="right">0.190185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.751534E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.547207E+10</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.433324E+09</td>
    <td align="right">0.902193E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.458918E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.453120E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.417472E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.362163E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.476670E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.330100E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.449064E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.214275E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.467794E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 34536610.67</td>
    <td align="right">0.130664E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.459896E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.131646E+09</td>
    <td align="right">0.621397E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.456962E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.213446E+09</td>
    <td align="right">0.397878E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.476670E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.100626E+09</td>
    <td align="right">0.535771E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.449064E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 34769079.85</td>
    <td align="right">0.913008E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.458918E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">   971538.80</td>
    <td align="right">0.173753E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.444100E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">    33683.39</td>
    <td align="right">0.277397E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.456962E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.410706E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.547249E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.516028E+09</td>
    <td align="right">0.259898E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.417472E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.397878E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.476670E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.213446E+09</td>
    <td align="right">0.453120E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.452840E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.361887E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.329595E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.212844E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.356646E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 34849389.87</td>
    <td align="right">0.128752E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.350625E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.133033E+09</td>
    <td align="right">0.610049E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.215183E+09</td>
    <td align="right">0.389437E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.101066E+09</td>
    <td align="right">0.525569E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 34827368.50</td>
    <td align="right">0.898030E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">   971439.48</td>
    <td align="right">0.172106E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.338582E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">    33660.70</td>
    <td align="right">0.276946E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.410454E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.417223E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.519964E+09</td>
    <td align="right">0.258773E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.389437E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.215183E+09</td>
    <td align="right">0.452840E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.452738E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.361776E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.329416E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.212511E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.356646E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 34916014.46</td>
    <td align="right">0.128302E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.350625E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.133301E+09</td>
    <td align="right">0.607430E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.215490E+09</td>
    <td align="right">0.387625E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.101145E+09</td>
    <td align="right">0.523338E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 34838534.62</td>
    <td align="right">0.894481E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">   971437.04</td>
    <td align="right">0.171722E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.338582E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">    33654.66</td>
    <td align="right">0.276778E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.410339E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.417223E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.520696E+09</td>
    <td align="right">0.258487E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.387625E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.215490E+09</td>
    <td align="right">0.452738E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.452588E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.361610E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.329182E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.212189E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.356646E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 34964743.58</td>
    <td align="right">0.127898E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.350625E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.133484E+09</td>
    <td align="right">0.605167E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.215673E+09</td>
    <td align="right">0.386248E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.101188E+09</td>
    <td align="right">0.521550E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.342367E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 34847416.63</td>
    <td align="right">0.891262E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.349879E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">   971436.42</td>
    <td align="right">0.171358E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.338582E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">    33652.60</td>
    <td align="right">0.276554E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.348388E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.410162E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.417223E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.521162E+09</td>
    <td align="right">0.258196E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.318281E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.386248E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.363414E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.215673E+09</td>
    <td align="right">0.452588E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE5></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.452047E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.361078E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.328354E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.210890E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 35306351.58</td>
    <td align="right">0.126243E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.134637E+09</td>
    <td align="right">0.595244E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.216991E+09</td>
    <td align="right">0.379514E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.101555E+09</td>
    <td align="right">0.512859E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 34903059.98</td>
    <td align="right">0.877148E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">   971260.77</td>
    <td align="right">0.169834E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">    29216.68</td>
    <td align="right">0.275749E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.409606E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.524393E+09</td>
    <td align="right">0.257028E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.379514E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.216991E+09</td>
    <td align="right">0.452047E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE6></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.452031E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.361059E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.328312E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.210847E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 35312198.44</td>
    <td align="right">0.126219E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.134668E+09</td>
    <td align="right">0.595028E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.217034E+09</td>
    <td align="right">0.379311E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.101565E+09</td>
    <td align="right">0.512549E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 34907357.74</td>
    <td align="right">0.876768E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">   971259.70</td>
    <td align="right">0.169779E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">    33634.29</td>
    <td align="right">0.275702E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.409580E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.524492E+09</td>
    <td align="right">0.256989E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.379311E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.217034E+09</td>
    <td align="right">0.452031E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE7></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.451518E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360541E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.327653E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.210370E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 35297008.40</td>
    <td align="right">0.126021E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.134434E+09</td>
    <td align="right">0.594308E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.216697E+09</td>
    <td align="right">0.379205E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.101504E+09</td>
    <td align="right">0.511846E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 34906715.77</td>
    <td align="right">0.874957E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">   971257.27</td>
    <td align="right">0.169332E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">    33639.48</td>
    <td align="right">0.275025E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.409031E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.523844E+09</td>
    <td align="right">0.256552E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.379205E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.216697E+09</td>
    <td align="right">0.451518E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE8></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.651607E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.519199E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.468260E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.297853E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.268509E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right"> 50691646.84</td>
    <td align="right">0.178246E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.263975E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.192890E+09</td>
    <td align="right">0.838815E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.311733E+09</td>
    <td align="right">0.534622E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.147258E+09</td>
    <td align="right">0.719172E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.257758E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right"> 50800942.99</td>
    <td align="right">0.123182E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">  1418719.12</td>
    <td align="right">0.238907E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.254908E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">    41986.72</td>
    <td align="right">0.390874E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.262291E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.588885E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.314115E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.754833E+09</td>
    <td align="right">0.366628E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.239624E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.534622E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.273603E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.311733E+09</td>
    <td align="right">0.651607E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.526496E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.478611E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.545199E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.514560E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.535847E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.526120E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524287E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.545199E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.514560E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.526496E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.509626E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.524287E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.627129E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.478611E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.545199E+11</td>
    <td align="right">    40927.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.400688E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.830302E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131444E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.364500E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.693743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117454E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.693135E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130161E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26319860.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.592769E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124641E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 92054955.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408437E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.545627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128650E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.451984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401541E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.496052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125498E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182366E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.398980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.524641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127790E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.282618E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.416187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.582428E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129796E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.232928E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.392084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.636565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.929328E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.400688E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.737539E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127505E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.387749E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.782552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123006E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.205015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.398980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.847942E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130119E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.477811E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.796330E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152070E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.851357E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.364500E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.496052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117454E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.416187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.847942E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131444E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.282618E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.241880E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.185775E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.156402E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.715574E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.216252E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.166895E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.153594E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.484099E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.614059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.457596E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121417E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.215139E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106800E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.153594E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.241880E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    32837.86</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7959.04</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    32837.86</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7959.04</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    32837.86</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7959.04</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    32837.86</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7959.04</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    32837.86</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7959.04</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    32837.86</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7959.04</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    32837.86</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7959.04</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    32837.86</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7959.04</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    32837.86</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7959.04</td>
    <td align="right">01-SEP-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    32837.86</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7959.04</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    32837.86</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7959.04</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    32837.86</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7959.04</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    32837.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7959.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    32837.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     5069.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7959.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    13862.91</td>
    <td align="right">     8881.22</td>
    <td align="right">        0.00</td>
    <td align="right">    22744.12</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">        6.63</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">       10.88</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">        6.63</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">       10.88</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    24469.42</td>
  </tr>
  <tr>
    <td align="right">PSI_CS_COMMERCIALELECTRICSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    13862.91</td>
  </tr>
  <tr>
    <td align="right">IN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     8881.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_LLF_LOWLOADFACTORSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_LLF_LOWLOADFACTORSERVICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND75KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1859.91</td>
    <td align="right">     1630.80</td>
    <td align="right">     1871.94</td>
    <td align="right">     1720.47</td>
    <td align="right">     1763.68</td>
    <td align="right">     1972.10</td>
    <td align="right">     2270.71</td>
    <td align="right">     2207.28</td>
    <td align="right">     1816.27</td>
    <td align="right">     1790.68</td>
    <td align="right">     1718.50</td>
    <td align="right">     1854.54</td>
    <td align="right">    22476.87</td>
    <td align="right">     2270.71</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">      180.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1874.91</td>
    <td align="right">     1645.80</td>
    <td align="right">     1886.94</td>
    <td align="right">     1735.47</td>
    <td align="right">     1778.68</td>
    <td align="right">     1987.10</td>
    <td align="right">     2285.71</td>
    <td align="right">     2222.28</td>
    <td align="right">     1831.27</td>
    <td align="right">     1805.68</td>
    <td align="right">     1733.50</td>
    <td align="right">     1869.54</td>
    <td align="right">    22656.87</td>
    <td align="right">     2285.71</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1874.91</td>
    <td align="right">     1645.80</td>
    <td align="right">     1886.94</td>
    <td align="right">     1735.47</td>
    <td align="right">     1778.68</td>
    <td align="right">     1987.10</td>
    <td align="right">     2285.71</td>
    <td align="right">     2222.28</td>
    <td align="right">     1831.27</td>
    <td align="right">     1805.68</td>
    <td align="right">     1733.50</td>
    <td align="right">     1869.54</td>
    <td align="right">    22656.87</td>
    <td align="right">     2285.71</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      149.99</td>
    <td align="right">      131.66</td>
    <td align="right">      150.96</td>
    <td align="right">      138.84</td>
    <td align="right">      142.29</td>
    <td align="right">      158.97</td>
    <td align="right">      182.86</td>
    <td align="right">      177.78</td>
    <td align="right">      146.50</td>
    <td align="right">      144.45</td>
    <td align="right">      138.68</td>
    <td align="right">      149.56</td>
    <td align="right">     1812.55</td>
    <td align="right">      182.86</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2024.90</td>
    <td align="right">     1777.46</td>
    <td align="right">     2037.89</td>
    <td align="right">     1874.30</td>
    <td align="right">     1920.97</td>
    <td align="right">     2146.07</td>
    <td align="right">     2468.57</td>
    <td align="right">     2400.06</td>
    <td align="right">     1977.77</td>
    <td align="right">     1950.13</td>
    <td align="right">     1872.18</td>
    <td align="right">     2019.10</td>
    <td align="right">    24469.42</td>
    <td align="right">     2468.57</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">       41.74</td>
    <td align="right">       37.49</td>
    <td align="right">       41.97</td>
    <td align="right">       39.40</td>
    <td align="right">       43.06</td>
    <td align="right">       49.78</td>
    <td align="right">       55.61</td>
    <td align="right">       54.43</td>
    <td align="right">       44.83</td>
    <td align="right">       41.68</td>
    <td align="right">       40.17</td>
    <td align="right">       41.64</td>
    <td align="right">      531.81</td>
    <td align="right">       55.61</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">       11.03</td>
    <td align="right">        9.91</td>
    <td align="right">       11.09</td>
    <td align="right">       10.41</td>
    <td align="right">       11.38</td>
    <td align="right">       13.16</td>
    <td align="right">       14.70</td>
    <td align="right">       14.39</td>
    <td align="right">       11.85</td>
    <td align="right">       11.02</td>
    <td align="right">       10.62</td>
    <td align="right">       11.01</td>
    <td align="right">      140.56</td>
    <td align="right">       14.70</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       23.20</td>
    <td align="right">       20.83</td>
    <td align="right">       23.32</td>
    <td align="right">       21.90</td>
    <td align="right">       23.93</td>
    <td align="right">       27.66</td>
    <td align="right">       30.91</td>
    <td align="right">       30.25</td>
    <td align="right">       24.91</td>
    <td align="right">       23.16</td>
    <td align="right">       22.32</td>
    <td align="right">       23.14</td>
    <td align="right">      295.54</td>
    <td align="right">       30.91</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -7.6</td>
    <td align="right">        -6.8</td>
    <td align="right">        -7.7</td>
    <td align="right">        -7.2</td>
    <td align="right">        -7.9</td>
    <td align="right">        -9.1</td>
    <td align="right">       -10.1</td>
    <td align="right">        -9.9</td>
    <td align="right">        -8.2</td>
    <td align="right">        -7.6</td>
    <td align="right">        -7.3</td>
    <td align="right">        -7.6</td>
    <td align="right">       -97.0</td>
    <td align="right">        -6.8</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.7</td>
    <td align="right">        -0.8</td>
    <td align="right">        -0.9</td>
    <td align="right">        -0.8</td>
    <td align="right">        -0.7</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.6</td>
    <td align="right">        -8.1</td>
    <td align="right">        -0.6</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.0</td>
    <td align="right">        -4.5</td>
    <td align="right">        -4.2</td>
    <td align="right">        -4.6</td>
    <td align="right">        -5.3</td>
    <td align="right">        -5.9</td>
    <td align="right">        -5.8</td>
    <td align="right">        -4.8</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.3</td>
    <td align="right">        -4.4</td>
    <td align="right">       -56.6</td>
    <td align="right">        -4.0</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">       17.15</td>
    <td align="right">       15.40</td>
    <td align="right">       17.24</td>
    <td align="right">       16.18</td>
    <td align="right">       17.69</td>
    <td align="right">       20.45</td>
    <td align="right">       22.84</td>
    <td align="right">       22.36</td>
    <td align="right">       18.42</td>
    <td align="right">       17.12</td>
    <td align="right">       16.50</td>
    <td align="right">       17.11</td>
    <td align="right">      218.44</td>
    <td align="right">       22.84</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      149.99</td>
    <td align="right">      131.66</td>
    <td align="right">      150.96</td>
    <td align="right">      138.84</td>
    <td align="right">      142.29</td>
    <td align="right">      158.97</td>
    <td align="right">      182.86</td>
    <td align="right">      177.78</td>
    <td align="right">      146.50</td>
    <td align="right">      144.45</td>
    <td align="right">      138.68</td>
    <td align="right">      149.56</td>
    <td align="right">     1812.55</td>
    <td align="right">      182.86</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     1265.68</td>
    <td align="right">     1143.31</td>
    <td align="right">     1272.10</td>
    <td align="right">     1198.33</td>
    <td align="right">     1303.41</td>
    <td align="right">     1496.74</td>
    <td align="right">     1664.54</td>
    <td align="right">     1630.52</td>
    <td align="right">     1354.49</td>
    <td align="right">     1263.84</td>
    <td align="right">     1220.26</td>
    <td align="right">     1262.81</td>
    <td align="right">    16076.04</td>
    <td align="right">     1664.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">      513.81</td>
    <td align="right">      415.26</td>
    <td align="right">      518.98</td>
    <td align="right">      446.23</td>
    <td align="right">      377.32</td>
    <td align="right">      379.46</td>
    <td align="right">      499.03</td>
    <td align="right">      471.89</td>
    <td align="right">      375.41</td>
    <td align="right">      446.54</td>
    <td align="right">      420.86</td>
    <td align="right">      511.50</td>
    <td align="right">     5376.28</td>
    <td align="right">      518.98</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1874.91</td>
    <td align="right">     1645.80</td>
    <td align="right">     1886.94</td>
    <td align="right">     1735.47</td>
    <td align="right">     1778.68</td>
    <td align="right">     1987.10</td>
    <td align="right">     2285.71</td>
    <td align="right">     2222.28</td>
    <td align="right">     1831.27</td>
    <td align="right">     1805.68</td>
    <td align="right">     1733.50</td>
    <td align="right">     1869.54</td>
    <td align="right">    22656.87</td>
    <td align="right">     2285.71</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    20584.16</td>
    <td align="right">    18485.90</td>
    <td align="right">    20694.33</td>
    <td align="right">    19429.29</td>
    <td align="right">    21231.10</td>
    <td align="right">    24546.13</td>
    <td align="right">    27423.30</td>
    <td align="right">    26840.08</td>
    <td align="right">    22106.98</td>
    <td align="right">    20552.57</td>
    <td align="right">    19805.41</td>
    <td align="right">    20534.98</td>
    <td align="right">   262234.23</td>
    <td align="right">    27423.30</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND75KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    20584.16</td>
    <td align="right">    18485.90</td>
    <td align="right">    20694.33</td>
    <td align="right">    19429.29</td>
    <td align="right">    21231.10</td>
    <td align="right">    24546.13</td>
    <td align="right">    27423.30</td>
    <td align="right">    26840.08</td>
    <td align="right">    22106.98</td>
    <td align="right">    20552.57</td>
    <td align="right">    19805.41</td>
    <td align="right">    20534.98</td>
    <td align="right">   262234.23</td>
    <td align="right">    27423.30</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       55.54</td>
    <td align="right">       73.38</td>
    <td align="right">       90.62</td>
    <td align="right">       93.60</td>
    <td align="right">       93.29</td>
    <td align="right">       78.19</td>
    <td align="right">       61.79</td>
    <td align="right">       60.67</td>
    <td align="right">       53.96</td>
    <td align="right">      822.91</td>
    <td align="right">       93.60</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    20584.16</td>
    <td align="right">    18485.90</td>
    <td align="right">    20694.33</td>
    <td align="right">    19429.29</td>
    <td align="right">    21231.10</td>
    <td align="right">    24546.13</td>
    <td align="right">    27423.30</td>
    <td align="right">    26840.08</td>
    <td align="right">    22106.98</td>
    <td align="right">    20552.57</td>
    <td align="right">    19805.41</td>
    <td align="right">    20534.98</td>
    <td align="right">   262234.23</td>
    <td align="right">    27423.30</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       55.54</td>
    <td align="right">       73.38</td>
    <td align="right">       90.62</td>
    <td align="right">       93.60</td>
    <td align="right">       93.29</td>
    <td align="right">       78.19</td>
    <td align="right">       61.79</td>
    <td align="right">       60.67</td>
    <td align="right">       53.96</td>
    <td align="right">      822.91</td>
    <td align="right">       93.60</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       55.54</td>
    <td align="right">       73.38</td>
    <td align="right">       90.62</td>
    <td align="right">       93.60</td>
    <td align="right">       93.29</td>
    <td align="right">       78.19</td>
    <td align="right">       61.79</td>
    <td align="right">       60.67</td>
    <td align="right">       53.96</td>
    <td align="right">      822.91</td>
    <td align="right">       93.60</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       55.54</td>
    <td align="right">       73.38</td>
    <td align="right">       90.62</td>
    <td align="right">       93.60</td>
    <td align="right">       93.29</td>
    <td align="right">       78.19</td>
    <td align="right">       61.79</td>
    <td align="right">       60.67</td>
    <td align="right">       53.96</td>
    <td align="right">      822.91</td>
    <td align="right">       93.60</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       55.54</td>
    <td align="right">       73.38</td>
    <td align="right">       90.62</td>
    <td align="right">       93.60</td>
    <td align="right">       93.29</td>
    <td align="right">       78.19</td>
    <td align="right">       61.79</td>
    <td align="right">       60.67</td>
    <td align="right">       53.96</td>
    <td align="right">      822.91</td>
    <td align="right">       93.60</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    20584.16</td>
    <td align="right">    18485.90</td>
    <td align="right">    20694.33</td>
    <td align="right">    19429.29</td>
    <td align="right">    21231.10</td>
    <td align="right">    24546.13</td>
    <td align="right">    27423.30</td>
    <td align="right">    26840.08</td>
    <td align="right">    22106.98</td>
    <td align="right">    20552.57</td>
    <td align="right">    19805.41</td>
    <td align="right">    20534.98</td>
    <td align="right">   262234.23</td>
    <td align="right">    27423.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       55.54</td>
    <td align="right">       73.38</td>
    <td align="right">       90.62</td>
    <td align="right">       93.60</td>
    <td align="right">       93.29</td>
    <td align="right">       78.19</td>
    <td align="right">       61.79</td>
    <td align="right">       60.67</td>
    <td align="right">       53.96</td>
    <td align="right">      822.91</td>
    <td align="right">       93.60</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    20584.16</td>
    <td align="right">    18485.90</td>
    <td align="right">    20694.33</td>
    <td align="right">    19429.29</td>
    <td align="right">    21231.10</td>
    <td align="right">    24546.13</td>
    <td align="right">    27423.30</td>
    <td align="right">    26840.08</td>
    <td align="right">    22106.98</td>
    <td align="right">    20552.57</td>
    <td align="right">    19805.41</td>
    <td align="right">    20534.98</td>
    <td align="right">   262234.23</td>
    <td align="right">    27423.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       55.54</td>
    <td align="right">       73.38</td>
    <td align="right">       90.62</td>
    <td align="right">       93.60</td>
    <td align="right">       93.29</td>
    <td align="right">       78.19</td>
    <td align="right">       61.79</td>
    <td align="right">       60.67</td>
    <td align="right">       53.96</td>
    <td align="right">      822.91</td>
    <td align="right">       93.60</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    20584.16</td>
    <td align="right">    18485.90</td>
    <td align="right">    20694.33</td>
    <td align="right">    19429.29</td>
    <td align="right">    21231.10</td>
    <td align="right">    24546.13</td>
    <td align="right">    27423.30</td>
    <td align="right">    26840.08</td>
    <td align="right">    22106.98</td>
    <td align="right">    20552.57</td>
    <td align="right">    19805.41</td>
    <td align="right">    20534.98</td>
    <td align="right">   262234.23</td>
    <td align="right">    27423.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       55.54</td>
    <td align="right">       73.38</td>
    <td align="right">       90.62</td>
    <td align="right">       93.60</td>
    <td align="right">       93.29</td>
    <td align="right">       78.19</td>
    <td align="right">       61.79</td>
    <td align="right">       60.67</td>
    <td align="right">       53.96</td>
    <td align="right">      822.91</td>
    <td align="right">       93.60</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND75KW                                                                                        FROM TotalDemand</b><br><br>
<b>FUELCOSTADJUSTENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE                                                               FROM TotalEnergy</b><br><br>
<b>SOXNOXRIDERADJUSTENERGYCHARGE                                                                        FROM TotalEnergy</b><br><br>
<b>DSMRIDERADJUSTENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>PURCHPOWERTRACKERADJUSTENERGYCHARGE                                                                  FROM TotalEnergy</b><br><br>
<b>MIDWESTISOADJUSTENERGYCHARGE                                                                         FROM TotalEnergy</b><br><br>
<b>CLEANCOALRIDERENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALDEMANDBASECHARGE                                                                               FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM FUELCOSTADJUSTENERGYCHARGE                                                                           QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE                                                               SOXNOXRIDERADJUSTENERGYCHARGE                                                                        DSMRIDERADJUSTENERGYCHARGE                                                                           PURCHPOWERTRACKERADJUSTENERGYCHARGE                                                                  MIDWESTISOADJUSTENERGYCHARGE                                                                         CLEANCOALRIDERENERGYCHARGE                                                                           ANNUALENERGYCHARGE                                                                                   ANNUALDEMANDBASECHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_CS_COMMERCIALELECTRICSERVICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1002.51</td>
    <td align="right">      906.97</td>
    <td align="right">     1007.52</td>
    <td align="right">      949.93</td>
    <td align="right">     1031.96</td>
    <td align="right">     1182.89</td>
    <td align="right">     1313.89</td>
    <td align="right">     1287.33</td>
    <td align="right">     1071.84</td>
    <td align="right">     1001.07</td>
    <td align="right">      967.05</td>
    <td align="right">     1000.27</td>
    <td align="right">    12723.23</td>
    <td align="right">     1313.89</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">      112.80</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1011.91</td>
    <td align="right">      916.37</td>
    <td align="right">     1016.92</td>
    <td align="right">      959.33</td>
    <td align="right">     1041.36</td>
    <td align="right">     1192.29</td>
    <td align="right">     1323.29</td>
    <td align="right">     1296.73</td>
    <td align="right">     1081.24</td>
    <td align="right">     1010.47</td>
    <td align="right">      976.45</td>
    <td align="right">     1009.67</td>
    <td align="right">    12836.03</td>
    <td align="right">     1323.29</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1011.91</td>
    <td align="right">      916.37</td>
    <td align="right">     1016.92</td>
    <td align="right">      959.33</td>
    <td align="right">     1041.36</td>
    <td align="right">     1192.29</td>
    <td align="right">     1323.29</td>
    <td align="right">     1296.73</td>
    <td align="right">     1081.24</td>
    <td align="right">     1010.47</td>
    <td align="right">      976.45</td>
    <td align="right">     1009.67</td>
    <td align="right">    12836.03</td>
    <td align="right">     1323.29</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       80.95</td>
    <td align="right">       73.31</td>
    <td align="right">       81.35</td>
    <td align="right">       76.75</td>
    <td align="right">       83.31</td>
    <td align="right">       95.38</td>
    <td align="right">      105.86</td>
    <td align="right">      103.74</td>
    <td align="right">       86.50</td>
    <td align="right">       80.84</td>
    <td align="right">       78.12</td>
    <td align="right">       80.77</td>
    <td align="right">     1026.88</td>
    <td align="right">      105.86</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1092.86</td>
    <td align="right">      989.68</td>
    <td align="right">     1098.28</td>
    <td align="right">     1036.07</td>
    <td align="right">     1124.67</td>
    <td align="right">     1287.67</td>
    <td align="right">     1429.15</td>
    <td align="right">     1400.47</td>
    <td align="right">     1167.74</td>
    <td align="right">     1091.31</td>
    <td align="right">     1054.57</td>
    <td align="right">     1090.44</td>
    <td align="right">    13862.91</td>
    <td align="right">     1429.15</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">       41.74</td>
    <td align="right">       37.49</td>
    <td align="right">       41.97</td>
    <td align="right">       39.40</td>
    <td align="right">       43.06</td>
    <td align="right">       49.78</td>
    <td align="right">       55.61</td>
    <td align="right">       54.43</td>
    <td align="right">       44.83</td>
    <td align="right">       41.68</td>
    <td align="right">       40.17</td>
    <td align="right">       41.64</td>
    <td align="right">      531.81</td>
    <td align="right">       55.61</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">       11.03</td>
    <td align="right">        9.91</td>
    <td align="right">       11.09</td>
    <td align="right">       10.41</td>
    <td align="right">       11.38</td>
    <td align="right">       13.16</td>
    <td align="right">       14.70</td>
    <td align="right">       14.39</td>
    <td align="right">       11.85</td>
    <td align="right">       11.02</td>
    <td align="right">       10.62</td>
    <td align="right">       11.01</td>
    <td align="right">      140.56</td>
    <td align="right">       14.70</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       23.20</td>
    <td align="right">       20.83</td>
    <td align="right">       23.32</td>
    <td align="right">       21.90</td>
    <td align="right">       23.93</td>
    <td align="right">       27.66</td>
    <td align="right">       30.91</td>
    <td align="right">       30.25</td>
    <td align="right">       24.91</td>
    <td align="right">       23.16</td>
    <td align="right">       22.32</td>
    <td align="right">       23.14</td>
    <td align="right">      295.54</td>
    <td align="right">       30.91</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      0.4323</td>
    <td align="right">      0.3882</td>
    <td align="right">      0.4346</td>
    <td align="right">      0.4080</td>
    <td align="right">      0.4459</td>
    <td align="right">      0.5155</td>
    <td align="right">      0.5759</td>
    <td align="right">      0.5636</td>
    <td align="right">      0.4642</td>
    <td align="right">      0.4316</td>
    <td align="right">      0.4159</td>
    <td align="right">      0.4312</td>
    <td align="right">        5.51</td>
    <td align="right">        0.58</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      0.6999</td>
    <td align="right">      0.6285</td>
    <td align="right">      0.7036</td>
    <td align="right">      0.6606</td>
    <td align="right">      0.7219</td>
    <td align="right">      0.8346</td>
    <td align="right">      0.9324</td>
    <td align="right">      0.9126</td>
    <td align="right">      0.7516</td>
    <td align="right">      0.6988</td>
    <td align="right">      0.6734</td>
    <td align="right">      0.6982</td>
    <td align="right">        8.92</td>
    <td align="right">        0.93</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -4.2</td>
    <td align="right">        -3.8</td>
    <td align="right">        -4.2</td>
    <td align="right">        -3.9</td>
    <td align="right">        -4.3</td>
    <td align="right">        -5.0</td>
    <td align="right">        -5.6</td>
    <td align="right">        -5.4</td>
    <td align="right">        -4.5</td>
    <td align="right">        -4.2</td>
    <td align="right">        -4.0</td>
    <td align="right">        -4.2</td>
    <td align="right">       -53.2</td>
    <td align="right">        -3.8</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">       16.61</td>
    <td align="right">       14.92</td>
    <td align="right">       16.70</td>
    <td align="right">       15.68</td>
    <td align="right">       17.13</td>
    <td align="right">       19.81</td>
    <td align="right">       22.13</td>
    <td align="right">       21.66</td>
    <td align="right">       17.84</td>
    <td align="right">       16.59</td>
    <td align="right">       15.98</td>
    <td align="right">       16.57</td>
    <td align="right">      211.62</td>
    <td align="right">       22.13</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">       80.95</td>
    <td align="right">       73.31</td>
    <td align="right">       81.35</td>
    <td align="right">       76.75</td>
    <td align="right">       83.31</td>
    <td align="right">       95.38</td>
    <td align="right">      105.86</td>
    <td align="right">      103.74</td>
    <td align="right">       86.50</td>
    <td align="right">       80.84</td>
    <td align="right">       78.12</td>
    <td align="right">       80.77</td>
    <td align="right">     1026.88</td>
    <td align="right">      105.86</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">      912.97</td>
    <td align="right">      826.56</td>
    <td align="right">      917.50</td>
    <td align="right">      865.41</td>
    <td align="right">      939.61</td>
    <td align="right">     1076.12</td>
    <td align="right">     1194.59</td>
    <td align="right">     1170.58</td>
    <td align="right">      975.67</td>
    <td align="right">      911.66</td>
    <td align="right">      880.90</td>
    <td align="right">      910.94</td>
    <td align="right">    11582.51</td>
    <td align="right">     1194.59</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1011.91</td>
    <td align="right">      916.37</td>
    <td align="right">     1016.92</td>
    <td align="right">      959.33</td>
    <td align="right">     1041.36</td>
    <td align="right">     1192.29</td>
    <td align="right">     1323.29</td>
    <td align="right">     1296.73</td>
    <td align="right">     1081.24</td>
    <td align="right">     1010.47</td>
    <td align="right">      976.45</td>
    <td align="right">     1009.67</td>
    <td align="right">    12836.03</td>
    <td align="right">     1323.29</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    20584.16</td>
    <td align="right">    18485.90</td>
    <td align="right">    20694.33</td>
    <td align="right">    19429.29</td>
    <td align="right">    21231.10</td>
    <td align="right">    24546.13</td>
    <td align="right">    27423.30</td>
    <td align="right">    26840.08</td>
    <td align="right">    22106.98</td>
    <td align="right">    20552.57</td>
    <td align="right">    19805.41</td>
    <td align="right">    20534.98</td>
    <td align="right">   262234.23</td>
    <td align="right">    27423.30</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND75KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    20584.16</td>
    <td align="right">    18485.90</td>
    <td align="right">    20694.33</td>
    <td align="right">    19429.29</td>
    <td align="right">    21231.10</td>
    <td align="right">    24546.13</td>
    <td align="right">    27423.30</td>
    <td align="right">    26840.08</td>
    <td align="right">    22106.98</td>
    <td align="right">    20552.57</td>
    <td align="right">    19805.41</td>
    <td align="right">    20534.98</td>
    <td align="right">   262234.23</td>
    <td align="right">    27423.30</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       55.54</td>
    <td align="right">       73.38</td>
    <td align="right">       90.62</td>
    <td align="right">       93.60</td>
    <td align="right">       93.29</td>
    <td align="right">       78.19</td>
    <td align="right">       61.79</td>
    <td align="right">       60.67</td>
    <td align="right">       53.96</td>
    <td align="right">      822.91</td>
    <td align="right">       93.60</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    20584.16</td>
    <td align="right">    18485.90</td>
    <td align="right">    20694.33</td>
    <td align="right">    19429.29</td>
    <td align="right">    21231.10</td>
    <td align="right">    24546.13</td>
    <td align="right">    27423.30</td>
    <td align="right">    26840.08</td>
    <td align="right">    22106.98</td>
    <td align="right">    20552.57</td>
    <td align="right">    19805.41</td>
    <td align="right">    20534.98</td>
    <td align="right">   262234.23</td>
    <td align="right">    27423.30</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       55.54</td>
    <td align="right">       73.38</td>
    <td align="right">       90.62</td>
    <td align="right">       93.60</td>
    <td align="right">       93.29</td>
    <td align="right">       78.19</td>
    <td align="right">       61.79</td>
    <td align="right">       60.67</td>
    <td align="right">       53.96</td>
    <td align="right">      822.91</td>
    <td align="right">       93.60</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       55.54</td>
    <td align="right">       73.38</td>
    <td align="right">       90.62</td>
    <td align="right">       93.60</td>
    <td align="right">       93.29</td>
    <td align="right">       78.19</td>
    <td align="right">       61.79</td>
    <td align="right">       60.67</td>
    <td align="right">       53.96</td>
    <td align="right">      822.91</td>
    <td align="right">       93.60</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       55.54</td>
    <td align="right">       73.38</td>
    <td align="right">       90.62</td>
    <td align="right">       93.60</td>
    <td align="right">       93.29</td>
    <td align="right">       78.19</td>
    <td align="right">       61.79</td>
    <td align="right">       60.67</td>
    <td align="right">       53.96</td>
    <td align="right">      822.91</td>
    <td align="right">       93.60</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       55.54</td>
    <td align="right">       73.38</td>
    <td align="right">       90.62</td>
    <td align="right">       93.60</td>
    <td align="right">       93.29</td>
    <td align="right">       78.19</td>
    <td align="right">       61.79</td>
    <td align="right">       60.67</td>
    <td align="right">       53.96</td>
    <td align="right">      822.91</td>
    <td align="right">       93.60</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    20584.16</td>
    <td align="right">    18485.90</td>
    <td align="right">    20694.33</td>
    <td align="right">    19429.29</td>
    <td align="right">    21231.10</td>
    <td align="right">    24546.13</td>
    <td align="right">    27423.30</td>
    <td align="right">    26840.08</td>
    <td align="right">    22106.98</td>
    <td align="right">    20552.57</td>
    <td align="right">    19805.41</td>
    <td align="right">    20534.98</td>
    <td align="right">   262234.23</td>
    <td align="right">    27423.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       55.54</td>
    <td align="right">       73.38</td>
    <td align="right">       90.62</td>
    <td align="right">       93.60</td>
    <td align="right">       93.29</td>
    <td align="right">       78.19</td>
    <td align="right">       61.79</td>
    <td align="right">       60.67</td>
    <td align="right">       53.96</td>
    <td align="right">      822.91</td>
    <td align="right">       93.60</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    20584.16</td>
    <td align="right">    18485.90</td>
    <td align="right">    20694.33</td>
    <td align="right">    19429.29</td>
    <td align="right">    21231.10</td>
    <td align="right">    24546.13</td>
    <td align="right">    27423.30</td>
    <td align="right">    26840.08</td>
    <td align="right">    22106.98</td>
    <td align="right">    20552.57</td>
    <td align="right">    19805.41</td>
    <td align="right">    20534.98</td>
    <td align="right">   262234.23</td>
    <td align="right">    27423.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       55.54</td>
    <td align="right">       73.38</td>
    <td align="right">       90.62</td>
    <td align="right">       93.60</td>
    <td align="right">       93.29</td>
    <td align="right">       78.19</td>
    <td align="right">       61.79</td>
    <td align="right">       60.67</td>
    <td align="right">       53.96</td>
    <td align="right">      822.91</td>
    <td align="right">       93.60</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    20584.16</td>
    <td align="right">    18485.90</td>
    <td align="right">    20694.33</td>
    <td align="right">    19429.29</td>
    <td align="right">    21231.10</td>
    <td align="right">    24546.13</td>
    <td align="right">    27423.30</td>
    <td align="right">    26840.08</td>
    <td align="right">    22106.98</td>
    <td align="right">    20552.57</td>
    <td align="right">    19805.41</td>
    <td align="right">    20534.98</td>
    <td align="right">   262234.23</td>
    <td align="right">    27423.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       53.96</td>
    <td align="right">       55.54</td>
    <td align="right">       73.38</td>
    <td align="right">       90.62</td>
    <td align="right">       93.60</td>
    <td align="right">       93.29</td>
    <td align="right">       78.19</td>
    <td align="right">       61.79</td>
    <td align="right">       60.67</td>
    <td align="right">       53.96</td>
    <td align="right">      822.91</td>
    <td align="right">       93.60</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND75KW                                                                                        FROM TotalDemand</b><br><br>
<b>FUELCOSTADJUSTENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE                                                               FROM TotalEnergy</b><br><br>
<b>SOXNOXRIDERADJUSTENERGYCHARGE                                                                        FROM TotalEnergy</b><br><br>
<b>DSMRIDERADJUSTENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>PURCHPOWERTRACKERADJUSTENERGYCHARGE                                                                  FROM TotalEnergy</b><br><br>
<b>MIDWESTISOADJUSTENERGYCHARGE                                                                         FROM TotalEnergy</b><br><br>
<b>CLEANCOALRIDERENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM FUELCOSTADJUSTENERGYCHARGE                                                                           QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE                                                               SOXNOXRIDERADJUSTENERGYCHARGE                                                                        DSMRIDERADJUSTENERGYCHARGE                                                                           PURCHPOWERTRACKERADJUSTENERGYCHARGE                                                                  MIDWESTISOADJUSTENERGYCHARGE                                                                         CLEANCOALRIDERENERGYCHARGE                                                                           ANNUALENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::IN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> IN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-10-27
    02:46:02</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1884.50</td>
    <td align="right">     1322.36</td>
    <td align="right">     1329.72</td>
    <td align="right">      611.09</td>
    <td align="right">      187.75</td>
    <td align="right">       16.51</td>
    <td align="right">        1.50</td>
    <td align="right">        4.65</td>
    <td align="right">       53.55</td>
    <td align="right">      354.78</td>
    <td align="right">      901.08</td>
    <td align="right">     1555.85</td>
    <td align="right">     8223.35</td>
    <td align="right">     1884.50</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1884.50</td>
    <td align="right">     1322.36</td>
    <td align="right">     1329.72</td>
    <td align="right">      611.09</td>
    <td align="right">      187.75</td>
    <td align="right">       16.51</td>
    <td align="right">        1.50</td>
    <td align="right">        4.65</td>
    <td align="right">       53.55</td>
    <td align="right">      354.78</td>
    <td align="right">      901.08</td>
    <td align="right">     1555.85</td>
    <td align="right">     8223.35</td>
    <td align="right">     1884.50</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1884.50</td>
    <td align="right">     1322.36</td>
    <td align="right">     1329.72</td>
    <td align="right">      611.09</td>
    <td align="right">      187.75</td>
    <td align="right">       16.51</td>
    <td align="right">        1.50</td>
    <td align="right">        4.65</td>
    <td align="right">       53.55</td>
    <td align="right">      354.78</td>
    <td align="right">      901.08</td>
    <td align="right">     1555.85</td>
    <td align="right">     8223.35</td>
    <td align="right">     1884.50</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      150.76</td>
    <td align="right">      105.79</td>
    <td align="right">      106.38</td>
    <td align="right">       48.89</td>
    <td align="right">       15.02</td>
    <td align="right">        1.32</td>
    <td align="right">      0.1202</td>
    <td align="right">      0.3718</td>
    <td align="right">        4.28</td>
    <td align="right">       28.38</td>
    <td align="right">       72.09</td>
    <td align="right">      124.47</td>
    <td align="right">      657.87</td>
    <td align="right">      150.76</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2035.26</td>
    <td align="right">     1428.15</td>
    <td align="right">     1436.10</td>
    <td align="right">      659.97</td>
    <td align="right">      202.77</td>
    <td align="right">       17.84</td>
    <td align="right">        1.62</td>
    <td align="right">        5.02</td>
    <td align="right">       57.83</td>
    <td align="right">      383.16</td>
    <td align="right">      973.17</td>
    <td align="right">     1680.32</td>
    <td align="right">     8881.22</td>
    <td align="right">     2035.26</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     1884.50</td>
    <td align="right">     1322.36</td>
    <td align="right">     1329.72</td>
    <td align="right">      611.09</td>
    <td align="right">      187.75</td>
    <td align="right">       16.51</td>
    <td align="right">        1.50</td>
    <td align="right">        4.65</td>
    <td align="right">       53.55</td>
    <td align="right">      354.78</td>
    <td align="right">      901.08</td>
    <td align="right">     1555.85</td>
    <td align="right">     8223.35</td>
    <td align="right">     1884.50</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      150.76</td>
    <td align="right">      105.79</td>
    <td align="right">      106.38</td>
    <td align="right">       48.89</td>
    <td align="right">       15.02</td>
    <td align="right">        1.32</td>
    <td align="right">      0.1202</td>
    <td align="right">      0.3718</td>
    <td align="right">        4.28</td>
    <td align="right">       28.38</td>
    <td align="right">       72.09</td>
    <td align="right">      124.47</td>
    <td align="right">      657.87</td>
    <td align="right">      150.76</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1884.50</td>
    <td align="right">     1322.36</td>
    <td align="right">     1329.72</td>
    <td align="right">      611.09</td>
    <td align="right">      187.75</td>
    <td align="right">       16.51</td>
    <td align="right">        1.50</td>
    <td align="right">        4.65</td>
    <td align="right">       53.55</td>
    <td align="right">      354.78</td>
    <td align="right">      901.08</td>
    <td align="right">     1555.85</td>
    <td align="right">     8223.35</td>
    <td align="right">     1884.50</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      229.26</td>
    <td align="right">      176.08</td>
    <td align="right">      148.24</td>
    <td align="right">       67.82</td>
    <td align="right">       20.50</td>
    <td align="right">        1.58</td>
    <td align="right">      0.1456</td>
    <td align="right">      0.4588</td>
    <td align="right">        5.82</td>
    <td align="right">       43.37</td>
    <td align="right">      115.08</td>
    <td align="right">      203.91</td>
    <td align="right">     1012.27</td>
    <td align="right">      229.26</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      229.26</td>
    <td align="right">      176.08</td>
    <td align="right">      148.24</td>
    <td align="right">       67.82</td>
    <td align="right">       20.50</td>
    <td align="right">        1.58</td>
    <td align="right">      0.1456</td>
    <td align="right">      0.4588</td>
    <td align="right">        5.82</td>
    <td align="right">       43.37</td>
    <td align="right">      115.08</td>
    <td align="right">      203.91</td>
    <td align="right">     1012.27</td>
    <td align="right">      229.26</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        1.15</td>
    <td align="right">        1.14</td>
    <td align="right">      0.9663</td>
    <td align="right">      0.7579</td>
    <td align="right">      0.5973</td>
    <td align="right">      0.1892</td>
    <td align="right">      0.0601</td>
    <td align="right">      0.1229</td>
    <td align="right">      0.3643</td>
    <td align="right">      0.7817</td>
    <td align="right">      0.8865</td>
    <td align="right">        1.15</td>
    <td align="right">        8.16</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      229.26</td>
    <td align="right">      176.08</td>
    <td align="right">      148.24</td>
    <td align="right">       67.82</td>
    <td align="right">       20.50</td>
    <td align="right">        1.58</td>
    <td align="right">      0.1456</td>
    <td align="right">      0.4588</td>
    <td align="right">        5.82</td>
    <td align="right">       43.37</td>
    <td align="right">      115.08</td>
    <td align="right">      203.91</td>
    <td align="right">     1012.27</td>
    <td align="right">      229.26</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        1.15</td>
    <td align="right">        1.14</td>
    <td align="right">      0.9663</td>
    <td align="right">      0.7579</td>
    <td align="right">      0.5973</td>
    <td align="right">      0.1892</td>
    <td align="right">      0.0601</td>
    <td align="right">      0.1229</td>
    <td align="right">      0.3643</td>
    <td align="right">      0.7817</td>
    <td align="right">      0.8865</td>
    <td align="right">        1.15</td>
    <td align="right">        8.16</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        1.15</td>
    <td align="right">        1.14</td>
    <td align="right">      0.9663</td>
    <td align="right">      0.7579</td>
    <td align="right">      0.5973</td>
    <td align="right">      0.1892</td>
    <td align="right">      0.0601</td>
    <td align="right">      0.1229</td>
    <td align="right">      0.3643</td>
    <td align="right">      0.7817</td>
    <td align="right">      0.8865</td>
    <td align="right">        1.15</td>
    <td align="right">        8.16</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        1.15</td>
    <td align="right">        1.14</td>
    <td align="right">      0.9663</td>
    <td align="right">      0.7579</td>
    <td align="right">      0.5973</td>
    <td align="right">      0.1892</td>
    <td align="right">      0.0601</td>
    <td align="right">      0.1229</td>
    <td align="right">      0.3643</td>
    <td align="right">      0.7817</td>
    <td align="right">      0.8865</td>
    <td align="right">        1.15</td>
    <td align="right">        8.16</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        1.15</td>
    <td align="right">        1.14</td>
    <td align="right">      0.9663</td>
    <td align="right">      0.7579</td>
    <td align="right">      0.5973</td>
    <td align="right">      0.1892</td>
    <td align="right">      0.0601</td>
    <td align="right">      0.1229</td>
    <td align="right">      0.3643</td>
    <td align="right">      0.7817</td>
    <td align="right">      0.8865</td>
    <td align="right">        1.15</td>
    <td align="right">        8.16</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      229.26</td>
    <td align="right">      176.08</td>
    <td align="right">      148.24</td>
    <td align="right">       67.82</td>
    <td align="right">       20.50</td>
    <td align="right">        1.58</td>
    <td align="right">      0.1456</td>
    <td align="right">      0.4588</td>
    <td align="right">        5.82</td>
    <td align="right">       43.37</td>
    <td align="right">      115.08</td>
    <td align="right">      203.91</td>
    <td align="right">     1012.27</td>
    <td align="right">      229.26</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        1.15</td>
    <td align="right">        1.14</td>
    <td align="right">      0.9663</td>
    <td align="right">      0.7579</td>
    <td align="right">      0.5973</td>
    <td align="right">      0.1892</td>
    <td align="right">      0.0601</td>
    <td align="right">      0.1229</td>
    <td align="right">      0.3643</td>
    <td align="right">      0.7817</td>
    <td align="right">      0.8865</td>
    <td align="right">        1.15</td>
    <td align="right">        8.16</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      229.26</td>
    <td align="right">      176.08</td>
    <td align="right">      148.24</td>
    <td align="right">       67.82</td>
    <td align="right">       20.50</td>
    <td align="right">        1.58</td>
    <td align="right">      0.1456</td>
    <td align="right">      0.4588</td>
    <td align="right">        5.82</td>
    <td align="right">       43.37</td>
    <td align="right">      115.08</td>
    <td align="right">      203.91</td>
    <td align="right">     1012.27</td>
    <td align="right">      229.26</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        1.15</td>
    <td align="right">        1.14</td>
    <td align="right">      0.9663</td>
    <td align="right">      0.7579</td>
    <td align="right">      0.5973</td>
    <td align="right">      0.1892</td>
    <td align="right">      0.0601</td>
    <td align="right">      0.1229</td>
    <td align="right">      0.3643</td>
    <td align="right">      0.7817</td>
    <td align="right">      0.8865</td>
    <td align="right">        1.15</td>
    <td align="right">        8.16</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      229.26</td>
    <td align="right">      176.08</td>
    <td align="right">      148.24</td>
    <td align="right">       67.82</td>
    <td align="right">       20.50</td>
    <td align="right">        1.58</td>
    <td align="right">      0.1456</td>
    <td align="right">      0.4588</td>
    <td align="right">        5.82</td>
    <td align="right">       43.37</td>
    <td align="right">      115.08</td>
    <td align="right">      203.91</td>
    <td align="right">     1012.27</td>
    <td align="right">      229.26</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        1.15</td>
    <td align="right">        1.14</td>
    <td align="right">      0.9663</td>
    <td align="right">      0.7579</td>
    <td align="right">      0.5973</td>
    <td align="right">      0.1892</td>
    <td align="right">      0.0601</td>
    <td align="right">      0.1229</td>
    <td align="right">      0.3643</td>
    <td align="right">      0.7817</td>
    <td align="right">      0.8865</td>
    <td align="right">        1.15</td>
    <td align="right">        8.16</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        7.51</td>
    <td align="right">        8.97</td>
    <td align="right">        9.01</td>
    <td align="right">        9.16</td>
    <td align="right">       10.44</td>
    <td align="right">       10.32</td>
    <td align="right">       10.13</td>
    <td align="right">        9.20</td>
    <td align="right">        8.18</td>
    <td align="right">        7.83</td>
    <td align="right">        7.63</td>
    <td align="right">      106.60</td>
    <td align="right">       10.44</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          IN_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
