<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Supermarket New V 1.0_3.0 BOULDER CO USA TMY2-94018 WMO#=724699
  2008-11-14
  01:08:47 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.0</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Supermarket New V 1.0_3.0</b></p>
<p>Environment: <b>BOULDER CO USA TMY2-94018 WMO#=724699</b></p>
<p>Simulation Timestamp: <b>2008-11-14
  01:08:47</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy (GJ)</td>
    <td align="right">Energy Per Total Building Area (MJ/m2)</td>
    <td align="right">Energy Per Conditioned Building Area (MJ/m2)</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     8948.65</td>
    <td align="right">     2140.42</td>
    <td align="right">     2140.42</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     8948.65</td>
    <td align="right">     2140.42</td>
    <td align="right">     2140.42</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    23340.96</td>
    <td align="right">     5582.90</td>
    <td align="right">     5582.90</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    23340.96</td>
    <td align="right">     5582.90</td>
    <td align="right">     5582.90</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     2535.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      141.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      933.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       67.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      678.54</td>
    <td align="right">      294.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1163.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       22.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     3110.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     6095.70</td>
    <td align="right">     2852.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     2535.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      141.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      933.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       67.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      678.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      294.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     1145.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">       17.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       22.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     1323.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">      982.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">      804.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      239.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      312.15</td>
    <td align="right">      611.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      906.27</td>
    <td align="right">       70.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1458.02</td>
    <td align="right">      682.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      239.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      312.15</td>
    <td align="right">      611.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      906.27</td>
    <td align="right">       70.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1458.02</td>
    <td align="right">      682.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Percent Electricity (%)</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     6095.70</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     6095.70</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     6095.70</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     6095.70</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat (GJ)</td>
    <td align="right">Percent Heat (%)</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water (m3)</td>
    <td align="right">Percent Water (%)</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility (Hours)</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2969.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELI">DELI</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALES">SALES</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERY">BAKERY</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OUTDOORAIRSUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OUTDOORAIRSUMMARY::DELI">DELI</a>    |   
<a href="#OUTDOORAIRSUMMARY::SALES">SALES</a>    |   
<a href="#OUTDOORAIRSUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OUTDOORAIRSUMMARY::BAKERY">BAKERY</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE">OFFICE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DELI">DELI</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SALES">SALES</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PRODUCE">PRODUCE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::BAKERY">BAKERY</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6">PSZ-AC:6</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE">OFFICE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DELI">DELI</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SALES">SALES</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE">PRODUCE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BAKERY">BAKERY</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-COOLING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-COOLING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-COOLING::SALES">SALES</a>    |   
<a href="#BUILDINGLOADS-COOLING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-COOLING::BAKERY">BAKERY</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-HEATING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-HEATING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-HEATING::SALES">SALES</a>    |   
<a href="#BUILDINGLOADS-HEATING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-HEATING::BAKERY">BAKERY</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SALES">SALES</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BAKERY">BAKERY</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::OFFICE">OFFICE</a>    |   
<a href="#SPACELOADS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SPACELOADS::DELI">DELI</a>    |   
<a href="#SPACELOADS::SALES">SALES</a>    |   
<a href="#SPACELOADS::PRODUCE">PRODUCE</a>    |   
<a href="#SPACELOADS::BAKERY">BAKERY</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL">PUBSERVCOLORADO_SG_SECONDARYGENERAL</a>   |  
<a href="#TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE">PUBSERVCOLORADO_C_COMMERCIALSERVICE</a>   |  
<a href="#TariffReport::CO_EIAMONTHLYRATEGAS">CO_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.0</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">BOULDER CO USA TMY2-94018 WMO#=724699</td>
  </tr>
  <tr>
    <td align="right">Latitude (deg)</td>
    <td align="right">       40.02</td>
  </tr>
  <tr>
    <td align="right">Longitude (deg)</td>
    <td align="right">     -105.25</td>
  </tr>
  <tr>
    <td align="right">Elevation (m)</td>
    <td align="right">     1634.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       -7.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle (deg)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated (hrs)</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">     1609.16</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area (m2)</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio (%)</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area (m2)</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Skylight Area (m2)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio (%)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume (m3)</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">Window Glass Area (m2)</td>
    <td align="right">Lighting (W/m2)</td>
    <td align="right">People (m2/person)</td>
    <td align="right">Plug and Process(W/m2)</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.84</td>
    <td align="right">Yes</td>
    <td align="right">      541.72</td>
    <td align="right">        1.00</td>
    <td align="right">      115.05</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8400</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      621.89</td>
    <td align="right">Yes</td>
    <td align="right">     3792.03</td>
    <td align="right">        1.00</td>
    <td align="right">      477.11</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6100</td>
    <td align="right">       27.86</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      224.72</td>
    <td align="right">Yes</td>
    <td align="right">     1370.24</td>
    <td align="right">        1.00</td>
    <td align="right">      138.39</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">     80.7000</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     2324.94</td>
    <td align="right">Yes</td>
    <td align="right">    14176.60</td>
    <td align="right">        1.00</td>
    <td align="right">      323.44</td>
    <td align="right">      174.70</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      711.36</td>
    <td align="right">Yes</td>
    <td align="right">     4337.61</td>
    <td align="right">        1.00</td>
    <td align="right">      366.09</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      209.04</td>
    <td align="right">Yes</td>
    <td align="right">     1274.65</td>
    <td align="right">        1.00</td>
    <td align="right">      189.08</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">     80.7000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb (C)</td>
    <td align="right">Daily Temperature Range (C)</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed (m/s)</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.00</td>
    <td align="right">WETBULB</td>
    <td align="right">        2.30</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       34.10</td>
    <td align="right">       15.20</td>
    <td align="right">       15.80</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.00</td>
    <td align="right">      120.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film (W/m2-K)</td>
    <td align="right">U-Factor no Film (W/m2-K)</td>
    <td align="right">Gross Area (m2)</td>
    <td align="right">Azimuth (deg)</td>
    <td align="right">Tilt (deg)</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       60.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       54.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">       88.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       88.84</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      422.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       54.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      621.89</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      621.89</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      138.39</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DELI_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      224.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      224.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      323.44</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SALES_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">     2324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">     2324.94</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      267.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       98.96</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      711.36</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      711.36</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       60.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL__2</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      128.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BAKERY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      209.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      209.04</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of Opening (m2)</td>
    <td align="right">U-Factor</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">      174.70</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SALES_WALL_SOUTH</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11886.48</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    64712.69</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    51606.87</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   208866.19</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    67594.45</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    49919.99</td>
    <td align="right">        2.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency (W/W)</td>
    <td align="right">Delta Pressure (pa)</td>
    <td align="right">Max Flow Rate (m3/s)</td>
    <td align="right">Rated Power (W)</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BAKERY EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.35</td>
    <td align="right">      250.00</td>
    <td align="right">        1.18</td>
    <td align="right">      842.79</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        0.72</td>
    <td align="right">     1361.63</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        3.91</td>
    <td align="right">     7413.01</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        3.12</td>
    <td align="right">     5911.70</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">       12.62</td>
    <td align="right">    23926.16</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        4.08</td>
    <td align="right">     7743.12</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        3.02</td>
    <td align="right">     5718.46</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head (pa)</td>
    <td align="right">Power (W)</td>
    <td align="right">Motor Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume (m3)</td>
    <td align="right">Input(W)</td>
    <td align="right">Thermal Efficiency (W/W)</td>
    <td align="right">Recovery Efficiency (W/W)</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.40</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        1.71</td>
    <td align="right">        0.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     5059.68</td>
    <td align="right">       0.389</td>
    <td align="right">       0.467</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       19.96</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    18820.32</td>
    <td align="right">       1.554</td>
    <td align="right">       1.865</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.47</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    33432.44</td>
    <td align="right">       2.598</td>
    <td align="right">       3.118</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       19.96</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">    20300.23</td>
    <td align="right">       1.679</td>
    <td align="right">       3.487</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       23.76</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    23047.11</td>
    <td align="right">       1.791</td>
    <td align="right">       2.149</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       19.96</td>
    <td align="right">     0.00621</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    32277.30</td>
    <td align="right">       2.513</td>
    <td align="right">       3.016</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       19.96</td>
    <td align="right">     0.00621</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">    14190.41</td>
    <td align="right">       0.598</td>
    <td align="right">       0.718</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    77795.32</td>
    <td align="right">       3.258</td>
    <td align="right">       3.909</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    27550.62</td>
    <td align="right">       1.153</td>
    <td align="right">       1.384</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">   252366.73</td>
    <td align="right">      10.515</td>
    <td align="right">      12.618</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    81528.18</td>
    <td align="right">       3.403</td>
    <td align="right">       4.083</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    27958.39</td>
    <td align="right">       1.173</td>
    <td align="right">       1.408</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00077</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling (m3/s)</td>
    <td align="right">User cooling (m3/s)</td>
    <td align="right">Calculated heating (m3/s)</td>
    <td align="right">User heating (m3/s)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.47</td>
    <td align="right">        0.47</td>
    <td align="right">        0.72</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        1.87</td>
    <td align="right">        1.87</td>
    <td align="right">        3.91</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        3.12</td>
    <td align="right">        3.12</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        3.49</td>
    <td align="right">        3.49</td>
    <td align="right">       12.62</td>
    <td align="right">       12.62</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">        4.08</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        3.02</td>
    <td align="right">        3.02</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air (m3/s)</td>
    <td align="right">Maximum Outdoor Air (m3/s)</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit (C)</td>
    <td align="right">Outdoor Air Enthalpy Limit (C)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.93</td>
    <td align="right">        3.91</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.34</td>
    <td align="right">        3.12</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        3.49</td>
    <td align="right">       12.62</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.07</td>
    <td align="right">        4.08</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.18</td>
    <td align="right">        3.02</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person(m3/s-person)</td>
    <td align="right">Outdoor Air Per Area (m3/s-m2)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes (hr)</td>
    <td align="right">Summer Clothes (hr)</td>
    <td align="right">Summer or Winter Clothes (hr)</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     1887.83</td>
    <td align="right">     4738.50</td>
    <td align="right">     1615.83</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">     2936.50</td>
    <td align="right">     5264.33</td>
    <td align="right">     2855.00</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">     2004.83</td>
    <td align="right">     2945.17</td>
    <td align="right">      570.83</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     1988.33</td>
    <td align="right">     5235.83</td>
    <td align="right">     1777.17</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">     2395.17</td>
    <td align="right">     5183.83</td>
    <td align="right">     2255.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">     2246.17</td>
    <td align="right">     3397.67</td>
    <td align="right">      831.83</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4424.50</td>
    <td align="right">     5406.00</td>
    <td align="right">     2969.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating (hr)</td>
    <td align="right">During Cooling (hr)</td>
    <td align="right">During Occupied Heating (hr)</td>
    <td align="right">During Occupied Cooling (hr)</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      252.33</td>
    <td align="right">        0.00</td>
    <td align="right">      130.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      245.83</td>
    <td align="right">        0.17</td>
    <td align="right">       90.67</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">       26.17</td>
    <td align="right">        0.50</td>
    <td align="right">       14.83</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">      491.17</td>
    <td align="right">        0.00</td>
    <td align="right">      164.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      248.17</td>
    <td align="right">        0.00</td>
    <td align="right">      104.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">       36.17</td>
    <td align="right">        1.17</td>
    <td align="right">       18.50</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      701.00</td>
    <td align="right">        1.33</td>
    <td align="right">      180.00</td>
    <td align="right">        1.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">    0.718062</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE DIRECT AIR</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">DELI DIRECT AIR</td>
    <td align="right">        3.12</td>
  </tr>
  <tr>
    <td align="right">SALES DIRECT AIR</td>
    <td align="right">       12.62</td>
  </tr>
  <tr>
    <td align="right">PRODUCE DIRECT AIR</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">BAKERY DIRECT AIR</td>
    <td align="right">        3.02</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.718062</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.12</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">       12.62</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.02</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.718062</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        3.12</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       12.62</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        3.02</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.718062</td>
    <td align="right">    0.004780</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        3.91</td>
    <td align="right">    0.932834</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        3.12</td>
    <td align="right">    0.337078</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">       12.62</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">        4.08</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">        3.02</td>
    <td align="right">        1.18</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.718062</td>
    <td align="right">    11886.48</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">        3.91</td>
    <td align="right">    64712.69</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">        3.12</td>
    <td align="right">    51606.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">       12.62</td>
    <td align="right">   208866.19</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">        4.08</td>
    <td align="right">    67594.45</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">        3.02</td>
    <td align="right">    49919.99</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">     4312.86</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">    60208.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">    31578.98</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">   213607.57</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">    66632.22</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">    53922.94</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">    0.718062</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">        3.12</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">       12.62</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 FAN</td>
    <td align="right">        3.02</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.007875</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">    0.000011</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">  2597563.83</td>
    <td align="right">  2597563.83</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">  2597563.83</td>
    <td align="right">  2597563.83</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      621.31</td>
    <td align="right">      621.31</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     8361.59</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     8361.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">      174.70</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    37730.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">     4180.79</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">   143779.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">     1132.04</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1132.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">     1434.45</td>
    <td align="right">m2</td>
    <td align="right">       42.92</td>
    <td align="right">    61571.15</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">     4180.79</td>
    <td align="right">m2</td>
    <td align="right">      560.79</td>
    <td align="right">  2344534.82</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       34.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">DOOR:DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING-DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">INFILTRATION:OFFICE</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">PEOPLE:OFFICE</td>
    <td align="right">        4.78</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">LIGHTING EQUIP:OFFICE</td>
    <td align="right">        1.05</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE:MISCPLUG</td>
    <td align="right">        0.72</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">INFILTRATION:DRYSTORAGE</td>
    <td align="right">        0.34</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">PEOPLE:DRYSTORAGE</td>
    <td align="right">       22.33</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">LIGHTING EQUIP:DRYSTORAGE</td>
    <td align="right">        5.35</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.35</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">ELECTRICEQUIPMENT:DRYSTORAGE:MISCPLUG</td>
    <td align="right">        5.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">INFILTRATION:DELI</td>
    <td align="right">        0.11</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">PEOPLE:DELI</td>
    <td align="right">       19.35</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">LIGHTING EQUIP:DELI</td>
    <td align="right">        4.11</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">ELECTRICEQUIPMENT:DELI:MISCPLUG</td>
    <td align="right">       12.09</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">GASEQUIPMENT:DELI:MISCGAS</td>
    <td align="right">        6.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">INFILTRATION:SALES</td>
    <td align="right">        0.79</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">PEOPLE:SALES</td>
    <td align="right">      200.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      200.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">LIGHTING EQUIP:SALES</td>
    <td align="right">       42.52</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       42.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">ELECTRICEQUIPMENT:SALES:MISCPLUG</td>
    <td align="right">       12.51</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.51</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">INFILTRATION:PRODUCE</td>
    <td align="right">        0.33</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">PEOPLE:PRODUCE</td>
    <td align="right">       61.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       61.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">LIGHTING EQUIP:PRODUCE</td>
    <td align="right">       13.01</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       13.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">ELECTRICEQUIPMENT:PRODUCE:MISCPLUG</td>
    <td align="right">        3.83</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">INFILTRATION:BAKERY</td>
    <td align="right">        0.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">PEOPLE:BAKERY</td>
    <td align="right">       18.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">LIGHTING EQUIP:BAKERY</td>
    <td align="right">        3.82</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">ELECTRICEQUIPMENT:BAKERY:MISCPLUG</td>
    <td align="right">        5.62</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.62</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">GASEQUIPMENT:BAKERY:MISCGAS</td>
    <td align="right">       11.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">  2597563.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.666</td>
    <td align="right">      14.347</td>
    <td align="right">      19.931</td>
    <td align="right">     634.333</td>
    <td align="right">      -0.614</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.904</td>
    <td align="right">      15.804</td>
    <td align="right">      20.318</td>
    <td align="right">     505.333</td>
    <td align="right">      -0.537</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      22.520</td>
    <td align="right">      15.838</td>
    <td align="right">      21.226</td>
    <td align="right">     369.000</td>
    <td align="right">      -0.365</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.206</td>
    <td align="right">      19.342</td>
    <td align="right">      22.409</td>
    <td align="right">     161.667</td>
    <td align="right">      -0.134</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.577</td>
    <td align="right">      26.038</td>
    <td align="right">      23.269</td>
    <td align="right">      55.667</td>
    <td align="right">      -0.947</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.857</td>
    <td align="right">      32.996</td>
    <td align="right">      24.135</td>
    <td align="right">      34.333</td>
    <td align="right">      -0.726</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.988</td>
    <td align="right">      40.733</td>
    <td align="right">      24.798</td>
    <td align="right">     185.333</td>
    <td align="right">      -0.554</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.959</td>
    <td align="right">      38.084</td>
    <td align="right">      24.515</td>
    <td align="right">      38.000</td>
    <td align="right">      -0.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.734</td>
    <td align="right">      26.393</td>
    <td align="right">      23.591</td>
    <td align="right">      20.000</td>
    <td align="right">      -0.870</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.192</td>
    <td align="right">      21.026</td>
    <td align="right">      22.299</td>
    <td align="right">     158.667</td>
    <td align="right">      -0.135</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      22.256</td>
    <td align="right">      17.869</td>
    <td align="right">      20.778</td>
    <td align="right">     406.000</td>
    <td align="right">      -0.432</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.526</td>
    <td align="right">      13.668</td>
    <td align="right">      19.768</td>
    <td align="right">     663.333</td>
    <td align="right">      -0.653</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.954</td>
    <td align="right">      23.568</td>
    <td align="right">      22.264</td>
    <td align="right">    3231.667</td>
    <td align="right">      -0.549</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.526</td>
    <td align="right">      13.668</td>
    <td align="right">      19.768</td>
    <td align="right">      20.000</td>
    <td align="right">      -0.947</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.988</td>
    <td align="right">      40.733</td>
    <td align="right">      24.798</td>
    <td align="right">     663.333</td>
    <td align="right">      -0.134</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.020</td>
    <td align="right">      13.216</td>
    <td align="right">      19.443</td>
    <td align="right">     933.667</td>
    <td align="right">      -0.756</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.025</td>
    <td align="right">      14.947</td>
    <td align="right">      19.656</td>
    <td align="right">     840.667</td>
    <td align="right">      -0.726</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.301</td>
    <td align="right">      15.633</td>
    <td align="right">      20.290</td>
    <td align="right">     748.333</td>
    <td align="right">      -0.624</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.877</td>
    <td align="right">      20.126</td>
    <td align="right">      21.234</td>
    <td align="right">     418.667</td>
    <td align="right">      -0.427</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      22.537</td>
    <td align="right">      27.052</td>
    <td align="right">      22.151</td>
    <td align="right">     178.000</td>
    <td align="right">      -1.297</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.262</td>
    <td align="right">      33.367</td>
    <td align="right">      23.163</td>
    <td align="right">      48.000</td>
    <td align="right">      -0.975</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.810</td>
    <td align="right">      41.637</td>
    <td align="right">      24.018</td>
    <td align="right">     194.000</td>
    <td align="right">      -0.692</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.622</td>
    <td align="right">      38.666</td>
    <td align="right">      23.664</td>
    <td align="right">      42.000</td>
    <td align="right">      -0.799</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      22.961</td>
    <td align="right">      26.477</td>
    <td align="right">      22.585</td>
    <td align="right">      91.667</td>
    <td align="right">      -1.159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.106</td>
    <td align="right">      21.536</td>
    <td align="right">      21.298</td>
    <td align="right">     387.333</td>
    <td align="right">      -0.380</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.127</td>
    <td align="right">      17.708</td>
    <td align="right">      19.944</td>
    <td align="right">     839.667</td>
    <td align="right">      -0.669</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.962</td>
    <td align="right">      12.703</td>
    <td align="right">      19.337</td>
    <td align="right">     988.000</td>
    <td align="right">      -0.778</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.141</td>
    <td align="right">      23.651</td>
    <td align="right">      21.409</td>
    <td align="right">    5710.000</td>
    <td align="right">      -0.773</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.962</td>
    <td align="right">      12.703</td>
    <td align="right">      19.337</td>
    <td align="right">      42.000</td>
    <td align="right">      -1.297</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.810</td>
    <td align="right">      41.637</td>
    <td align="right">      24.018</td>
    <td align="right">     988.000</td>
    <td align="right">      -0.380</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELI></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      23.050</td>
    <td align="right">      12.883</td>
    <td align="right">      22.976</td>
    <td align="right">     223.667</td>
    <td align="right">      -0.142</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      23.204</td>
    <td align="right">      14.335</td>
    <td align="right">      23.364</td>
    <td align="right">     160.000</td>
    <td align="right">      -0.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      23.459</td>
    <td align="right">      14.595</td>
    <td align="right">      24.100</td>
    <td align="right">     113.667</td>
    <td align="right">       0.034</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.704</td>
    <td align="right">      18.458</td>
    <td align="right">      24.852</td>
    <td align="right">      36.667</td>
    <td align="right">       0.167</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.890</td>
    <td align="right">      25.029</td>
    <td align="right">      25.432</td>
    <td align="right">       1.000</td>
    <td align="right">      -0.593</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.979</td>
    <td align="right">      31.752</td>
    <td align="right">      26.003</td>
    <td align="right">      16.000</td>
    <td align="right">      -0.449</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      24.000</td>
    <td align="right">      39.197</td>
    <td align="right">      26.420</td>
    <td align="right">     166.000</td>
    <td align="right">      -0.335</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.999</td>
    <td align="right">      36.624</td>
    <td align="right">      26.299</td>
    <td align="right">      34.000</td>
    <td align="right">      -0.370</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.942</td>
    <td align="right">      25.373</td>
    <td align="right">      25.657</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.549</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.732</td>
    <td align="right">      19.955</td>
    <td align="right">      24.767</td>
    <td align="right">      31.333</td>
    <td align="right">       0.172</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      23.404</td>
    <td align="right">      16.271</td>
    <td align="right">      23.704</td>
    <td align="right">     120.333</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      22.978</td>
    <td align="right">      12.535</td>
    <td align="right">      22.868</td>
    <td align="right">     239.000</td>
    <td align="right">      -0.164</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.613</td>
    <td align="right">      22.308</td>
    <td align="right">      24.711</td>
    <td align="right">    1141.667</td>
    <td align="right">      -0.193</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      22.978</td>
    <td align="right">      12.535</td>
    <td align="right">      22.868</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.593</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.000</td>
    <td align="right">      39.197</td>
    <td align="right">      26.420</td>
    <td align="right">     239.000</td>
    <td align="right">       0.172</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALES></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.893</td>
    <td align="right">      13.159</td>
    <td align="right">      20.686</td>
    <td align="right">     612.667</td>
    <td align="right">      -0.658</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.951</td>
    <td align="right">      14.753</td>
    <td align="right">      20.927</td>
    <td align="right">     496.333</td>
    <td align="right">      -0.618</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.031</td>
    <td align="right">      15.503</td>
    <td align="right">      21.464</td>
    <td align="right">     385.000</td>
    <td align="right">      -0.552</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.161</td>
    <td align="right">      19.980</td>
    <td align="right">      21.892</td>
    <td align="right">     261.667</td>
    <td align="right">      -0.466</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.481</td>
    <td align="right">      26.389</td>
    <td align="right">      22.429</td>
    <td align="right">     178.000</td>
    <td align="right">      -1.473</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      22.088</td>
    <td align="right">      32.440</td>
    <td align="right">      23.207</td>
    <td align="right">      76.667</td>
    <td align="right">      -1.210</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      22.794</td>
    <td align="right">      40.633</td>
    <td align="right">      24.073</td>
    <td align="right">      86.000</td>
    <td align="right">      -0.898</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      22.604</td>
    <td align="right">      37.257</td>
    <td align="right">      23.910</td>
    <td align="right">      11.000</td>
    <td align="right">      -0.980</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.920</td>
    <td align="right">      25.944</td>
    <td align="right">      23.052</td>
    <td align="right">     135.000</td>
    <td align="right">      -1.304</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.274</td>
    <td align="right">      21.279</td>
    <td align="right">      22.062</td>
    <td align="right">     248.667</td>
    <td align="right">      -0.427</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      20.992</td>
    <td align="right">      17.218</td>
    <td align="right">      21.136</td>
    <td align="right">     414.000</td>
    <td align="right">      -0.579</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.906</td>
    <td align="right">      12.650</td>
    <td align="right">      20.624</td>
    <td align="right">     649.333</td>
    <td align="right">      -0.665</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.512</td>
    <td align="right">      23.160</td>
    <td align="right">      22.129</td>
    <td align="right">    3554.333</td>
    <td align="right">      -0.820</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.893</td>
    <td align="right">      12.650</td>
    <td align="right">      20.624</td>
    <td align="right">      11.000</td>
    <td align="right">      -1.473</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      22.794</td>
    <td align="right">      40.633</td>
    <td align="right">      24.073</td>
    <td align="right">     649.333</td>
    <td align="right">      -0.427</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.942</td>
    <td align="right">      14.132</td>
    <td align="right">      20.063</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.704</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.979</td>
    <td align="right">      15.865</td>
    <td align="right">      20.328</td>
    <td align="right">     682.333</td>
    <td align="right">      -0.664</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.096</td>
    <td align="right">      16.565</td>
    <td align="right">      20.891</td>
    <td align="right">     551.333</td>
    <td align="right">      -0.590</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.365</td>
    <td align="right">      21.121</td>
    <td align="right">      21.594</td>
    <td align="right">     305.000</td>
    <td align="right">      -0.458</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.851</td>
    <td align="right">      27.179</td>
    <td align="right">      22.328</td>
    <td align="right">     151.667</td>
    <td align="right">      -1.408</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      22.581</td>
    <td align="right">      32.793</td>
    <td align="right">      23.242</td>
    <td align="right">      30.333</td>
    <td align="right">      -1.104</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.172</td>
    <td align="right">      40.629</td>
    <td align="right">      24.006</td>
    <td align="right">      84.667</td>
    <td align="right">      -0.831</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.000</td>
    <td align="right">      37.548</td>
    <td align="right">      23.794</td>
    <td align="right">       4.333</td>
    <td align="right">      -0.914</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      22.325</td>
    <td align="right">      26.699</td>
    <td align="right">      22.849</td>
    <td align="right">      80.667</td>
    <td align="right">      -1.247</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.493</td>
    <td align="right">      22.392</td>
    <td align="right">      21.651</td>
    <td align="right">     307.333</td>
    <td align="right">      -0.428</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.010</td>
    <td align="right">      18.418</td>
    <td align="right">      20.559</td>
    <td align="right">     609.333</td>
    <td align="right">      -0.623</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.949</td>
    <td align="right">      13.647</td>
    <td align="right">      20.000</td>
    <td align="right">     873.000</td>
    <td align="right">      -0.712</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.735</td>
    <td align="right">      23.973</td>
    <td align="right">      21.784</td>
    <td align="right">    4510.000</td>
    <td align="right">      -0.808</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.942</td>
    <td align="right">      13.647</td>
    <td align="right">      20.000</td>
    <td align="right">       4.333</td>
    <td align="right">      -1.408</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.172</td>
    <td align="right">      40.629</td>
    <td align="right">      24.006</td>
    <td align="right">     873.000</td>
    <td align="right">      -0.428</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.504</td>
    <td align="right">      13.088</td>
    <td align="right">      22.251</td>
    <td align="right">     342.667</td>
    <td align="right">      -0.422</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.548</td>
    <td align="right">      14.804</td>
    <td align="right">      22.587</td>
    <td align="right">     247.667</td>
    <td align="right">      -0.373</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.966</td>
    <td align="right">      15.232</td>
    <td align="right">      23.391</td>
    <td align="right">     177.667</td>
    <td align="right">      -0.236</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.665</td>
    <td align="right">      19.413</td>
    <td align="right">      24.372</td>
    <td align="right">      69.000</td>
    <td align="right">      -0.018</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.197</td>
    <td align="right">      25.960</td>
    <td align="right">      25.125</td>
    <td align="right">       8.333</td>
    <td align="right">      -0.765</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.688</td>
    <td align="right">      32.136</td>
    <td align="right">      25.924</td>
    <td align="right">      17.000</td>
    <td align="right">      -0.515</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.987</td>
    <td align="right">      40.159</td>
    <td align="right">      26.535</td>
    <td align="right">     173.000</td>
    <td align="right">      -0.314</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.896</td>
    <td align="right">      37.262</td>
    <td align="right">      26.391</td>
    <td align="right">      34.000</td>
    <td align="right">      -0.373</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.466</td>
    <td align="right">      25.522</td>
    <td align="right">      25.575</td>
    <td align="right">       1.333</td>
    <td align="right">      -0.652</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.856</td>
    <td align="right">      20.681</td>
    <td align="right">      24.489</td>
    <td align="right">      51.333</td>
    <td align="right">       0.028</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.765</td>
    <td align="right">      17.384</td>
    <td align="right">      22.972</td>
    <td align="right">     186.333</td>
    <td align="right">      -0.292</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.257</td>
    <td align="right">      12.799</td>
    <td align="right">      22.039</td>
    <td align="right">     355.333</td>
    <td align="right">      -0.478</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.656</td>
    <td align="right">      22.928</td>
    <td align="right">      24.314</td>
    <td align="right">    1663.667</td>
    <td align="right">      -0.367</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.257</td>
    <td align="right">      12.799</td>
    <td align="right">      22.039</td>
    <td align="right">       1.333</td>
    <td align="right">      -0.765</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.987</td>
    <td align="right">      40.159</td>
    <td align="right">      26.535</td>
    <td align="right">     355.333</td>
    <td align="right">       0.028</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 151308.7415</td>
    <td align="right">    243.5210</td>
    <td align="right">    575.3289</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0023</td>
    <td align="right"> 598114.6754</td>
    <td align="right">  62783.0138</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 133191.7449</td>
    <td align="right">    216.2914</td>
    <td align="right">    516.8794</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0021</td>
    <td align="right"> 537364.9321</td>
    <td align="right">  55454.8294</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 143826.4810</td>
    <td align="right">    237.5654</td>
    <td align="right">    579.8225</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0023</td>
    <td align="right"> 602832.6063</td>
    <td align="right">  60275.4067</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 134564.2954</td>
    <td align="right">    227.1536</td>
    <td align="right">    568.9336</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0022</td>
    <td align="right"> 591546.7579</td>
    <td align="right">  56873.1308</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 143822.0549</td>
    <td align="right">    246.5227</td>
    <td align="right">    628.3257</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right"> 653325.1224</td>
    <td align="right">  61152.8863</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 148879.7470</td>
    <td align="right">    258.0696</td>
    <td align="right">    665.9967</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0026</td>
    <td align="right"> 692514.0580</td>
    <td align="right">  63585.6718</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 167990.8303</td>
    <td align="right">    293.0541</td>
    <td align="right">    761.5395</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0030</td>
    <td align="right"> 791872.9418</td>
    <td align="right">  71930.0638</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 163910.7965</td>
    <td align="right">    285.4812</td>
    <td align="right">    740.5790</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0029</td>
    <td align="right"> 770074.6745</td>
    <td align="right">  70138.4126</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 142354.9010</td>
    <td align="right">    245.7246</td>
    <td align="right">    631.2074</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right"> 656332.8784</td>
    <td align="right">  60697.4401</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 140037.2412</td>
    <td align="right">    237.6411</td>
    <td align="right">    598.8324</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0024</td>
    <td align="right"> 622642.5108</td>
    <td align="right">  59308.7506</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 139075.5489</td>
    <td align="right">    228.8097</td>
    <td align="right">    555.7532</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0022</td>
    <td align="right"> 577801.6383</td>
    <td align="right">  58195.2687</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 151379.8839</td>
    <td align="right">    242.9062</td>
    <td align="right">    571.6519</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0023</td>
    <td align="right"> 594286.5042</td>
    <td align="right">  62740.9938</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">1760342.2666</td>
    <td align="right">   2962.7405</td>
    <td align="right">   7394.8504</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0291</td>
    <td align="right">7688709.3000</td>
    <td align="right"> 743135.8682</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 133191.7449</td>
    <td align="right">    216.2914</td>
    <td align="right">    516.8794</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0021</td>
    <td align="right"> 537364.9321</td>
    <td align="right">  55454.8294</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 167990.8303</td>
    <td align="right">    293.0541</td>
    <td align="right">    761.5395</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0030</td>
    <td align="right"> 791872.9418</td>
    <td align="right">  71930.0638</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::OFFICE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.074</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       2.046</td>
    <td align="right">       0.064</td>
    <td align="right">       0.221</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       2.108</td>
    <td align="right">       0.284</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       2.061</td>
    <td align="right">       0.783</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       2.068</td>
    <td align="right">       1.161</td>
    <td align="right">       0.219</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       2.103</td>
    <td align="right">       1.484</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       1.262</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       2.108</td>
    <td align="right">       1.337</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       2.061</td>
    <td align="right">       1.161</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.801</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       2.019</td>
    <td align="right">       0.111</td>
    <td align="right">       0.223</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.037</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       2.057</td>
    <td align="right">       0.717</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       2.019</td>
    <td align="right">       0.037</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       2.108</td>
    <td align="right">       1.484</td>
    <td align="right">       0.223</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DRYSTORAGE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       0.887</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       9.558</td>
    <td align="right">       0.887</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       9.849</td>
    <td align="right">       0.940</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       9.628</td>
    <td align="right">       1.077</td>
    <td align="right">       0.172</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       9.660</td>
    <td align="right">       1.230</td>
    <td align="right">       0.171</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       9.823</td>
    <td align="right">       1.436</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       1.368</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       9.849</td>
    <td align="right">       1.377</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       9.628</td>
    <td align="right">       1.244</td>
    <td align="right">       0.172</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       1.088</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       9.433</td>
    <td align="right">       0.892</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       0.886</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       9.609</td>
    <td align="right">       1.111</td>
    <td align="right">       0.172</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       9.433</td>
    <td align="right">       0.886</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       9.849</td>
    <td align="right">       1.436</td>
    <td align="right">       0.174</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DELI></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       1.636</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       8.283</td>
    <td align="right">       1.629</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       8.535</td>
    <td align="right">       2.293</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       8.344</td>
    <td align="right">       3.456</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       8.371</td>
    <td align="right">       3.942</td>
    <td align="right">       0.155</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       8.513</td>
    <td align="right">       4.061</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       3.345</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       8.535</td>
    <td align="right">       3.564</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       8.344</td>
    <td align="right">       3.771</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       3.586</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       8.175</td>
    <td align="right">       2.022</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       1.351</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       8.328</td>
    <td align="right">       2.894</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       8.175</td>
    <td align="right">       1.351</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       8.535</td>
    <td align="right">       4.061</td>
    <td align="right">       0.158</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SALES></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.886</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      85.701</td>
    <td align="right">       0.886</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      88.304</td>
    <td align="right">       0.887</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      86.326</td>
    <td align="right">       0.898</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      86.609</td>
    <td align="right">       0.899</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      88.078</td>
    <td align="right">       0.903</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.929</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      88.304</td>
    <td align="right">       0.904</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      86.326</td>
    <td align="right">       0.897</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.891</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      84.575</td>
    <td align="right">       0.888</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.886</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      86.159</td>
    <td align="right">       0.896</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      84.575</td>
    <td align="right">       0.886</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      88.304</td>
    <td align="right">       0.929</td>
    <td align="right">       0.109</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PRODUCE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.886</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      26.222</td>
    <td align="right">       0.886</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      27.018</td>
    <td align="right">       0.902</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      26.413</td>
    <td align="right">       0.909</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      26.500</td>
    <td align="right">       0.944</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      26.949</td>
    <td align="right">       1.008</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       1.011</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      27.018</td>
    <td align="right">       1.022</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      26.413</td>
    <td align="right">       0.941</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.908</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      25.877</td>
    <td align="right">       0.888</td>
    <td align="right">       0.147</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.886</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      26.362</td>
    <td align="right">       0.933</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      25.877</td>
    <td align="right">       0.886</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      27.018</td>
    <td align="right">       1.022</td>
    <td align="right">       0.147</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BAKERY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       3.527</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       7.706</td>
    <td align="right">       3.455</td>
    <td align="right">       0.183</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       7.940</td>
    <td align="right">       3.838</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       7.762</td>
    <td align="right">       4.591</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       7.787</td>
    <td align="right">       5.024</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       7.919</td>
    <td align="right">       5.295</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       4.964</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       7.940</td>
    <td align="right">       5.053</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       7.762</td>
    <td align="right">       5.065</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       4.796</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       7.604</td>
    <td align="right">       3.657</td>
    <td align="right">       0.185</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       3.351</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       7.747</td>
    <td align="right">       4.389</td>
    <td align="right">       0.183</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       7.604</td>
    <td align="right">       3.351</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       7.940</td>
    <td align="right">       5.295</td>
    <td align="right">       0.185</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::OFFICE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174813E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.162887E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.162714E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.111410E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.384869E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   64903.793</td>
    <td align="right">  322017.987</td>
    <td align="right">69866012.875</td>
    <td align="right">0.164071E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.502739E+09</td>
    <td align="right">   47041.535</td>
    <td align="right">       0.000</td>
    <td align="right">  385815.658</td>
    <td align="right">  294481.938</td>
    <td align="right">25603569.585</td>
    <td align="right">0.647497E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.533850E+09</td>
    <td align="right"> 3437495.010</td>
    <td align="right">       0.000</td>
    <td align="right">  756053.823</td>
    <td align="right">     664.119</td>
    <td align="right">10879385.151</td>
    <td align="right">0.922620E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.251510E+09</td>
    <td align="right">38252616.503</td>
    <td align="right">       0.000</td>
    <td align="right"> 1079809.583</td>
    <td align="right">  190513.891</td>
    <td align="right"> 1716102.335</td>
    <td align="right">0.102219E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192239E+09</td>
    <td align="right">0.172500E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  581768.746</td>
    <td align="right">  674357.630</td>
    <td align="right">       0.000</td>
    <td align="right">0.678438E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.239557E+09</td>
    <td align="right">91799089.950</td>
    <td align="right">       0.000</td>
    <td align="right">  771314.000</td>
    <td align="right">  263684.638</td>
    <td align="right">   19985.522</td>
    <td align="right">0.859443E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.407482E+09</td>
    <td align="right"> 8728809.384</td>
    <td align="right">       0.000</td>
    <td align="right">  718994.280</td>
    <td align="right">   33834.999</td>
    <td align="right"> 4442192.845</td>
    <td align="right">0.829785E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.542250E+09</td>
    <td align="right">  546234.573</td>
    <td align="right">       0.000</td>
    <td align="right">  207025.162</td>
    <td align="right">  291380.481</td>
    <td align="right">26214656.045</td>
    <td align="right">0.469872E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270252E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      28.926</td>
    <td align="right">       0.000</td>
    <td align="right">72192498.512</td>
    <td align="right"> 1898814.757</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">81209129.274</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.157181E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.374348E+10</td>
    <td align="right">0.315311E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4565713.971</td>
    <td align="right"> 2070935.683</td>
    <td align="right">0.642413E+09</td>
    <td align="right">0.559582E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">81209129.274</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.542250E+09</td>
    <td align="right">0.172500E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1079809.583</td>
    <td align="right">  674357.630</td>
    <td align="right">0.162887E+09</td>
    <td align="right">0.102219E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DRYSTORAGE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.172951E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.380288E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.209128E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.294743E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.516038E+10</td>
    <td align="right">   40650.929</td>
    <td align="right">       0.000</td>
    <td align="right">   42594.610</td>
    <td align="right"> 8808912.634</td>
    <td align="right">0.231305E+11</td>
    <td align="right">0.155033E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.679014E+10</td>
    <td align="right">20556702.743</td>
    <td align="right">       0.000</td>
    <td align="right">  514126.368</td>
    <td align="right"> 3566218.316</td>
    <td align="right">0.106183E+11</td>
    <td align="right">0.107875E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.691258E+10</td>
    <td align="right">0.367448E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1159431.445</td>
    <td align="right">12919525.294</td>
    <td align="right">0.482215E+10</td>
    <td align="right">0.187462E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.370692E+10</td>
    <td align="right">0.164722E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1995195.342</td>
    <td align="right">41740013.672</td>
    <td align="right">0.151286E+10</td>
    <td align="right">0.291993E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.187980E+10</td>
    <td align="right">0.541978E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1325173.012</td>
    <td align="right">0.110633E+09</td>
    <td align="right"> 2039702.838</td>
    <td align="right">0.218914E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.279773E+10</td>
    <td align="right">0.364143E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1739905.115</td>
    <td align="right">82556116.947</td>
    <td align="right">0.260530E+09</td>
    <td align="right">0.249969E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.492356E+10</td>
    <td align="right">0.134723E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  757482.530</td>
    <td align="right">0.100763E+09</td>
    <td align="right">0.289255E+10</td>
    <td align="right">0.178862E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.661017E+10</td>
    <td align="right">0.130956E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  127334.921</td>
    <td align="right">44115988.975</td>
    <td align="right">0.920889E+10</td>
    <td align="right">0.387369E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.295998E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.245272E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.622450E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.401177E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.461845E+11</td>
    <td align="right">0.125747E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 7661243.344</td>
    <td align="right">0.405102E+09</td>
    <td align="right">0.184596E+12</td>
    <td align="right">0.128932E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.622450E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2039702.838</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.691258E+10</td>
    <td align="right">0.541978E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1995195.342</td>
    <td align="right">0.110633E+09</td>
    <td align="right">0.401177E+11</td>
    <td align="right">0.291993E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DELI></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.414079E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">11732848.885</td>
    <td align="right">       0.000</td>
    <td align="right">0.263974E+10</td>
    <td align="right">0.138370E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.328274E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">11904913.861</td>
    <td align="right">       0.000</td>
    <td align="right">0.137877E+10</td>
    <td align="right">0.139132E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.234524E+10</td>
    <td align="right"> 1281349.896</td>
    <td align="right">       0.000</td>
    <td align="right">17884002.815</td>
    <td align="right">       0.000</td>
    <td align="right">0.952933E+09</td>
    <td align="right">0.180622E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166865E+10</td>
    <td align="right">  673623.940</td>
    <td align="right">       0.000</td>
    <td align="right">21765041.885</td>
    <td align="right">       0.000</td>
    <td align="right">0.193073E+09</td>
    <td align="right">0.190991E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108077E+10</td>
    <td align="right">0.111792E+09</td>
    <td align="right">       0.000</td>
    <td align="right">22352292.536</td>
    <td align="right">       0.000</td>
    <td align="right"> 3229410.143</td>
    <td align="right">0.170168E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.249145E+09</td>
    <td align="right">0.798297E+09</td>
    <td align="right">       0.000</td>
    <td align="right">17591297.578</td>
    <td align="right">       0.000</td>
    <td align="right">  706164.950</td>
    <td align="right">0.111941E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">14639018.182</td>
    <td align="right">0.332159E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 8134126.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.542553E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125754E+09</td>
    <td align="right">0.188533E+10</td>
    <td align="right">       0.000</td>
    <td align="right">11385323.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.746352E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.673792E+09</td>
    <td align="right">0.368372E+09</td>
    <td align="right">       0.000</td>
    <td align="right">18197863.172</td>
    <td align="right">       0.000</td>
    <td align="right"> 1171380.237</td>
    <td align="right">0.127390E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165302E+10</td>
    <td align="right">33358716.554</td>
    <td align="right">       0.000</td>
    <td align="right">20767992.271</td>
    <td align="right">       0.000</td>
    <td align="right">0.298304E+09</td>
    <td align="right">0.169901E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.255205E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">14870669.769</td>
    <td align="right">       0.000</td>
    <td align="right">0.905333E+09</td>
    <td align="right">0.165171E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.482676E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">10746773.079</td>
    <td align="right">       0.000</td>
    <td align="right">0.248938E+10</td>
    <td align="right">0.128837E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.226133E+11</td>
    <td align="right">0.652069E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.187333E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.886265E+10</td>
    <td align="right">0.165141E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">14639018.182</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 8134126.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.542553E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.482676E+10</td>
    <td align="right">0.332159E+10</td>
    <td align="right">       0.000</td>
    <td align="right">22352292.536</td>
    <td align="right">       0.000</td>
    <td align="right">0.263974E+10</td>
    <td align="right">0.190991E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SALES></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193220E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.153816E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175431E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.125337E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209753E+10</td>
    <td align="right">       0.000</td>
    <td align="right">65068353.133</td>
    <td align="right">       0.000</td>
    <td align="right">0.145141E+09</td>
    <td align="right">0.109651E+12</td>
    <td align="right">       0.000</td>
    <td align="right">  399523.894</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205620E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.267796E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.273808E+09</td>
    <td align="right">0.603396E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2210130.993</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137578E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.733627E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.277299E+10</td>
    <td align="right">0.325524E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 6294154.636</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131751E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.213315E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.942817E+10</td>
    <td align="right">0.920982E+10</td>
    <td align="right">       0.000</td>
    <td align="right">17128634.486</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.417298E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.577238E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.252089E+11</td>
    <td align="right">0.172819E+09</td>
    <td align="right">       0.000</td>
    <td align="right">32066647.601</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.885368E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.279452E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.186366E+11</td>
    <td align="right">0.152335E+10</td>
    <td align="right">       0.000</td>
    <td align="right">23232677.945</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189546E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.936012E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.716368E+10</td>
    <td align="right">0.180448E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 8418490.103</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150049E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.391178E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.129482E+10</td>
    <td align="right">0.505166E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 4299266.450</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.172321E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 9080089.152</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.108318E+12</td>
    <td align="right">       0.000</td>
    <td align="right">  415108.418</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220338E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.160244E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191587E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.131028E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.649241E+11</td>
    <td align="right">0.829724E+12</td>
    <td align="right">       0.000</td>
    <td align="right">94464634.526</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.417298E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.172819E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220338E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.577238E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.252089E+11</td>
    <td align="right">0.160244E+12</td>
    <td align="right">       0.000</td>
    <td align="right">32066647.601</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PRODUCE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.509023E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.449642E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.294328E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.360059E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110491E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 6926943.709</td>
    <td align="right">       0.000</td>
    <td align="right">26590729.624</td>
    <td align="right">0.312849E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   45895.680</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212909E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1075395.521</td>
    <td align="right">       0.000</td>
    <td align="right">37054451.626</td>
    <td align="right">0.174793E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   34048.393</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230692E+10</td>
    <td align="right"> 8416465.009</td>
    <td align="right">58551908.209</td>
    <td align="right">   44405.391</td>
    <td align="right">0.528051E+09</td>
    <td align="right">0.952253E+10</td>
    <td align="right">0.103170E+09</td>
    <td align="right">  459044.355</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.162327E+10</td>
    <td align="right">0.211246E+09</td>
    <td align="right">0.173358E+09</td>
    <td align="right">   53886.590</td>
    <td align="right">0.225987E+10</td>
    <td align="right">0.285937E+10</td>
    <td align="right">0.156378E+09</td>
    <td align="right">  975962.601</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.432981E+09</td>
    <td align="right">0.133840E+10</td>
    <td align="right">0.478893E+09</td>
    <td align="right">   46706.532</td>
    <td align="right">0.651218E+10</td>
    <td align="right">98390375.588</td>
    <td align="right">0.166369E+09</td>
    <td align="right"> 1809050.432</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.917166E+09</td>
    <td align="right">0.948144E+09</td>
    <td align="right">0.233798E+09</td>
    <td align="right">  141022.720</td>
    <td align="right">0.439696E+10</td>
    <td align="right">0.590531E+09</td>
    <td align="right">0.219122E+09</td>
    <td align="right"> 1149164.156</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.208629E+10</td>
    <td align="right">88797681.929</td>
    <td align="right">47517525.638</td>
    <td align="right">   16768.700</td>
    <td align="right">0.160798E+10</td>
    <td align="right">0.538784E+10</td>
    <td align="right">63939502.109</td>
    <td align="right">  301597.876</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.227846E+10</td>
    <td align="right">       0.000</td>
    <td align="right">36046435.003</td>
    <td align="right">       0.000</td>
    <td align="right">0.223104E+09</td>
    <td align="right">0.145072E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  263209.906</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.340361E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  258914.610</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.312124E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   29336.616</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.384668E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.464442E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144075E+11</td>
    <td align="right">0.259500E+10</td>
    <td align="right">0.103643E+10</td>
    <td align="right">  302789.933</td>
    <td align="right">0.155918E+11</td>
    <td align="right">0.240357E+12</td>
    <td align="right">0.708979E+09</td>
    <td align="right"> 5067310.014</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.294328E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">98390375.588</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.230692E+10</td>
    <td align="right">0.133840E+10</td>
    <td align="right">0.478893E+09</td>
    <td align="right">  141022.720</td>
    <td align="right">0.651218E+10</td>
    <td align="right">0.464442E+11</td>
    <td align="right">0.219122E+09</td>
    <td align="right"> 1809050.432</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BAKERY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.315524E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3911913.489</td>
    <td align="right">       0.000</td>
    <td align="right">0.969271E+10</td>
    <td align="right">0.541574E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.284747E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4078898.662</td>
    <td align="right">       0.000</td>
    <td align="right">0.498013E+10</td>
    <td align="right">0.537075E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242497E+11</td>
    <td align="right">22457774.535</td>
    <td align="right">       0.000</td>
    <td align="right"> 8651637.734</td>
    <td align="right">       0.000</td>
    <td align="right">0.302290E+10</td>
    <td align="right">0.992501E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140186E+11</td>
    <td align="right">17122088.831</td>
    <td align="right">       0.000</td>
    <td align="right">15286205.423</td>
    <td align="right">       0.000</td>
    <td align="right">0.797723E+09</td>
    <td align="right">0.133049E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.757548E+10</td>
    <td align="right">0.502797E+09</td>
    <td align="right">       0.000</td>
    <td align="right">17459553.588</td>
    <td align="right">       0.000</td>
    <td align="right">43968759.953</td>
    <td align="right">0.139016E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.276119E+10</td>
    <td align="right">0.238543E+10</td>
    <td align="right">       0.000</td>
    <td align="right">15062723.712</td>
    <td align="right">       0.000</td>
    <td align="right"> 5326064.642</td>
    <td align="right">0.981813E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165654E+09</td>
    <td align="right">0.788035E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 8856238.802</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.560895E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.114541E+10</td>
    <td align="right">0.512320E+10</td>
    <td align="right">       0.000</td>
    <td align="right">11495996.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.706096E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.471393E+10</td>
    <td align="right">0.187923E+10</td>
    <td align="right">       0.000</td>
    <td align="right">14677808.003</td>
    <td align="right">       0.000</td>
    <td align="right">11075045.447</td>
    <td align="right">0.108934E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116724E+11</td>
    <td align="right">0.217922E+09</td>
    <td align="right">       0.000</td>
    <td align="right">15910657.325</td>
    <td align="right">       0.000</td>
    <td align="right">0.103653E+10</td>
    <td align="right">0.129400E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248347E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 6061600.308</td>
    <td align="right">       0.000</td>
    <td align="right">0.294321E+10</td>
    <td align="right">0.789636E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.358057E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1414739.893</td>
    <td align="right">       0.000</td>
    <td align="right">0.923600E+10</td>
    <td align="right">0.274547E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.186970E+12</td>
    <td align="right">0.180285E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.122868E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.317696E+11</td>
    <td align="right">0.104881E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165654E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1414739.893</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.274547E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.358057E+11</td>
    <td align="right">0.788035E+10</td>
    <td align="right">       0.000</td>
    <td align="right">17459553.588</td>
    <td align="right">       0.000</td>
    <td align="right">0.969271E+10</td>
    <td align="right">0.139016E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.459047E+10</td>
    <td align="right"> 7643004.196</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.345707E+10</td>
    <td align="right"> 3670787.383</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.318658E+10</td>
    <td align="right">50521689.662</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.255002E+10</td>
    <td align="right">0.219023E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.248629E+10</td>
    <td align="right">0.905983E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236788E+10</td>
    <td align="right">0.216741E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.243235E+10</td>
    <td align="right">0.399695E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.243275E+10</td>
    <td align="right">0.312798E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237593E+10</td>
    <td align="right">0.144608E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262510E+10</td>
    <td align="right">0.350194E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.317518E+10</td>
    <td align="right"> 2391922.056</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.454408E+10</td>
    <td align="right"> 6206454.234</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.362237E+11</td>
    <td align="right">0.122841E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.236788E+10</td>
    <td align="right"> 2391922.056</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.459047E+10</td>
    <td align="right">0.399695E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.612756E+11</td>
    <td align="right"> 1317472.111</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.470202E+11</td>
    <td align="right">  825445.180</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.396411E+11</td>
    <td align="right">0.167410E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238320E+11</td>
    <td align="right">0.769478E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179474E+11</td>
    <td align="right">0.404344E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139388E+11</td>
    <td align="right">0.107377E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132390E+11</td>
    <td align="right">0.222430E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133192E+11</td>
    <td align="right">0.168769E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152476E+11</td>
    <td align="right">0.758869E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.230602E+11</td>
    <td align="right">0.139987E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.401338E+11</td>
    <td align="right">  302761.978</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.628766E+11</td>
    <td align="right">  796404.968</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.371531E+12</td>
    <td align="right">0.638298E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132390E+11</td>
    <td align="right">  302761.978</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.628766E+11</td>
    <td align="right">0.222430E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130530E+11</td>
    <td align="right">0.544562E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106149E+11</td>
    <td align="right">0.388534E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111475E+11</td>
    <td align="right">0.153973E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103384E+11</td>
    <td align="right">0.305942E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105675E+11</td>
    <td align="right">0.890103E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102177E+11</td>
    <td align="right">0.179693E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.105559E+11</td>
    <td align="right">0.294034E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105562E+11</td>
    <td align="right">0.253549E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102209E+11</td>
    <td align="right">0.139917E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.107068E+11</td>
    <td align="right">0.554405E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108554E+11</td>
    <td align="right">0.592550E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128697E+11</td>
    <td align="right">0.481596E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131704E+12</td>
    <td align="right">0.107771E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102177E+11</td>
    <td align="right">0.388534E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.130530E+11</td>
    <td align="right">0.294034E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.292418E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.240700E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216102E+12</td>
    <td align="right"> 4899948.025</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147067E+12</td>
    <td align="right"> 4735549.462</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108663E+12</td>
    <td align="right">0.541598E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.716054E+11</td>
    <td align="right">0.354618E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.516809E+11</td>
    <td align="right">0.137262E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.576562E+11</td>
    <td align="right">0.106860E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.838363E+11</td>
    <td align="right">0.279256E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135737E+12</td>
    <td align="right">0.173835E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.221630E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301524E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192862E+13</td>
    <td align="right">0.314760E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.516809E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.301524E+12</td>
    <td align="right">0.137262E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.766068E+11</td>
    <td align="right">  751011.107</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.607554E+11</td>
    <td align="right">  996414.363</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.532186E+11</td>
    <td align="right"> 2317411.134</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.344336E+11</td>
    <td align="right">99053703.634</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.255859E+11</td>
    <td align="right">0.106767E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177120E+11</td>
    <td align="right">0.380288E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143357E+11</td>
    <td align="right">0.967872E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.153045E+11</td>
    <td align="right">0.728253E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202624E+11</td>
    <td align="right">0.282546E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.322222E+11</td>
    <td align="right">0.191838E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.544316E+11</td>
    <td align="right">  291076.015</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.786740E+11</td>
    <td align="right"> 1457387.573</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.483543E+12</td>
    <td align="right">0.249540E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143357E+11</td>
    <td align="right">  291076.015</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.786740E+11</td>
    <td align="right">0.967872E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:6</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.344812E+11</td>
    <td align="right">15137048.729</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.264822E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.223417E+11</td>
    <td align="right">0.109024E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146163E+11</td>
    <td align="right">0.323258E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.118731E+11</td>
    <td align="right">0.958625E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101600E+11</td>
    <td align="right">0.201410E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102252E+11</td>
    <td align="right">0.350969E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102324E+11</td>
    <td align="right">0.296104E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107058E+11</td>
    <td align="right">0.161972E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144670E+11</td>
    <td align="right">0.612427E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.216904E+11</td>
    <td align="right">0.282128E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.355481E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222824E+12</td>
    <td align="right">0.121376E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101600E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.355481E+11</td>
    <td align="right">0.350969E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107590E+12</td>
    <td align="right">0.470760E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.945990E+11</td>
    <td align="right">0.369958E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102173E+12</td>
    <td align="right">0.307633E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.958819E+11</td>
    <td align="right">0.176636E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104460E+12</td>
    <td align="right">0.104852E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114069E+12</td>
    <td align="right">0.450221E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139191E+12</td>
    <td align="right">0.118571E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.130803E+12</td>
    <td align="right">0.206471E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108971E+12</td>
    <td align="right">0.657953E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100890E+12</td>
    <td align="right">0.156019E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.987732E+11</td>
    <td align="right">0.318699E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107620E+12</td>
    <td align="right">0.487702E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130502E+13</td>
    <td align="right">0.253558E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.945990E+11</td>
    <td align="right">0.118571E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139191E+12</td>
    <td align="right">0.487702E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.474193E+12</td>
    <td align="right">  315639.628</td>
    <td align="right">23-JAN-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  164030.763</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.426029E+12</td>
    <td align="right">  311584.532</td>
    <td align="right">11-FEB-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  159975.668</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.477933E+12</td>
    <td align="right">  338252.358</td>
    <td align="right">30-MAR-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   16601.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  194982.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.468985E+12</td>
    <td align="right">  345230.290</td>
    <td align="right">26-APR-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   21363.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  197198.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.517964E+12</td>
    <td align="right">  377317.240</td>
    <td align="right">24-MAY-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   35282.263</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  215366.650</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.549033E+12</td>
    <td align="right">  391908.231</td>
    <td align="right">28-JUN-10:50</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   42712.289</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  197587.078</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.627806E+12</td>
    <td align="right">  412978.494</td>
    <td align="right">19-JUL-10:50</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   52196.873</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  209172.757</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.610524E+12</td>
    <td align="right">  412872.812</td>
    <td align="right">30-AUG-10:50</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   52660.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  208602.956</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.520349E+12</td>
    <td align="right">  389983.332</td>
    <td align="right">01-SEP-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   47304.310</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  216010.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.493638E+12</td>
    <td align="right">  352646.833</td>
    <td align="right">05-OCT-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   25742.446</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  200236.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.458088E+12</td>
    <td align="right">  315508.159</td>
    <td align="right">10-NOV-11:39</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">    2148.570</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  161750.725</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.471158E+12</td>
    <td align="right">  309845.293</td>
    <td align="right">30-DEC-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158236.429</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.609570E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.426029E+12</td>
    <td align="right">  309845.293</td>
    <td align="right">&nbsp;</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158236.429</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.627806E+12</td>
    <td align="right">  412978.494</td>
    <td align="right">&nbsp;</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   52660.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  216010.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.474193E+12</td>
    <td align="right">  315639.628</td>
    <td align="right">23-JAN-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  164030.763</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.426029E+12</td>
    <td align="right">  311584.532</td>
    <td align="right">11-FEB-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  159975.668</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.477933E+12</td>
    <td align="right">  338252.358</td>
    <td align="right">30-MAR-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   16601.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  194982.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.468985E+12</td>
    <td align="right">  345230.290</td>
    <td align="right">26-APR-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   21363.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  197198.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.517964E+12</td>
    <td align="right">  377317.240</td>
    <td align="right">24-MAY-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   35282.263</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  215366.650</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.549033E+12</td>
    <td align="right">  391908.231</td>
    <td align="right">28-JUN-10:50</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   42712.289</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  197587.078</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.627806E+12</td>
    <td align="right">  412978.494</td>
    <td align="right">19-JUL-10:50</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   52196.873</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  209172.757</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.610524E+12</td>
    <td align="right">  412872.812</td>
    <td align="right">30-AUG-10:50</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   52660.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  208602.956</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.520349E+12</td>
    <td align="right">  389983.332</td>
    <td align="right">01-SEP-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   47304.310</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  216010.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.493638E+12</td>
    <td align="right">  352646.833</td>
    <td align="right">05-OCT-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   25742.446</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  200236.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.458088E+12</td>
    <td align="right">  315508.159</td>
    <td align="right">10-NOV-11:39</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">    2148.570</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  161750.725</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.471158E+12</td>
    <td align="right">  309845.293</td>
    <td align="right">30-DEC-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158236.429</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.609570E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.426029E+12</td>
    <td align="right">  309845.293</td>
    <td align="right">&nbsp;</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158236.429</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.627806E+12</td>
    <td align="right">  412978.494</td>
    <td align="right">&nbsp;</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   52916.869</td>
    <td align="right">       0.000</td>
    <td align="right">   52660.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  216010.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::OFFICE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       72.17</td>
    <td align="right">       17.00</td>
    <td align="right">       34.17</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       44.33</td>
    <td align="right">       17.15</td>
    <td align="right">       21.00</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.83</td>
    <td align="right">       17.51</td>
    <td align="right">       13.83</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.67</td>
    <td align="right">       19.60</td>
    <td align="right">        5.33</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.83</td>
    <td align="right">       20.14</td>
    <td align="right">        1.83</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.17</td>
    <td align="right">       19.98</td>
    <td align="right">        0.17</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.50</td>
    <td align="right">       20.42</td>
    <td align="right">        0.50</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.50</td>
    <td align="right">       19.29</td>
    <td align="right">        4.83</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.33</td>
    <td align="right">       17.59</td>
    <td align="right">       16.17</td>
    <td align="right">       19.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       67.00</td>
    <td align="right">       17.06</td>
    <td align="right">       32.33</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      252.33</td>
    <td align="right">       17.30</td>
    <td align="right">      130.17</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       72.17</td>
    <td align="right">       20.42</td>
    <td align="right">       34.17</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       64.50</td>
    <td align="right">       16.53</td>
    <td align="right">       22.33</td>
    <td align="right">       19.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       44.17</td>
    <td align="right">       16.42</td>
    <td align="right">       12.83</td>
    <td align="right">       19.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.33</td>
    <td align="right">       16.88</td>
    <td align="right">        9.33</td>
    <td align="right">       19.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.50</td>
    <td align="right">       18.95</td>
    <td align="right">        5.83</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.67</td>
    <td align="right">       20.22</td>
    <td align="right">        2.67</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.33</td>
    <td align="right">       20.43</td>
    <td align="right">        0.33</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.33</td>
    <td align="right">       20.42</td>
    <td align="right">        1.33</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.00</td>
    <td align="right">       19.73</td>
    <td align="right">        5.50</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.00</td>
    <td align="right">       16.64</td>
    <td align="right">        9.50</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       66.00</td>
    <td align="right">       16.48</td>
    <td align="right">       21.00</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      245.83</td>
    <td align="right">       16.76</td>
    <td align="right">       90.67</td>
    <td align="right">       19.50</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       66.00</td>
    <td align="right">       20.43</td>
    <td align="right">       22.33</td>
    <td align="right">       20.43</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DELI></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.67</td>
    <td align="right">       17.63</td>
    <td align="right">        4.17</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.33</td>
    <td align="right">       18.66</td>
    <td align="right">        2.83</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.33</td>
    <td align="right">       20.48</td>
    <td align="right">        1.33</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.33</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.60</td>
    <td align="right">        0.17</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.83</td>
    <td align="right">       20.53</td>
    <td align="right">        1.83</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.83</td>
    <td align="right">       17.58</td>
    <td align="right">        4.50</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       26.17</td>
    <td align="right">       18.15</td>
    <td align="right">       14.83</td>
    <td align="right">       20.36</td>
    <td align="right">        0.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.50</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.83</td>
    <td align="right">       20.60</td>
    <td align="right">        4.50</td>
    <td align="right">       20.60</td>
    <td align="right">        0.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.33</td>
    <td align="right">       24.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SALES></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       98.00</td>
    <td align="right">       16.65</td>
    <td align="right">       37.33</td>
    <td align="right">       19.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.33</td>
    <td align="right">       16.37</td>
    <td align="right">       21.83</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       65.00</td>
    <td align="right">       16.21</td>
    <td align="right">       15.67</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.00</td>
    <td align="right">       16.50</td>
    <td align="right">       10.17</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       14.17</td>
    <td align="right">       17.58</td>
    <td align="right">        7.50</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.17</td>
    <td align="right">       20.10</td>
    <td align="right">        3.17</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.17</td>
    <td align="right">       20.74</td>
    <td align="right">        1.17</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.33</td>
    <td align="right">       20.52</td>
    <td align="right">        1.33</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.33</td>
    <td align="right">       18.66</td>
    <td align="right">        5.33</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.67</td>
    <td align="right">       16.99</td>
    <td align="right">       10.83</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       64.67</td>
    <td align="right">       16.12</td>
    <td align="right">       14.33</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      102.33</td>
    <td align="right">       16.56</td>
    <td align="right">       35.50</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      491.17</td>
    <td align="right">       16.57</td>
    <td align="right">      164.17</td>
    <td align="right">       19.39</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.17</td>
    <td align="right">       16.12</td>
    <td align="right">        1.17</td>
    <td align="right">       19.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      102.33</td>
    <td align="right">       20.74</td>
    <td align="right">       37.33</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       67.00</td>
    <td align="right">       16.74</td>
    <td align="right">       25.33</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.33</td>
    <td align="right">       16.79</td>
    <td align="right">       15.17</td>
    <td align="right">       19.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.50</td>
    <td align="right">       16.93</td>
    <td align="right">        9.67</td>
    <td align="right">       19.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.83</td>
    <td align="right">       18.86</td>
    <td align="right">        6.17</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.17</td>
    <td align="right">       20.31</td>
    <td align="right">        4.17</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.67</td>
    <td align="right">       20.62</td>
    <td align="right">        0.67</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.00</td>
    <td align="right">       20.51</td>
    <td align="right">        2.00</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.83</td>
    <td align="right">       19.06</td>
    <td align="right">        5.50</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.17</td>
    <td align="right">       16.78</td>
    <td align="right">        9.50</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       67.67</td>
    <td align="right">       16.86</td>
    <td align="right">       26.33</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      248.17</td>
    <td align="right">       17.03</td>
    <td align="right">      104.50</td>
    <td align="right">       19.57</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       67.67</td>
    <td align="right">       20.62</td>
    <td align="right">       26.33</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BAKERY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.67</td>
    <td align="right">       17.47</td>
    <td align="right">        6.00</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.83</td>
    <td align="right">       18.03</td>
    <td align="right">        3.17</td>
    <td align="right">       20.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.67</td>
    <td align="right">       20.42</td>
    <td align="right">        1.67</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       20.71</td>
    <td align="right">        0.33</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.83</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.33</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.50</td>
    <td align="right">       20.69</td>
    <td align="right">        0.50</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.83</td>
    <td align="right">       20.45</td>
    <td align="right">        1.83</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.33</td>
    <td align="right">       17.08</td>
    <td align="right">        5.00</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       36.17</td>
    <td align="right">       17.78</td>
    <td align="right">       18.50</td>
    <td align="right">       20.21</td>
    <td align="right">        1.17</td>
    <td align="right">       24.28</td>
    <td align="right">        1.17</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       13.33</td>
    <td align="right">       20.71</td>
    <td align="right">        6.00</td>
    <td align="right">       20.71</td>
    <td align="right">        0.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.83</td>
    <td align="right">       24.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      -10.00</td>
    <td align="right">      -10.99</td>
    <td align="right">149144399.68</td>
    <td align="right">      192.97</td>
    <td align="right">23-JAN-15:20</td>
    <td align="right">       17.10</td>
    <td align="right">        6.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -2.40</td>
    <td align="right">       -4.85</td>
    <td align="right">138785379.89</td>
    <td align="right">      192.97</td>
    <td align="right">11-FEB-14:09</td>
    <td align="right">       17.70</td>
    <td align="right">        6.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 38940695.88</td>
    <td align="right">      809.75</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">        7.79</td>
    <td align="right">169139520.67</td>
    <td align="right">      192.97</td>
    <td align="right">28-MAR-14:09</td>
    <td align="right">       14.63</td>
    <td align="right">        4.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">245692417.28</td>
    <td align="right">     1580.87</td>
    <td align="right">26-APR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       10.30</td>
    <td align="right">171190470.76</td>
    <td align="right">      193.79</td>
    <td align="right">06-APR-14:20</td>
    <td align="right">       18.30</td>
    <td align="right">        7.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">647666032.08</td>
    <td align="right">     2309.11</td>
    <td align="right">23-MAY-16:00</td>
    <td align="right">       30.00</td>
    <td align="right">       12.71</td>
    <td align="right">182522288.90</td>
    <td align="right">      193.29</td>
    <td align="right">20-MAY-13:09</td>
    <td align="right">       21.20</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.136407E+10</td>
    <td align="right">     2686.66</td>
    <td align="right">27-JUN-16:00</td>
    <td align="right">       32.80</td>
    <td align="right">       13.36</td>
    <td align="right">182180776.34</td>
    <td align="right">      193.31</td>
    <td align="right">17-JUN-11:09</td>
    <td align="right">       21.78</td>
    <td align="right">       10.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.216699E+10</td>
    <td align="right">     5384.96</td>
    <td align="right">18-JUL-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       12.78</td>
    <td align="right">182617283.40</td>
    <td align="right">      193.27</td>
    <td align="right">25-JUL-14:30</td>
    <td align="right">       20.85</td>
    <td align="right">       17.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.178289E+10</td>
    <td align="right">     2668.76</td>
    <td align="right">30-AUG-16:00</td>
    <td align="right">       33.30</td>
    <td align="right">       16.45</td>
    <td align="right">189767990.73</td>
    <td align="right">      192.99</td>
    <td align="right">17-AUG-14:09</td>
    <td align="right">       20.73</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">819908836.64</td>
    <td align="right">     2417.89</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">       32.80</td>
    <td align="right">       13.35</td>
    <td align="right">177875110.23</td>
    <td align="right">      193.42</td>
    <td align="right">16-SEP-14:20</td>
    <td align="right">       21.47</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">162632131.87</td>
    <td align="right">     1360.12</td>
    <td align="right">05-OCT-16:00</td>
    <td align="right">       27.20</td>
    <td align="right">       10.88</td>
    <td align="right">174757926.53</td>
    <td align="right">      193.35</td>
    <td align="right">28-OCT-11:09</td>
    <td align="right">       23.58</td>
    <td align="right">        9.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    25857.49</td>
    <td align="right">       28.44</td>
    <td align="right">13-NOV-06:15</td>
    <td align="right">       10.83</td>
    <td align="right">        4.01</td>
    <td align="right">153055377.80</td>
    <td align="right">      192.98</td>
    <td align="right">04-NOV-14:09</td>
    <td align="right">       21.42</td>
    <td align="right">        6.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -9.78</td>
    <td align="right">      -10.47</td>
    <td align="right">146510526.50</td>
    <td align="right">      188.95</td>
    <td align="right">22-DEC-15:00</td>
    <td align="right">       10.00</td>
    <td align="right">        3.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.722882E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.201755E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -10.00</td>
    <td align="right">      -10.99</td>
    <td align="right">138785379.89</td>
    <td align="right">      188.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        3.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.216699E+10</td>
    <td align="right">     5384.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       16.45</td>
    <td align="right">189767990.73</td>
    <td align="right">      193.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.58</td>
    <td align="right">       17.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">278783425.96</td>
    <td align="right">    16094.70</td>
    <td align="right">31-JAN-02:35</td>
    <td align="right">       -7.60</td>
    <td align="right">       -8.83</td>
    <td align="right">637855268.79</td>
    <td align="right">      829.15</td>
    <td align="right">24-JAN-15:00</td>
    <td align="right">       16.90</td>
    <td align="right">        5.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">275083110.35</td>
    <td align="right">    14546.02</td>
    <td align="right">04-FEB-02:44</td>
    <td align="right">       -5.77</td>
    <td align="right">       -7.54</td>
    <td align="right">578926993.50</td>
    <td align="right">      807.64</td>
    <td align="right">11-FEB-16:10</td>
    <td align="right">       15.73</td>
    <td align="right">        6.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">601840125.99</td>
    <td align="right">    15229.03</td>
    <td align="right">09-MAR-04:54</td>
    <td align="right">       -6.52</td>
    <td align="right">       -6.52</td>
    <td align="right">684144177.98</td>
    <td align="right">      901.37</td>
    <td align="right">30-MAR-14:09</td>
    <td align="right">       23.33</td>
    <td align="right">        6.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108289E+10</td>
    <td align="right">    12745.18</td>
    <td align="right">17-APR-05:16</td>
    <td align="right">        3.80</td>
    <td align="right">        1.16</td>
    <td align="right">694991840.66</td>
    <td align="right">      901.36</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">       16.70</td>
    <td align="right">        7.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.223422E+10</td>
    <td align="right">    13333.14</td>
    <td align="right">03-MAY-05:16</td>
    <td align="right">        3.30</td>
    <td align="right">        1.54</td>
    <td align="right">774681482.89</td>
    <td align="right">      901.90</td>
    <td align="right">20-MAY-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">       10.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.430348E+10</td>
    <td align="right">    11762.01</td>
    <td align="right">27-JUN-16:00</td>
    <td align="right">       32.80</td>
    <td align="right">       13.36</td>
    <td align="right">817613839.67</td>
    <td align="right">      902.05</td>
    <td align="right">06-JUN-14:09</td>
    <td align="right">       21.13</td>
    <td align="right">       13.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.767693E+10</td>
    <td align="right">    13489.54</td>
    <td align="right">18-JUL-15:00</td>
    <td align="right">       32.80</td>
    <td align="right">       16.71</td>
    <td align="right">847646676.30</td>
    <td align="right">      901.94</td>
    <td align="right">22-JUL-11:09</td>
    <td align="right">       22.57</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.600556E+10</td>
    <td align="right">    11683.95</td>
    <td align="right">30-AUG-16:00</td>
    <td align="right">       33.30</td>
    <td align="right">       16.45</td>
    <td align="right">876072797.00</td>
    <td align="right">      920.54</td>
    <td align="right">05-AUG-13:20</td>
    <td align="right">       21.13</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.263902E+10</td>
    <td align="right">    10595.56</td>
    <td align="right">24-SEP-05:15</td>
    <td align="right">        4.82</td>
    <td align="right">        2.91</td>
    <td align="right">782788080.29</td>
    <td align="right">      901.66</td>
    <td align="right">16-SEP-14:50</td>
    <td align="right">       22.02</td>
    <td align="right">       12.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">836269660.79</td>
    <td align="right">    12427.11</td>
    <td align="right">17-OCT-05:14</td>
    <td align="right">        4.90</td>
    <td align="right">       -0.24</td>
    <td align="right">730920947.69</td>
    <td align="right">      901.36</td>
    <td align="right">26-OCT-14:09</td>
    <td align="right">       23.98</td>
    <td align="right">        9.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">298473313.74</td>
    <td align="right">    15830.05</td>
    <td align="right">29-NOV-03:14</td>
    <td align="right">       -7.15</td>
    <td align="right">       -7.34</td>
    <td align="right">620421399.65</td>
    <td align="right">      876.87</td>
    <td align="right">04-NOV-15:00</td>
    <td align="right">       18.40</td>
    <td align="right">        5.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">177702995.94</td>
    <td align="right">    11330.80</td>
    <td align="right">17-DEC-04:00</td>
    <td align="right">       -5.60</td>
    <td align="right">       -7.56</td>
    <td align="right">630327482.50</td>
    <td align="right">      707.97</td>
    <td align="right">21-DEC-15:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264102E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.867639E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">177702995.94</td>
    <td align="right">    10595.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -7.60</td>
    <td align="right">       -8.83</td>
    <td align="right">578926993.50</td>
    <td align="right">      707.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        5.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.767693E+10</td>
    <td align="right">    16094.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       16.71</td>
    <td align="right">876072797.00</td>
    <td align="right">      920.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.98</td>
    <td align="right">       18.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DELI></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.833089E+10</td>
    <td align="right">    11682.16</td>
    <td align="right">24-JAN-16:00</td>
    <td align="right">       15.60</td>
    <td align="right">        4.74</td>
    <td align="right">706660935.86</td>
    <td align="right">      783.13</td>
    <td align="right">06-JAN-15:00</td>
    <td align="right">       -8.70</td>
    <td align="right">      -10.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.809328E+10</td>
    <td align="right">    12103.44</td>
    <td align="right">11-FEB-16:00</td>
    <td align="right">       13.90</td>
    <td align="right">        5.69</td>
    <td align="right">650777596.54</td>
    <td align="right">      781.13</td>
    <td align="right">11-FEB-15:20</td>
    <td align="right">       16.83</td>
    <td align="right">        6.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111348E+11</td>
    <td align="right">    14472.14</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">        7.79</td>
    <td align="right">755267980.01</td>
    <td align="right">      781.16</td>
    <td align="right">20-MAR-14:09</td>
    <td align="right">       19.18</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129294E+11</td>
    <td align="right">    16106.00</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       12.17</td>
    <td align="right">721558281.16</td>
    <td align="right">      782.96</td>
    <td align="right">28-APR-14:39</td>
    <td align="right">       17.43</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.155477E+11</td>
    <td align="right">    17415.73</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       13.27</td>
    <td align="right">752140217.51</td>
    <td align="right">      782.84</td>
    <td align="right">27-MAY-13:20</td>
    <td align="right">       18.53</td>
    <td align="right">       12.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177024E+11</td>
    <td align="right">    20252.47</td>
    <td align="right">28-JUN-05:10</td>
    <td align="right">       17.30</td>
    <td align="right">        9.68</td>
    <td align="right">741976775.33</td>
    <td align="right">      781.40</td>
    <td align="right">01-JUN-14:09</td>
    <td align="right">       17.85</td>
    <td align="right">       11.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202189E+11</td>
    <td align="right">    31064.83</td>
    <td align="right">18-JUL-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       12.78</td>
    <td align="right">739717229.72</td>
    <td align="right">      781.41</td>
    <td align="right">22-JUL-15:30</td>
    <td align="right">       23.30</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.198595E+11</td>
    <td align="right">    19075.27</td>
    <td align="right">30-AUG-05:10</td>
    <td align="right">       15.28</td>
    <td align="right">       12.28</td>
    <td align="right">769139951.60</td>
    <td align="right">      782.06</td>
    <td align="right">05-AUG-10:50</td>
    <td align="right">       19.03</td>
    <td align="right">       13.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160152E+11</td>
    <td align="right">    17640.65</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">       32.80</td>
    <td align="right">       13.35</td>
    <td align="right">726496018.56</td>
    <td align="right">      782.44</td>
    <td align="right">16-SEP-11:39</td>
    <td align="right">       18.87</td>
    <td align="right">       12.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130710E+11</td>
    <td align="right">    15773.69</td>
    <td align="right">05-OCT-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       11.00</td>
    <td align="right">733998927.38</td>
    <td align="right">      781.13</td>
    <td align="right">02-OCT-14:09</td>
    <td align="right">       13.12</td>
    <td align="right">       11.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.929644E+10</td>
    <td align="right">    12319.16</td>
    <td align="right">04-NOV-16:00</td>
    <td align="right">       16.70</td>
    <td align="right">        4.46</td>
    <td align="right">699331052.34</td>
    <td align="right">      781.21</td>
    <td align="right">10-NOV-15:39</td>
    <td align="right">       17.87</td>
    <td align="right">        6.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.799001E+10</td>
    <td align="right">    10362.23</td>
    <td align="right">22-DEC-16:49</td>
    <td align="right">        8.17</td>
    <td align="right">        2.29</td>
    <td align="right">701706185.96</td>
    <td align="right">      781.14</td>
    <td align="right">28-DEC-15:50</td>
    <td align="right">        5.20</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.160190E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.869877E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.799001E+10</td>
    <td align="right">    10362.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.17</td>
    <td align="right">        2.29</td>
    <td align="right">650777596.54</td>
    <td align="right">      781.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.70</td>
    <td align="right">      -10.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.202189E+11</td>
    <td align="right">    31064.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       13.35</td>
    <td align="right">769139951.60</td>
    <td align="right">      783.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       19.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SALES></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">610594547.39</td>
    <td align="right">    42234.70</td>
    <td align="right">07-JAN-22:00</td>
    <td align="right">      -18.90</td>
    <td align="right">      -19.42</td>
    <td align="right">0.563686E+10</td>
    <td align="right">     5980.20</td>
    <td align="right">06-JAN-15:00</td>
    <td align="right">       -8.70</td>
    <td align="right">      -10.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">645248621.70</td>
    <td align="right">    41069.32</td>
    <td align="right">15-FEB-22:00</td>
    <td align="right">      -15.00</td>
    <td align="right">      -15.59</td>
    <td align="right">0.514802E+10</td>
    <td align="right">     6110.92</td>
    <td align="right">11-FEB-15:09</td>
    <td align="right">       17.02</td>
    <td align="right">        7.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">589017261.99</td>
    <td align="right">    37515.08</td>
    <td align="right">18-MAR-02:20</td>
    <td align="right">       -3.90</td>
    <td align="right">       -5.96</td>
    <td align="right">0.592054E+10</td>
    <td align="right">     7126.25</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">       23.50</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">229757745.84</td>
    <td align="right">    37386.34</td>
    <td align="right">14-APR-02:30</td>
    <td align="right">       -3.85</td>
    <td align="right">       -4.59</td>
    <td align="right">0.571312E+10</td>
    <td align="right">     8016.89</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       12.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55103133.61</td>
    <td align="right">    28782.52</td>
    <td align="right">25-MAY-05:15</td>
    <td align="right">       10.60</td>
    <td align="right">        5.69</td>
    <td align="right">0.618512E+10</td>
    <td align="right">     8081.78</td>
    <td align="right">23-MAY-14:09</td>
    <td align="right">       28.90</td>
    <td align="right">       12.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 75245499.13</td>
    <td align="right">    32327.50</td>
    <td align="right">01-JUN-05:16</td>
    <td align="right">       10.88</td>
    <td align="right">        9.49</td>
    <td align="right">0.657662E+10</td>
    <td align="right">     8094.05</td>
    <td align="right">23-JUN-14:50</td>
    <td align="right">       26.15</td>
    <td align="right">       12.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 66424410.85</td>
    <td align="right">    24083.96</td>
    <td align="right">28-JUL-05:15</td>
    <td align="right">       14.18</td>
    <td align="right">       12.41</td>
    <td align="right">0.707138E+10</td>
    <td align="right">     8082.15</td>
    <td align="right">08-JUL-15:09</td>
    <td align="right">       25.60</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">107696160.96</td>
    <td align="right">    25086.23</td>
    <td align="right">05-AUG-05:16</td>
    <td align="right">       12.02</td>
    <td align="right">       11.63</td>
    <td align="right">0.725405E+10</td>
    <td align="right">     8086.85</td>
    <td align="right">14-AUG-14:09</td>
    <td align="right">       26.52</td>
    <td align="right">       15.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 44244355.90</td>
    <td align="right">    31359.22</td>
    <td align="right">05-SEP-05:16</td>
    <td align="right">       11.10</td>
    <td align="right">        7.72</td>
    <td align="right">0.633985E+10</td>
    <td align="right">     8093.19</td>
    <td align="right">08-SEP-14:20</td>
    <td align="right">       28.87</td>
    <td align="right">       12.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">174391825.32</td>
    <td align="right">    31195.17</td>
    <td align="right">21-OCT-03:30</td>
    <td align="right">       -1.95</td>
    <td align="right">       -2.76</td>
    <td align="right">0.590888E+10</td>
    <td align="right">     8081.83</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">       29.40</td>
    <td align="right">       11.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">661233179.80</td>
    <td align="right">    37561.59</td>
    <td align="right">30-NOV-02:20</td>
    <td align="right">       -3.93</td>
    <td align="right">       -5.67</td>
    <td align="right">0.545776E+10</td>
    <td align="right">     6536.17</td>
    <td align="right">04-NOV-14:39</td>
    <td align="right">       20.57</td>
    <td align="right">        6.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">756793260.51</td>
    <td align="right">    40403.70</td>
    <td align="right">10-DEC-22:00</td>
    <td align="right">      -16.10</td>
    <td align="right">      -16.86</td>
    <td align="right">0.563791E+10</td>
    <td align="right">     5980.23</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">      -16.10</td>
    <td align="right">      -17.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.401575E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.728501E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 44244355.90</td>
    <td align="right">    24083.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -18.90</td>
    <td align="right">      -19.42</td>
    <td align="right">0.514802E+10</td>
    <td align="right">     5980.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -16.10</td>
    <td align="right">      -17.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">756793260.51</td>
    <td align="right">    42234.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.18</td>
    <td align="right">       12.41</td>
    <td align="right">0.725405E+10</td>
    <td align="right">     8094.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       15.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">211356289.15</td>
    <td align="right">    16818.92</td>
    <td align="right">04-JAN-01:24</td>
    <td align="right">       -8.53</td>
    <td align="right">      -10.48</td>
    <td align="right">0.172830E+10</td>
    <td align="right">     1883.60</td>
    <td align="right">24-JAN-15:39</td>
    <td align="right">       17.30</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">128099316.65</td>
    <td align="right">    15513.15</td>
    <td align="right">01-FEB-05:45</td>
    <td align="right">       -4.23</td>
    <td align="right">       -5.43</td>
    <td align="right">0.157685E+10</td>
    <td align="right">     1884.00</td>
    <td align="right">11-FEB-16:10</td>
    <td align="right">       15.73</td>
    <td align="right">        6.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">153471128.87</td>
    <td align="right">    18805.60</td>
    <td align="right">08-MAR-02:44</td>
    <td align="right">       -9.23</td>
    <td align="right">       -9.47</td>
    <td align="right">0.182381E+10</td>
    <td align="right">     2343.70</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">       23.50</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">101679671.40</td>
    <td align="right">    16340.52</td>
    <td align="right">04-APR-04:35</td>
    <td align="right">       -5.00</td>
    <td align="right">       -5.88</td>
    <td align="right">0.179219E+10</td>
    <td align="right">     2472.81</td>
    <td align="right">26-APR-14:09</td>
    <td align="right">       25.50</td>
    <td align="right">       10.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">122773977.14</td>
    <td align="right">    13654.43</td>
    <td align="right">14-MAY-05:15</td>
    <td align="right">        4.08</td>
    <td align="right">        1.96</td>
    <td align="right">0.197106E+10</td>
    <td align="right">     2472.83</td>
    <td align="right">26-MAY-14:20</td>
    <td align="right">       23.30</td>
    <td align="right">       12.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">175748484.38</td>
    <td align="right">    10387.21</td>
    <td align="right">08-JUN-05:17</td>
    <td align="right">        6.78</td>
    <td align="right">        5.62</td>
    <td align="right">0.211026E+10</td>
    <td align="right">     2472.88</td>
    <td align="right">24-JUN-13:09</td>
    <td align="right">       29.03</td>
    <td align="right">       14.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">402319312.04</td>
    <td align="right">     6339.40</td>
    <td align="right">17-JUL-20:10</td>
    <td align="right">       29.13</td>
    <td align="right">       14.55</td>
    <td align="right">0.222497E+10</td>
    <td align="right">     2476.31</td>
    <td align="right">22-JUL-14:09</td>
    <td align="right">       23.80</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">302573763.13</td>
    <td align="right">     8595.31</td>
    <td align="right">13-AUG-05:15</td>
    <td align="right">       12.70</td>
    <td align="right">       11.45</td>
    <td align="right">0.229808E+10</td>
    <td align="right">     2472.83</td>
    <td align="right">19-AUG-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       15.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">145854957.72</td>
    <td align="right">    13887.62</td>
    <td align="right">28-SEP-05:16</td>
    <td align="right">        4.63</td>
    <td align="right">        2.81</td>
    <td align="right">0.201464E+10</td>
    <td align="right">     2472.86</td>
    <td align="right">30-SEP-14:09</td>
    <td align="right">       26.78</td>
    <td align="right">       10.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">148365574.01</td>
    <td align="right">    14349.19</td>
    <td align="right">16-OCT-05:16</td>
    <td align="right">        4.13</td>
    <td align="right">        1.91</td>
    <td align="right">0.185922E+10</td>
    <td align="right">     2472.83</td>
    <td align="right">28-OCT-15:30</td>
    <td align="right">       25.60</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">118805968.61</td>
    <td align="right">    14516.53</td>
    <td align="right">18-NOV-03:35</td>
    <td align="right">       -8.60</td>
    <td align="right">       -8.82</td>
    <td align="right">0.167270E+10</td>
    <td align="right">     2045.28</td>
    <td align="right">04-NOV-14:50</td>
    <td align="right">       20.28</td>
    <td align="right">        6.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">218537907.72</td>
    <td align="right">    18268.13</td>
    <td align="right">14-DEC-01:35</td>
    <td align="right">       -6.95</td>
    <td align="right">       -9.13</td>
    <td align="right">0.172773E+10</td>
    <td align="right">     1829.77</td>
    <td align="right">11-DEC-15:00</td>
    <td align="right">      -15.00</td>
    <td align="right">      -15.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222959E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.227998E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">101679671.40</td>
    <td align="right">     6339.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -9.23</td>
    <td align="right">      -10.48</td>
    <td align="right">0.157685E+10</td>
    <td align="right">     1829.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -15.00</td>
    <td align="right">      -15.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">402319312.04</td>
    <td align="right">    18805.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.13</td>
    <td align="right">       14.55</td>
    <td align="right">0.229808E+10</td>
    <td align="right">     2476.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       19.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123913E+11</td>
    <td align="right">    18891.27</td>
    <td align="right">13-JAN-06:12</td>
    <td align="right">       -2.83</td>
    <td align="right">       -4.72</td>
    <td align="right">551092499.98</td>
    <td align="right">      726.98</td>
    <td align="right">24-JAN-15:09</td>
    <td align="right">       17.90</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120900E+11</td>
    <td align="right">    20065.85</td>
    <td align="right">09-FEB-06:12</td>
    <td align="right">       -2.12</td>
    <td align="right">       -5.57</td>
    <td align="right">506503323.07</td>
    <td align="right">      726.63</td>
    <td align="right">11-FEB-15:20</td>
    <td align="right">       16.83</td>
    <td align="right">        6.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152814E+11</td>
    <td align="right">    18684.91</td>
    <td align="right">18-MAR-05:12</td>
    <td align="right">       -3.78</td>
    <td align="right">       -6.36</td>
    <td align="right">607273959.95</td>
    <td align="right">      726.81</td>
    <td align="right">31-MAR-14:09</td>
    <td align="right">       16.80</td>
    <td align="right">        5.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159123E+11</td>
    <td align="right">    17398.22</td>
    <td align="right">22-APR-05:11</td>
    <td align="right">        1.88</td>
    <td align="right">       -0.25</td>
    <td align="right">617503828.38</td>
    <td align="right">      728.46</td>
    <td align="right">22-APR-13:50</td>
    <td align="right">       18.22</td>
    <td align="right">        8.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.177594E+11</td>
    <td align="right">    17869.28</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       13.27</td>
    <td align="right">671406490.09</td>
    <td align="right">      727.51</td>
    <td align="right">20-MAY-11:09</td>
    <td align="right">       18.58</td>
    <td align="right">       10.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.191372E+11</td>
    <td align="right">    23903.04</td>
    <td align="right">28-JUN-05:10</td>
    <td align="right">       17.30</td>
    <td align="right">        9.68</td>
    <td align="right">681171538.86</td>
    <td align="right">      726.70</td>
    <td align="right">29-JUN-14:39</td>
    <td align="right">       20.77</td>
    <td align="right">       15.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.214749E+11</td>
    <td align="right">    35793.37</td>
    <td align="right">18-JUL-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       12.78</td>
    <td align="right">687969460.16</td>
    <td align="right">      726.73</td>
    <td align="right">08-JUL-14:20</td>
    <td align="right">       24.47</td>
    <td align="right">       14.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.213219E+11</td>
    <td align="right">    24632.55</td>
    <td align="right">30-AUG-05:10</td>
    <td align="right">       15.28</td>
    <td align="right">       12.28</td>
    <td align="right">713867319.04</td>
    <td align="right">      726.68</td>
    <td align="right">12-AUG-10:09</td>
    <td align="right">       19.68</td>
    <td align="right">       14.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.182288E+11</td>
    <td align="right">    18641.70</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">       32.80</td>
    <td align="right">       13.35</td>
    <td align="right">662681341.30</td>
    <td align="right">      726.77</td>
    <td align="right">27-SEP-14:09</td>
    <td align="right">       18.90</td>
    <td align="right">        8.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162777E+11</td>
    <td align="right">    17414.88</td>
    <td align="right">08-OCT-05:12</td>
    <td align="right">       -1.70</td>
    <td align="right">       -1.92</td>
    <td align="right">642441038.78</td>
    <td align="right">      728.62</td>
    <td align="right">14-OCT-14:20</td>
    <td align="right">       17.93</td>
    <td align="right">        8.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137320E+11</td>
    <td align="right">    19349.05</td>
    <td align="right">25-NOV-06:12</td>
    <td align="right">       -1.73</td>
    <td align="right">       -2.95</td>
    <td align="right">552051807.02</td>
    <td align="right">      727.49</td>
    <td align="right">04-NOV-16:40</td>
    <td align="right">       17.27</td>
    <td align="right">        4.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124447E+11</td>
    <td align="right">    21265.88</td>
    <td align="right">05-DEC-06:12</td>
    <td align="right">       -2.12</td>
    <td align="right">       -5.20</td>
    <td align="right">532804358.85</td>
    <td align="right">      726.62</td>
    <td align="right">29-DEC-15:00</td>
    <td align="right">       11.10</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.196051E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.742677E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120900E+11</td>
    <td align="right">    17398.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -3.78</td>
    <td align="right">       -6.36</td>
    <td align="right">506503323.07</td>
    <td align="right">      726.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214749E+11</td>
    <td align="right">    35793.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       13.35</td>
    <td align="right">713867319.04</td>
    <td align="right">      728.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.47</td>
    <td align="right">       15.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.421944E+10</td>
    <td align="right">     6042.29</td>
    <td align="right">06-JAN-05:40</td>
    <td align="right">      -22.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.315651E+10</td>
    <td align="right">     5633.25</td>
    <td align="right">09-FEB-06:30</td>
    <td align="right">       -1.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.257135E+10</td>
    <td align="right">     5656.14</td>
    <td align="right">23-MAR-05:30</td>
    <td align="right">       -1.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145765E+10</td>
    <td align="right">     5522.86</td>
    <td align="right">30-APR-05:19</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">860723502.98</td>
    <td align="right">     5497.53</td>
    <td align="right">12-MAY-05:19</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">440551102.34</td>
    <td align="right">     5499.41</td>
    <td align="right">08-JUN-05:19</td>
    <td align="right">        6.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">130310502.84</td>
    <td align="right">     1615.07</td>
    <td align="right">18-JUL-05:13</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">231694682.86</td>
    <td align="right">     1403.09</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">607489314.75</td>
    <td align="right">     5506.18</td>
    <td align="right">20-SEP-05:19</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144930E+10</td>
    <td align="right">     5533.81</td>
    <td align="right">22-OCT-05:19</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.282396E+10</td>
    <td align="right">     5624.57</td>
    <td align="right">27-NOV-06:30</td>
    <td align="right">       -0.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.426401E+10</td>
    <td align="right">     5920.77</td>
    <td align="right">12-DEC-05:40</td>
    <td align="right">      -15.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222130E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">130310502.84</td>
    <td align="right">     1403.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -22.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.426401E+10</td>
    <td align="right">     6042.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220856E+11</td>
    <td align="right">    59267.33</td>
    <td align="right">24-JAN-06:19</td>
    <td align="right">       12.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160071E+11</td>
    <td align="right">    55927.19</td>
    <td align="right">10-FEB-06:10</td>
    <td align="right">        6.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120621E+11</td>
    <td align="right">    56607.03</td>
    <td align="right">04-MAR-06:10</td>
    <td align="right">        6.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605514E+10</td>
    <td align="right">    54575.88</td>
    <td align="right">12-APR-05:19</td>
    <td align="right">        6.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344328E+10</td>
    <td align="right">    54616.98</td>
    <td align="right">30-MAY-05:19</td>
    <td align="right">        7.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.162398E+10</td>
    <td align="right">    54307.71</td>
    <td align="right">08-JUN-05:19</td>
    <td align="right">        6.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108479E+10</td>
    <td align="right">     7929.29</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122475E+10</td>
    <td align="right">    26693.41</td>
    <td align="right">13-AUG-05:10</td>
    <td align="right">       12.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268977E+10</td>
    <td align="right">    54403.39</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.686822E+10</td>
    <td align="right">    57139.59</td>
    <td align="right">04-OCT-05:10</td>
    <td align="right">       14.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132796E+11</td>
    <td align="right">    57778.63</td>
    <td align="right">12-NOV-06:19</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.225843E+11</td>
    <td align="right">    55586.81</td>
    <td align="right">23-DEC-06:10</td>
    <td align="right">        5.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109009E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108479E+10</td>
    <td align="right">     7929.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.225843E+11</td>
    <td align="right">    59267.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DELI></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102942E+10</td>
    <td align="right">    29599.02</td>
    <td align="right">26-JAN-06:10</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">472442748.61</td>
    <td align="right">    29390.14</td>
    <td align="right">11-FEB-06:10</td>
    <td align="right">        2.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">278968315.82</td>
    <td align="right">    30670.61</td>
    <td align="right">04-MAR-06:10</td>
    <td align="right">        6.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 97436404.38</td>
    <td align="right">    29108.87</td>
    <td align="right">22-APR-05:10</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 56577578.86</td>
    <td align="right">    28322.95</td>
    <td align="right">02-MAY-05:10</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 24427368.41</td>
    <td align="right">     2698.53</td>
    <td align="right">28-JUN-05:13</td>
    <td align="right">       17.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  8130921.32</td>
    <td align="right">     6037.87</td>
    <td align="right">18-JUL-05:13</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 16026957.63</td>
    <td align="right">     2419.20</td>
    <td align="right">13-AUG-05:19</td>
    <td align="right">       12.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 45422900.44</td>
    <td align="right">    12017.66</td>
    <td align="right">27-SEP-05:10</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">160156347.69</td>
    <td align="right">    30038.75</td>
    <td align="right">22-OCT-05:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">379972301.80</td>
    <td align="right">    29966.34</td>
    <td align="right">10-NOV-06:10</td>
    <td align="right">        5.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">955728005.92</td>
    <td align="right">    30170.44</td>
    <td align="right">23-DEC-06:10</td>
    <td align="right">        5.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352471E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8130921.32</td>
    <td align="right">     2419.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102942E+10</td>
    <td align="right">    30670.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SALES></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137261E+12</td>
    <td align="right">   213157.86</td>
    <td align="right">24-JAN-06:19</td>
    <td align="right">       12.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113998E+12</td>
    <td align="right">   200549.68</td>
    <td align="right">10-FEB-06:10</td>
    <td align="right">        6.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104971E+12</td>
    <td align="right">   200195.17</td>
    <td align="right">04-MAR-06:10</td>
    <td align="right">        6.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.833103E+11</td>
    <td align="right">   200887.02</td>
    <td align="right">25-APR-05:19</td>
    <td align="right">       11.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.717822E+11</td>
    <td align="right">   205217.78</td>
    <td align="right">07-MAY-05:19</td>
    <td align="right">       12.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.593377E+11</td>
    <td align="right">   212880.60</td>
    <td align="right">28-JUN-05:10</td>
    <td align="right">       17.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.520651E+11</td>
    <td align="right">   223805.28</td>
    <td align="right">13-JUL-05:10</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.524092E+11</td>
    <td align="right">   210918.08</td>
    <td align="right">21-AUG-05:10</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.640995E+11</td>
    <td align="right">   217384.77</td>
    <td align="right">02-SEP-05:10</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.823343E+11</td>
    <td align="right">   213925.61</td>
    <td align="right">04-OCT-05:19</td>
    <td align="right">       14.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111011E+12</td>
    <td align="right">   208361.83</td>
    <td align="right">12-NOV-06:19</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.140150E+12</td>
    <td align="right">   197563.46</td>
    <td align="right">23-DEC-06:10</td>
    <td align="right">        5.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107273E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.520651E+11</td>
    <td align="right">   197563.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.140150E+12</td>
    <td align="right">   223805.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.324509E+11</td>
    <td align="right">    65278.20</td>
    <td align="right">24-JAN-06:19</td>
    <td align="right">       12.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.256275E+11</td>
    <td align="right">    61136.48</td>
    <td align="right">10-FEB-06:10</td>
    <td align="right">        6.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.221994E+11</td>
    <td align="right">    61891.86</td>
    <td align="right">04-MAR-06:10</td>
    <td align="right">        6.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.155899E+11</td>
    <td align="right">    60311.74</td>
    <td align="right">19-APR-05:10</td>
    <td align="right">       10.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128208E+11</td>
    <td align="right">    60294.56</td>
    <td align="right">28-MAY-05:10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102582E+11</td>
    <td align="right">    60137.03</td>
    <td align="right">13-JUN-05:10</td>
    <td align="right">       10.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.873106E+10</td>
    <td align="right">    58548.75</td>
    <td align="right">26-JUL-05:10</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.902963E+10</td>
    <td align="right">    61367.83</td>
    <td align="right">18-AUG-05:10</td>
    <td align="right">       12.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115089E+11</td>
    <td align="right">    61340.82</td>
    <td align="right">15-SEP-05:10</td>
    <td align="right">       12.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.161361E+11</td>
    <td align="right">    63925.97</td>
    <td align="right">04-OCT-05:10</td>
    <td align="right">       14.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.239124E+11</td>
    <td align="right">    63756.48</td>
    <td align="right">12-NOV-06:19</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.332364E+11</td>
    <td align="right">    60844.82</td>
    <td align="right">23-DEC-06:10</td>
    <td align="right">        5.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221501E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.873106E+10</td>
    <td align="right">    58548.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.332364E+11</td>
    <td align="right">    65278.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104179E+10</td>
    <td align="right">    35463.75</td>
    <td align="right">23-JAN-06:10</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">513638168.71</td>
    <td align="right">    36742.86</td>
    <td align="right">17-FEB-06:10</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">287661400.07</td>
    <td align="right">    41148.80</td>
    <td align="right">04-MAR-06:10</td>
    <td align="right">        6.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 68209176.37</td>
    <td align="right">    35867.97</td>
    <td align="right">30-APR-05:10</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  8715072.17</td>
    <td align="right">    33917.79</td>
    <td align="right">02-MAY-05:10</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1418150.65</td>
    <td align="right">     4260.98</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        6.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  6377127.88</td>
    <td align="right">     6835.66</td>
    <td align="right">18-JUL-05:13</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   194325.84</td>
    <td align="right">      532.55</td>
    <td align="right">22-AUG-05:13</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3856044.91</td>
    <td align="right">    22330.36</td>
    <td align="right">27-SEP-05:10</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 90611526.41</td>
    <td align="right">    38689.47</td>
    <td align="right">22-OCT-05:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">328785546.87</td>
    <td align="right">    39373.24</td>
    <td align="right">10-NOV-06:10</td>
    <td align="right">        5.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103076E+10</td>
    <td align="right">    37102.52</td>
    <td align="right">30-DEC-06:10</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.338202E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   194325.84</td>
    <td align="right">      532.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104179E+10</td>
    <td align="right">    41148.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::OFFICE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118034E+10</td>
    <td align="right">      946.70</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107280E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">935107197.98</td>
    <td align="right">      645.26</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115308E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120117E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.104274E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117921E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.101744E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117504E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115308E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118034E+10</td>
    <td align="right">      946.70</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114285E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.100041E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117504E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140569E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122281E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107280E+10</td>
    <td align="right">      946.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">935107197.98</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.600836E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.546091E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.586957E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611437E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.729912E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.600257E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.712206E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.598137E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.586957E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.600836E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.581752E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.700282E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.598137E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.715548E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.855966E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.546091E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DELI></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.461203E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.174050E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.419181E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.157686E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.177619E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450550E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.169089E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469341E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.175835E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.460759E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.171570E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.459131E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.173354E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.177619E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450550E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.169089E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.461203E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.174050E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.446554E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.168697E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.459131E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.173354E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.549256E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.206201E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.419181E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.157686E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.177619E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SALES></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.477161E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.433685E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.466139E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.485580E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.181919E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476701E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.177506E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.475017E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.466139E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.477161E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.462005E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.174534E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.475017E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.568260E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.213336E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.433685E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145997E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132695E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142625E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148573E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.556619E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.145857E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.543117E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145342E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142625E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145997E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141360E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.534024E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145342E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173871E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.652746E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132695E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BAKERY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.429027E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.809538E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.389937E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.733423E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.826138E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.419116E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.786461E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.436597E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.817838E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.428614E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.798000E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.427100E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.806299E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.826138E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.419116E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.786461E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.429027E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.809538E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.415400E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.784639E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.427100E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.806299E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.510937E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.959077E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.389937E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.733423E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.826138E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::OFFICE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">434440316.16</td>
    <td align="right">0.118034E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.265515E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">396034470.72</td>
    <td align="right">0.107280E+10</td>
    <td align="right">935107197.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.220117E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">451784891.52</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">  1625351.42</td>
    <td align="right">0.215664E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">427419892.80</td>
    <td align="right">0.115308E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right">  1181570.19</td>
    <td align="right">0.155054E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">443112603.84</td>
    <td align="right">0.120117E+10</td>
    <td align="right">0.104274E+10</td>
    <td align="right"> 16451149.57</td>
    <td align="right">0.118461E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">436092180.48</td>
    <td align="right">0.117921E+10</td>
    <td align="right">0.101744E+10</td>
    <td align="right"> 61147040.21</td>
    <td align="right">748231190.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">434440316.16</td>
    <td align="right">0.117504E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">158229116.26</td>
    <td align="right">378457766.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">451784891.52</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">114233293.44</td>
    <td align="right">542153787.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">427419892.80</td>
    <td align="right">0.115308E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right"> 58766409.30</td>
    <td align="right">874863039.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">434440316.16</td>
    <td align="right">0.118034E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">  8368930.23</td>
    <td align="right">0.144510E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">418747605.12</td>
    <td align="right">0.114285E+10</td>
    <td align="right">0.100041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.207474E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">434440316.16</td>
    <td align="right">0.117504E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.268460E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519016E+10</td>
    <td align="right">0.140569E+11</td>
    <td align="right">0.122281E+11</td>
    <td align="right">420002860.61</td>
    <td align="right">0.184962E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">396034470.72</td>
    <td align="right">0.107280E+10</td>
    <td align="right">935107197.98</td>
    <td align="right">        0.00</td>
    <td align="right">378457766.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">451784891.52</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">158229116.26</td>
    <td align="right">0.268460E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DRYSTORAGE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202925E+10</td>
    <td align="right">0.600836E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142070E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184986E+10</td>
    <td align="right">0.546091E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116356E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211027E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">  9281819.28</td>
    <td align="right">0.111531E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199646E+10</td>
    <td align="right">0.586957E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">  6457124.56</td>
    <td align="right">0.774080E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206976E+10</td>
    <td align="right">0.611437E+10</td>
    <td align="right">0.729912E+10</td>
    <td align="right"> 90000923.45</td>
    <td align="right">0.583808E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203697E+10</td>
    <td align="right">0.600257E+10</td>
    <td align="right">0.712206E+10</td>
    <td align="right">334081562.17</td>
    <td align="right">0.364898E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202925E+10</td>
    <td align="right">0.598137E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right">871000415.27</td>
    <td align="right">0.176074E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211027E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">624453300.02</td>
    <td align="right">0.259965E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199646E+10</td>
    <td align="right">0.586957E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">321945164.11</td>
    <td align="right">0.427778E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202925E+10</td>
    <td align="right">0.600836E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right"> 47579217.63</td>
    <td align="right">0.725523E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195595E+10</td>
    <td align="right">0.581752E+10</td>
    <td align="right">0.700282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107916E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202925E+10</td>
    <td align="right">0.598137E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144190E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242430E+11</td>
    <td align="right">0.715548E+11</td>
    <td align="right">0.855966E+11</td>
    <td align="right">0.230480E+10</td>
    <td align="right">0.953276E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.184986E+10</td>
    <td align="right">0.546091E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.176074E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211027E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">871000415.27</td>
    <td align="right">0.144190E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DELI></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175862E+10</td>
    <td align="right">0.461203E+10</td>
    <td align="right">0.174050E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.518970E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160315E+10</td>
    <td align="right">0.419181E+10</td>
    <td align="right">0.157686E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.435403E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182883E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177619E+11</td>
    <td align="right">  2883066.64</td>
    <td align="right">0.426753E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173020E+10</td>
    <td align="right">0.450550E+10</td>
    <td align="right">0.169089E+11</td>
    <td align="right">  2115260.79</td>
    <td align="right">0.307953E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179373E+10</td>
    <td align="right">0.469341E+10</td>
    <td align="right">0.175835E+11</td>
    <td align="right"> 29440677.62</td>
    <td align="right">0.238428E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176531E+10</td>
    <td align="right">0.460759E+10</td>
    <td align="right">0.171570E+11</td>
    <td align="right">109421153.10</td>
    <td align="right">0.154442E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175862E+10</td>
    <td align="right">0.459131E+10</td>
    <td align="right">0.173354E+11</td>
    <td align="right">281007276.99</td>
    <td align="right">845228393.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182883E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177619E+11</td>
    <td align="right">204345803.09</td>
    <td align="right">0.116650E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173020E+10</td>
    <td align="right">0.450550E+10</td>
    <td align="right">0.169089E+11</td>
    <td align="right">105160311.41</td>
    <td align="right">0.179788E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175862E+10</td>
    <td align="right">0.461203E+10</td>
    <td align="right">0.174050E+11</td>
    <td align="right"> 14956508.69</td>
    <td align="right">0.291093E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169510E+10</td>
    <td align="right">0.446554E+10</td>
    <td align="right">0.168697E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.414140E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175862E+10</td>
    <td align="right">0.459131E+10</td>
    <td align="right">0.173354E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.527200E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210098E+11</td>
    <td align="right">0.549256E+11</td>
    <td align="right">0.206201E+12</td>
    <td align="right">749330058.33</td>
    <td align="right">0.369534E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160315E+10</td>
    <td align="right">0.419181E+10</td>
    <td align="right">0.157686E+11</td>
    <td align="right">        0.00</td>
    <td align="right">845228393.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.182883E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177619E+11</td>
    <td align="right">281007276.99</td>
    <td align="right">0.527200E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SALES></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.181947E+11</td>
    <td align="right">0.477161E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.326414E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165862E+11</td>
    <td align="right">0.433685E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.266776E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189211E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right"> 47711429.92</td>
    <td align="right">0.250519E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179007E+11</td>
    <td align="right">0.466139E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right"> 60957883.42</td>
    <td align="right">0.162014E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185579E+11</td>
    <td align="right">0.485580E+11</td>
    <td align="right">0.181919E+11</td>
    <td align="right">376478423.00</td>
    <td align="right">0.112378E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182639E+11</td>
    <td align="right">0.476701E+11</td>
    <td align="right">0.177506E+11</td>
    <td align="right">0.101294E+10</td>
    <td align="right">0.595561E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181947E+11</td>
    <td align="right">0.475017E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">0.252063E+10</td>
    <td align="right">0.187271E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189211E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.170454E+10</td>
    <td align="right">0.370271E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179007E+11</td>
    <td align="right">0.466139E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right">969334910.87</td>
    <td align="right">0.761841E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.181947E+11</td>
    <td align="right">0.477161E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">237580366.33</td>
    <td align="right">0.150184E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175375E+11</td>
    <td align="right">0.462005E+11</td>
    <td align="right">0.174534E+11</td>
    <td align="right">  2939218.85</td>
    <td align="right">0.244244E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181947E+11</td>
    <td align="right">0.475017E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.332711E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217368E+12</td>
    <td align="right">0.568260E+12</td>
    <td align="right">0.213336E+12</td>
    <td align="right">0.693310E+10</td>
    <td align="right">0.203673E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165862E+11</td>
    <td align="right">0.433685E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.187271E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189211E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.252063E+10</td>
    <td align="right">0.332711E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PRODUCE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.556705E+10</td>
    <td align="right">0.145997E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.136870E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.507490E+10</td>
    <td align="right">0.132695E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112382E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.578931E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right"> 13694110.05</td>
    <td align="right">0.106953E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.547709E+10</td>
    <td align="right">0.142625E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right"> 11878902.00</td>
    <td align="right">0.721127E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.567818E+10</td>
    <td align="right">0.148573E+11</td>
    <td align="right">0.556619E+10</td>
    <td align="right">108113826.96</td>
    <td align="right">0.524983E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558822E+10</td>
    <td align="right">0.145857E+11</td>
    <td align="right">0.543117E+10</td>
    <td align="right">349977228.92</td>
    <td align="right">0.309659E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.556705E+10</td>
    <td align="right">0.145342E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">896833460.02</td>
    <td align="right">0.124364E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.578931E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">640635338.06</td>
    <td align="right">0.210021E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.547709E+10</td>
    <td align="right">0.142625E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">338394253.96</td>
    <td align="right">0.378259E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.556705E+10</td>
    <td align="right">0.145997E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right"> 72577039.41</td>
    <td align="right">0.673352E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.536596E+10</td>
    <td align="right">0.141360E+11</td>
    <td align="right">0.534024E+10</td>
    <td align="right">   943032.08</td>
    <td align="right">0.103769E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.556705E+10</td>
    <td align="right">0.145342E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.139306E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.665082E+11</td>
    <td align="right">0.173871E+12</td>
    <td align="right">0.652746E+11</td>
    <td align="right">0.243305E+10</td>
    <td align="right">0.893456E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.507490E+10</td>
    <td align="right">0.132695E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124364E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.578931E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">896833460.02</td>
    <td align="right">0.139306E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BAKERY></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163592E+10</td>
    <td align="right">0.429027E+10</td>
    <td align="right">0.809538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.541289E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149130E+10</td>
    <td align="right">0.389937E+10</td>
    <td align="right">0.733423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.450723E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170124E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.826138E+10</td>
    <td align="right">  3144359.64</td>
    <td align="right">0.441751E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160949E+10</td>
    <td align="right">0.419116E+10</td>
    <td align="right">0.786461E+10</td>
    <td align="right">  2307149.85</td>
    <td align="right">0.321049E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166858E+10</td>
    <td align="right">0.436597E+10</td>
    <td align="right">0.817838E+10</td>
    <td align="right"> 32109275.45</td>
    <td align="right">0.251428E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164215E+10</td>
    <td align="right">0.428614E+10</td>
    <td align="right">0.798000E+10</td>
    <td align="right">119337432.92</td>
    <td align="right">0.167683E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163592E+10</td>
    <td align="right">0.427100E+10</td>
    <td align="right">0.806299E+10</td>
    <td align="right">306034282.72</td>
    <td align="right">968246764.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170124E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.826138E+10</td>
    <td align="right">222856409.57</td>
    <td align="right">0.130582E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160949E+10</td>
    <td align="right">0.419116E+10</td>
    <td align="right">0.786461E+10</td>
    <td align="right">114689696.02</td>
    <td align="right">0.193793E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163592E+10</td>
    <td align="right">0.429027E+10</td>
    <td align="right">0.809538E+10</td>
    <td align="right"> 16312095.51</td>
    <td align="right">0.306299E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157683E+10</td>
    <td align="right">0.415400E+10</td>
    <td align="right">0.784639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.426376E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163592E+10</td>
    <td align="right">0.427100E+10</td>
    <td align="right">0.806299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.547247E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195440E+11</td>
    <td align="right">0.510937E+11</td>
    <td align="right">0.959077E+11</td>
    <td align="right">816790701.68</td>
    <td align="right">0.387505E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149130E+10</td>
    <td align="right">0.389937E+10</td>
    <td align="right">0.733423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">968246764.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170124E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.826138E+10</td>
    <td align="right">306034282.72</td>
    <td align="right">0.547247E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.237116E+12</td>
    <td align="right">   239227.64</td>
    <td align="right">23-JAN-11:20</td>
    <td align="right">0.248933E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214732E+12</td>
    <td align="right">   237163.00</td>
    <td align="right">27-FEB-11:20</td>
    <td align="right">0.225527E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242331E+12</td>
    <td align="right">   239958.66</td>
    <td align="right">27-MAR-10:09</td>
    <td align="right">0.254037E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.234016E+12</td>
    <td align="right">   243440.76</td>
    <td align="right">19-APR-10:20</td>
    <td align="right">0.241837E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.252188E+12</td>
    <td align="right">   251978.79</td>
    <td align="right">26-MAY-10:20</td>
    <td align="right">0.251485E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.255632E+12</td>
    <td align="right">   260362.85</td>
    <td align="right">30-JUN-10:20</td>
    <td align="right">0.245385E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.273303E+12</td>
    <td align="right">   260658.12</td>
    <td align="right">20-JUL-10:20</td>
    <td align="right">0.247937E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.274604E+12</td>
    <td align="right">   257233.25</td>
    <td align="right">21-AUG-10:20</td>
    <td align="right">0.254037E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.243109E+12</td>
    <td align="right">   252112.16</td>
    <td align="right">16-SEP-10:20</td>
    <td align="right">0.241837E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.242386E+12</td>
    <td align="right">   247098.18</td>
    <td align="right">02-OCT-10:20</td>
    <td align="right">0.248933E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.230667E+12</td>
    <td align="right">   242058.66</td>
    <td align="right">16-NOV-11:20</td>
    <td align="right">0.241276E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235964E+12</td>
    <td align="right">   236563.49</td>
    <td align="right">21-DEC-11:20</td>
    <td align="right">0.247937E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293605E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.294916E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.214732E+12</td>
    <td align="right">   236563.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.225527E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.274604E+12</td>
    <td align="right">   260658.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.254037E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.784068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.698626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107352E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">237501364.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.712629E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.589246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.944347E+11</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">164231227.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.590805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101036E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.113740E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.765957E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.510265E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.929849E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.289700E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.797903E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.473372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.947468E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.971372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.783313E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.429724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.914404E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.226287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.780546E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.458043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.944884E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.447027E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.502730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.944884E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.363144E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.765957E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.544819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.914691E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.175021E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.784068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.627179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.955076E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.538246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.759165E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.661473E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.984127E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">360446477.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.780546E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.712396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107416E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">203730046.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.933763E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.679868E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116378E+13</td>
    <td align="right">       42.45</td>
    <td align="right">        0.00</td>
    <td align="right">0.141244E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.712629E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.429724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.914404E+11</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">164231227.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.712396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107416E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.447027E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.248933E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.470760E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.208691E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225527E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.369958E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.191440E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.307633E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.210784E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241837E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.176636E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.195540E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.104852E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.190683E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.245385E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.450221E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.175023E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.247937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.118571E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.171422E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.254037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.206471E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.170585E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.241837E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.657953E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.166649E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.248933E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.156019E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.179796E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.241276E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.318699E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.183815E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.247937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.487702E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.201151E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.294916E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.253558E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.224558E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.225527E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.118571E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.166649E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.254037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.487702E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.210784E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    62886.42</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52916.87</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    62886.42</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52916.87</td>
    <td align="right">01-FEB-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    62886.42</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52916.87</td>
    <td align="right">01-MAR-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    62886.42</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52916.87</td>
    <td align="right">01-APR-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    62886.42</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52916.87</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    62886.42</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52916.87</td>
    <td align="right">02-JUN-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUN-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    62886.42</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52916.87</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    62886.42</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52916.87</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    62886.42</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52916.87</td>
    <td align="right">03-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">20-SEP-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    62886.42</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52916.87</td>
    <td align="right">03-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">03-OCT-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    62886.42</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52916.87</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    62886.42</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52916.87</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">05-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    62886.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52916.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    62886.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52916.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    62720.53</td>
    <td align="right">    19908.54</td>
    <td align="right">        0.00</td>
    <td align="right">    82629.07</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       15.00</td>
    <td align="right">        4.76</td>
    <td align="right">        0.00</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       15.00</td>
    <td align="right">        4.76</td>
    <td align="right">        0.00</td>
    <td align="right">       19.76</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">PUBSERVCOLORADO_SG_SECONDARYGENERAL</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    62720.53</td>
  </tr>
  <tr>
    <td align="right">PUBSERVCOLORADO_C_COMMERCIALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   125316.58</td>
  </tr>
  <tr>
    <td align="right">CO_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    19908.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PUBSERVCOLORADO_SG_SECONDARYGENERAL</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     4636.92</td>
    <td align="right">     4165.95</td>
    <td align="right">     4673.50</td>
    <td align="right">     4586.00</td>
    <td align="right">     5064.94</td>
    <td align="right">     5368.76</td>
    <td align="right">     6139.04</td>
    <td align="right">     5970.05</td>
    <td align="right">     5088.26</td>
    <td align="right">     4827.07</td>
    <td align="right">     4479.44</td>
    <td align="right">     4607.24</td>
    <td align="right">    59607.18</td>
    <td align="right">     6139.04</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">      183.60</td>
    <td align="right">       15.30</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     4652.22</td>
    <td align="right">     4181.25</td>
    <td align="right">     4688.80</td>
    <td align="right">     4601.30</td>
    <td align="right">     5080.24</td>
    <td align="right">     5384.06</td>
    <td align="right">     6154.34</td>
    <td align="right">     5985.35</td>
    <td align="right">     5103.56</td>
    <td align="right">     4842.37</td>
    <td align="right">     4494.74</td>
    <td align="right">     4622.54</td>
    <td align="right">    59790.78</td>
    <td align="right">     6154.34</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     4652.22</td>
    <td align="right">     4181.25</td>
    <td align="right">     4688.80</td>
    <td align="right">     4601.30</td>
    <td align="right">     5080.24</td>
    <td align="right">     5384.06</td>
    <td align="right">     6154.34</td>
    <td align="right">     5985.35</td>
    <td align="right">     5103.56</td>
    <td align="right">     4842.37</td>
    <td align="right">     4494.74</td>
    <td align="right">     4622.54</td>
    <td align="right">    59790.78</td>
    <td align="right">     6154.34</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      227.96</td>
    <td align="right">      204.88</td>
    <td align="right">      229.75</td>
    <td align="right">      225.46</td>
    <td align="right">      248.93</td>
    <td align="right">      263.82</td>
    <td align="right">      301.56</td>
    <td align="right">      293.28</td>
    <td align="right">      250.07</td>
    <td align="right">      237.28</td>
    <td align="right">      220.24</td>
    <td align="right">      226.50</td>
    <td align="right">     2929.75</td>
    <td align="right">      301.56</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     4880.18</td>
    <td align="right">     4386.14</td>
    <td align="right">     4918.55</td>
    <td align="right">     4826.77</td>
    <td align="right">     5329.17</td>
    <td align="right">     5647.88</td>
    <td align="right">     6455.91</td>
    <td align="right">     6278.63</td>
    <td align="right">     5353.63</td>
    <td align="right">     5079.65</td>
    <td align="right">     4714.98</td>
    <td align="right">     4849.05</td>
    <td align="right">    62720.53</td>
    <td align="right">     6455.91</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     2173.56</td>
    <td align="right">     1952.79</td>
    <td align="right">     2190.70</td>
    <td align="right">     2149.69</td>
    <td align="right">     2374.19</td>
    <td align="right">     2516.60</td>
    <td align="right">     2877.68</td>
    <td align="right">     2798.46</td>
    <td align="right">     2385.12</td>
    <td align="right">     2262.69</td>
    <td align="right">     2099.74</td>
    <td align="right">     2159.64</td>
    <td align="right">    27940.87</td>
    <td align="right">     2877.68</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALINCENTIVECOSTCHARGE ($)</td>
    <td align="right">      276.63</td>
    <td align="right">      248.54</td>
    <td align="right">      278.82</td>
    <td align="right">      273.60</td>
    <td align="right">      302.17</td>
    <td align="right">      320.30</td>
    <td align="right">      366.25</td>
    <td align="right">      356.17</td>
    <td align="right">      303.56</td>
    <td align="right">      287.98</td>
    <td align="right">      267.24</td>
    <td align="right">      274.86</td>
    <td align="right">     3556.11</td>
    <td align="right">      366.25</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCOSTCHARGE ($)</td>
    <td align="right">     1093.36</td>
    <td align="right">      982.31</td>
    <td align="right">     1101.99</td>
    <td align="right">     1081.36</td>
    <td align="right">     1194.29</td>
    <td align="right">     1265.93</td>
    <td align="right">     1447.56</td>
    <td align="right">     1407.71</td>
    <td align="right">     1199.79</td>
    <td align="right">     1138.20</td>
    <td align="right">     1056.23</td>
    <td align="right">     1086.37</td>
    <td align="right">    14055.10</td>
    <td align="right">     1447.56</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFFOURPTNINEPERCENT ($)</td>
    <td align="right">      227.96</td>
    <td align="right">      204.88</td>
    <td align="right">      229.75</td>
    <td align="right">      225.46</td>
    <td align="right">      248.93</td>
    <td align="right">      263.82</td>
    <td align="right">      301.56</td>
    <td align="right">      293.28</td>
    <td align="right">      250.07</td>
    <td align="right">      237.28</td>
    <td align="right">      220.24</td>
    <td align="right">      226.50</td>
    <td align="right">     2929.75</td>
    <td align="right">      301.56</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     4652.22</td>
    <td align="right">     4181.25</td>
    <td align="right">     4688.80</td>
    <td align="right">     4601.30</td>
    <td align="right">     5080.24</td>
    <td align="right">     5384.06</td>
    <td align="right">     6154.34</td>
    <td align="right">     5985.35</td>
    <td align="right">     5103.56</td>
    <td align="right">     4842.37</td>
    <td align="right">     4494.74</td>
    <td align="right">     4622.54</td>
    <td align="right">    59790.78</td>
    <td align="right">     6154.34</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   131730.68</td>
    <td align="right">   118350.97</td>
    <td align="right">   132769.77</td>
    <td align="right">   130284.14</td>
    <td align="right">   143890.41</td>
    <td align="right">   152521.50</td>
    <td align="right">   174404.62</td>
    <td align="right">   169603.70</td>
    <td align="right">   144552.84</td>
    <td align="right">   137132.77</td>
    <td align="right">   127256.87</td>
    <td align="right">   130887.55</td>
    <td align="right">  1693385.84</td>
    <td align="right">   174404.62</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND25KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   131730.68</td>
    <td align="right">   118350.97</td>
    <td align="right">   132769.77</td>
    <td align="right">   130284.14</td>
    <td align="right">   143890.41</td>
    <td align="right">   152521.50</td>
    <td align="right">   174404.62</td>
    <td align="right">   169603.70</td>
    <td align="right">   144552.84</td>
    <td align="right">   137132.77</td>
    <td align="right">   127256.87</td>
    <td align="right">   130887.55</td>
    <td align="right">  1693385.84</td>
    <td align="right">   174404.62</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      297.86</td>
    <td align="right">      292.03</td>
    <td align="right">      311.74</td>
    <td align="right">      333.76</td>
    <td align="right">      361.41</td>
    <td align="right">      385.55</td>
    <td align="right">      407.89</td>
    <td align="right">      406.26</td>
    <td align="right">      367.88</td>
    <td align="right">      333.88</td>
    <td align="right">      303.47</td>
    <td align="right">      285.42</td>
    <td align="right">     4087.15</td>
    <td align="right">      407.89</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   131730.68</td>
    <td align="right">   118350.97</td>
    <td align="right">   132769.77</td>
    <td align="right">   130284.14</td>
    <td align="right">   143890.41</td>
    <td align="right">   152521.50</td>
    <td align="right">   174404.62</td>
    <td align="right">   169603.70</td>
    <td align="right">   144552.84</td>
    <td align="right">   137132.77</td>
    <td align="right">   127256.87</td>
    <td align="right">   130887.55</td>
    <td align="right">  1693385.84</td>
    <td align="right">   174404.62</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      297.86</td>
    <td align="right">      292.03</td>
    <td align="right">      311.74</td>
    <td align="right">      333.76</td>
    <td align="right">      361.41</td>
    <td align="right">      385.55</td>
    <td align="right">      407.89</td>
    <td align="right">      406.26</td>
    <td align="right">      367.88</td>
    <td align="right">      333.88</td>
    <td align="right">      303.47</td>
    <td align="right">      285.42</td>
    <td align="right">     4087.15</td>
    <td align="right">      407.89</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      297.86</td>
    <td align="right">      292.03</td>
    <td align="right">      311.74</td>
    <td align="right">      333.76</td>
    <td align="right">      361.41</td>
    <td align="right">      385.55</td>
    <td align="right">      407.89</td>
    <td align="right">      406.26</td>
    <td align="right">      367.88</td>
    <td align="right">      333.88</td>
    <td align="right">      303.47</td>
    <td align="right">      285.42</td>
    <td align="right">     4087.15</td>
    <td align="right">      407.89</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      297.86</td>
    <td align="right">      292.03</td>
    <td align="right">      311.74</td>
    <td align="right">      333.76</td>
    <td align="right">      361.41</td>
    <td align="right">      385.55</td>
    <td align="right">      407.89</td>
    <td align="right">      406.26</td>
    <td align="right">      367.88</td>
    <td align="right">      333.88</td>
    <td align="right">      303.47</td>
    <td align="right">      285.42</td>
    <td align="right">     4087.15</td>
    <td align="right">      407.89</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      297.86</td>
    <td align="right">      292.03</td>
    <td align="right">      311.74</td>
    <td align="right">      333.76</td>
    <td align="right">      361.41</td>
    <td align="right">      385.55</td>
    <td align="right">      407.89</td>
    <td align="right">      406.26</td>
    <td align="right">      367.88</td>
    <td align="right">      333.88</td>
    <td align="right">      303.47</td>
    <td align="right">      285.42</td>
    <td align="right">     4087.15</td>
    <td align="right">      407.89</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   131730.68</td>
    <td align="right">   118350.97</td>
    <td align="right">   132769.77</td>
    <td align="right">   130284.14</td>
    <td align="right">   143890.41</td>
    <td align="right">   152521.50</td>
    <td align="right">   174404.62</td>
    <td align="right">   169603.70</td>
    <td align="right">   144552.84</td>
    <td align="right">   137132.77</td>
    <td align="right">   127256.87</td>
    <td align="right">   130887.55</td>
    <td align="right">  1693385.84</td>
    <td align="right">   174404.62</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      297.86</td>
    <td align="right">      292.03</td>
    <td align="right">      311.74</td>
    <td align="right">      333.76</td>
    <td align="right">      361.41</td>
    <td align="right">      385.55</td>
    <td align="right">      407.89</td>
    <td align="right">      406.26</td>
    <td align="right">      367.88</td>
    <td align="right">      333.88</td>
    <td align="right">      303.47</td>
    <td align="right">      285.42</td>
    <td align="right">     4087.15</td>
    <td align="right">      407.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   131730.68</td>
    <td align="right">   118350.97</td>
    <td align="right">   132769.77</td>
    <td align="right">   130284.14</td>
    <td align="right">   143890.41</td>
    <td align="right">   152521.50</td>
    <td align="right">   174404.62</td>
    <td align="right">   169603.70</td>
    <td align="right">   144552.84</td>
    <td align="right">   137132.77</td>
    <td align="right">   127256.87</td>
    <td align="right">   130887.55</td>
    <td align="right">  1693385.84</td>
    <td align="right">   174404.62</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      297.86</td>
    <td align="right">      292.03</td>
    <td align="right">      311.74</td>
    <td align="right">      333.76</td>
    <td align="right">      361.41</td>
    <td align="right">      385.55</td>
    <td align="right">      407.89</td>
    <td align="right">      406.26</td>
    <td align="right">      367.88</td>
    <td align="right">      333.88</td>
    <td align="right">      303.47</td>
    <td align="right">      285.42</td>
    <td align="right">     4087.15</td>
    <td align="right">      407.89</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   131730.68</td>
    <td align="right">   118350.97</td>
    <td align="right">   132769.77</td>
    <td align="right">   130284.14</td>
    <td align="right">   143890.41</td>
    <td align="right">   152521.50</td>
    <td align="right">   174404.62</td>
    <td align="right">   169603.70</td>
    <td align="right">   144552.84</td>
    <td align="right">   137132.77</td>
    <td align="right">   127256.87</td>
    <td align="right">   130887.55</td>
    <td align="right">  1693385.84</td>
    <td align="right">   174404.62</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      297.86</td>
    <td align="right">      292.03</td>
    <td align="right">      311.74</td>
    <td align="right">      333.76</td>
    <td align="right">      361.41</td>
    <td align="right">      385.55</td>
    <td align="right">      407.89</td>
    <td align="right">      406.26</td>
    <td align="right">      367.88</td>
    <td align="right">      333.88</td>
    <td align="right">      303.47</td>
    <td align="right">      285.42</td>
    <td align="right">     4087.15</td>
    <td align="right">      407.89</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALINCENTIVECOSTCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCOSTCHARGE                                                                               FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALENERGYCHARGE                                                                                   ANNUALINCENTIVECOSTCHARGE                                                                            ANNUALENERGYCOSTCHARGE                                                                               ANNUALENERGYCOSTCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFFOURPTNINEPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFFOURPTNINEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PUBSERVCOLORADO_C_COMMERCIALSERVICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND25KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     9287.01</td>
    <td align="right">     8343.74</td>
    <td align="right">     9360.27</td>
    <td align="right">     9185.03</td>
    <td align="right">    10144.27</td>
    <td align="right">    10752.77</td>
    <td align="right">    12295.53</td>
    <td align="right">    11957.06</td>
    <td align="right">    10190.98</td>
    <td align="right">     9667.86</td>
    <td align="right">     8971.61</td>
    <td align="right">     9227.57</td>
    <td align="right">   119383.70</td>
    <td align="right">    12295.53</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">       79.20</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     9293.61</td>
    <td align="right">     8350.34</td>
    <td align="right">     9366.87</td>
    <td align="right">     9191.63</td>
    <td align="right">    10150.87</td>
    <td align="right">    10759.37</td>
    <td align="right">    12302.13</td>
    <td align="right">    11963.66</td>
    <td align="right">    10197.58</td>
    <td align="right">     9674.46</td>
    <td align="right">     8978.21</td>
    <td align="right">     9234.17</td>
    <td align="right">   119462.90</td>
    <td align="right">    12302.13</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     9293.61</td>
    <td align="right">     8350.34</td>
    <td align="right">     9366.87</td>
    <td align="right">     9191.63</td>
    <td align="right">    10150.87</td>
    <td align="right">    10759.37</td>
    <td align="right">    12302.13</td>
    <td align="right">    11963.66</td>
    <td align="right">    10197.58</td>
    <td align="right">     9674.46</td>
    <td align="right">     8978.21</td>
    <td align="right">     9234.17</td>
    <td align="right">   119462.90</td>
    <td align="right">    12302.13</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      455.39</td>
    <td align="right">      409.17</td>
    <td align="right">      458.98</td>
    <td align="right">      450.39</td>
    <td align="right">      497.39</td>
    <td align="right">      527.21</td>
    <td align="right">      602.80</td>
    <td align="right">      586.22</td>
    <td align="right">      499.68</td>
    <td align="right">      474.05</td>
    <td align="right">      439.93</td>
    <td align="right">      452.47</td>
    <td align="right">     5853.68</td>
    <td align="right">      602.80</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     9749.00</td>
    <td align="right">     8759.51</td>
    <td align="right">     9825.85</td>
    <td align="right">     9642.02</td>
    <td align="right">    10648.27</td>
    <td align="right">    11286.57</td>
    <td align="right">    12904.93</td>
    <td align="right">    12549.88</td>
    <td align="right">    10697.26</td>
    <td align="right">    10148.51</td>
    <td align="right">     9418.14</td>
    <td align="right">     9686.65</td>
    <td align="right">   125316.58</td>
    <td align="right">    12904.93</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     7930.19</td>
    <td align="right">     7124.73</td>
    <td align="right">     7992.74</td>
    <td align="right">     7843.11</td>
    <td align="right">     8662.20</td>
    <td align="right">     9181.79</td>
    <td align="right">    10499.16</td>
    <td align="right">    10210.14</td>
    <td align="right">     8702.08</td>
    <td align="right">     8255.39</td>
    <td align="right">     7660.86</td>
    <td align="right">     7879.43</td>
    <td align="right">   101941.83</td>
    <td align="right">    10499.16</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALINCENTIVECHARGE ($)</td>
    <td align="right">      276.63</td>
    <td align="right">      248.54</td>
    <td align="right">      278.82</td>
    <td align="right">      273.60</td>
    <td align="right">      302.17</td>
    <td align="right">      320.30</td>
    <td align="right">      366.25</td>
    <td align="right">      356.17</td>
    <td align="right">      303.56</td>
    <td align="right">      287.98</td>
    <td align="right">      267.24</td>
    <td align="right">      274.86</td>
    <td align="right">     3556.11</td>
    <td align="right">      366.25</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCOSTCHARGE ($)</td>
    <td align="right">     1080.19</td>
    <td align="right">      970.48</td>
    <td align="right">     1088.71</td>
    <td align="right">     1068.33</td>
    <td align="right">     1179.90</td>
    <td align="right">     1250.68</td>
    <td align="right">     1430.12</td>
    <td align="right">     1390.75</td>
    <td align="right">     1185.33</td>
    <td align="right">     1124.49</td>
    <td align="right">     1043.51</td>
    <td align="right">     1073.28</td>
    <td align="right">    13885.76</td>
    <td align="right">     1430.12</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFFOURPTNINEPERCENT ($)</td>
    <td align="right">      455.39</td>
    <td align="right">      409.17</td>
    <td align="right">      458.98</td>
    <td align="right">      450.39</td>
    <td align="right">      497.39</td>
    <td align="right">      527.21</td>
    <td align="right">      602.80</td>
    <td align="right">      586.22</td>
    <td align="right">      499.68</td>
    <td align="right">      474.05</td>
    <td align="right">      439.93</td>
    <td align="right">      452.47</td>
    <td align="right">     5853.68</td>
    <td align="right">      602.80</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     9293.61</td>
    <td align="right">     8350.34</td>
    <td align="right">     9366.87</td>
    <td align="right">     9191.63</td>
    <td align="right">    10150.87</td>
    <td align="right">    10759.37</td>
    <td align="right">    12302.13</td>
    <td align="right">    11963.66</td>
    <td align="right">    10197.58</td>
    <td align="right">     9674.46</td>
    <td align="right">     8978.21</td>
    <td align="right">     9234.17</td>
    <td align="right">   119462.90</td>
    <td align="right">    12302.13</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   131730.68</td>
    <td align="right">   118350.97</td>
    <td align="right">   132769.77</td>
    <td align="right">   130284.14</td>
    <td align="right">   143890.41</td>
    <td align="right">   152521.50</td>
    <td align="right">   174404.62</td>
    <td align="right">   169603.70</td>
    <td align="right">   144552.84</td>
    <td align="right">   137132.77</td>
    <td align="right">   127256.87</td>
    <td align="right">   130887.55</td>
    <td align="right">  1693385.84</td>
    <td align="right">   174404.62</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND25KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   131730.68</td>
    <td align="right">   118350.97</td>
    <td align="right">   132769.77</td>
    <td align="right">   130284.14</td>
    <td align="right">   143890.41</td>
    <td align="right">   152521.50</td>
    <td align="right">   174404.62</td>
    <td align="right">   169603.70</td>
    <td align="right">   144552.84</td>
    <td align="right">   137132.77</td>
    <td align="right">   127256.87</td>
    <td align="right">   130887.55</td>
    <td align="right">  1693385.84</td>
    <td align="right">   174404.62</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      297.86</td>
    <td align="right">      292.03</td>
    <td align="right">      311.74</td>
    <td align="right">      333.76</td>
    <td align="right">      361.41</td>
    <td align="right">      385.55</td>
    <td align="right">      407.89</td>
    <td align="right">      406.26</td>
    <td align="right">      367.88</td>
    <td align="right">      333.88</td>
    <td align="right">      303.47</td>
    <td align="right">      285.42</td>
    <td align="right">     4087.15</td>
    <td align="right">      407.89</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   131730.68</td>
    <td align="right">   118350.97</td>
    <td align="right">   132769.77</td>
    <td align="right">   130284.14</td>
    <td align="right">   143890.41</td>
    <td align="right">   152521.50</td>
    <td align="right">   174404.62</td>
    <td align="right">   169603.70</td>
    <td align="right">   144552.84</td>
    <td align="right">   137132.77</td>
    <td align="right">   127256.87</td>
    <td align="right">   130887.55</td>
    <td align="right">  1693385.84</td>
    <td align="right">   174404.62</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      297.86</td>
    <td align="right">      292.03</td>
    <td align="right">      311.74</td>
    <td align="right">      333.76</td>
    <td align="right">      361.41</td>
    <td align="right">      385.55</td>
    <td align="right">      407.89</td>
    <td align="right">      406.26</td>
    <td align="right">      367.88</td>
    <td align="right">      333.88</td>
    <td align="right">      303.47</td>
    <td align="right">      285.42</td>
    <td align="right">     4087.15</td>
    <td align="right">      407.89</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      297.86</td>
    <td align="right">      292.03</td>
    <td align="right">      311.74</td>
    <td align="right">      333.76</td>
    <td align="right">      361.41</td>
    <td align="right">      385.55</td>
    <td align="right">      407.89</td>
    <td align="right">      406.26</td>
    <td align="right">      367.88</td>
    <td align="right">      333.88</td>
    <td align="right">      303.47</td>
    <td align="right">      285.42</td>
    <td align="right">     4087.15</td>
    <td align="right">      407.89</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      297.86</td>
    <td align="right">      292.03</td>
    <td align="right">      311.74</td>
    <td align="right">      333.76</td>
    <td align="right">      361.41</td>
    <td align="right">      385.55</td>
    <td align="right">      407.89</td>
    <td align="right">      406.26</td>
    <td align="right">      367.88</td>
    <td align="right">      333.88</td>
    <td align="right">      303.47</td>
    <td align="right">      285.42</td>
    <td align="right">     4087.15</td>
    <td align="right">      407.89</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      297.86</td>
    <td align="right">      292.03</td>
    <td align="right">      311.74</td>
    <td align="right">      333.76</td>
    <td align="right">      361.41</td>
    <td align="right">      385.55</td>
    <td align="right">      407.89</td>
    <td align="right">      406.26</td>
    <td align="right">      367.88</td>
    <td align="right">      333.88</td>
    <td align="right">      303.47</td>
    <td align="right">      285.42</td>
    <td align="right">     4087.15</td>
    <td align="right">      407.89</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   131730.68</td>
    <td align="right">   118350.97</td>
    <td align="right">   132769.77</td>
    <td align="right">   130284.14</td>
    <td align="right">   143890.41</td>
    <td align="right">   152521.50</td>
    <td align="right">   174404.62</td>
    <td align="right">   169603.70</td>
    <td align="right">   144552.84</td>
    <td align="right">   137132.77</td>
    <td align="right">   127256.87</td>
    <td align="right">   130887.55</td>
    <td align="right">  1693385.84</td>
    <td align="right">   174404.62</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      297.86</td>
    <td align="right">      292.03</td>
    <td align="right">      311.74</td>
    <td align="right">      333.76</td>
    <td align="right">      361.41</td>
    <td align="right">      385.55</td>
    <td align="right">      407.89</td>
    <td align="right">      406.26</td>
    <td align="right">      367.88</td>
    <td align="right">      333.88</td>
    <td align="right">      303.47</td>
    <td align="right">      285.42</td>
    <td align="right">     4087.15</td>
    <td align="right">      407.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   131730.68</td>
    <td align="right">   118350.97</td>
    <td align="right">   132769.77</td>
    <td align="right">   130284.14</td>
    <td align="right">   143890.41</td>
    <td align="right">   152521.50</td>
    <td align="right">   174404.62</td>
    <td align="right">   169603.70</td>
    <td align="right">   144552.84</td>
    <td align="right">   137132.77</td>
    <td align="right">   127256.87</td>
    <td align="right">   130887.55</td>
    <td align="right">  1693385.84</td>
    <td align="right">   174404.62</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      297.86</td>
    <td align="right">      292.03</td>
    <td align="right">      311.74</td>
    <td align="right">      333.76</td>
    <td align="right">      361.41</td>
    <td align="right">      385.55</td>
    <td align="right">      407.89</td>
    <td align="right">      406.26</td>
    <td align="right">      367.88</td>
    <td align="right">      333.88</td>
    <td align="right">      303.47</td>
    <td align="right">      285.42</td>
    <td align="right">     4087.15</td>
    <td align="right">      407.89</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   131730.68</td>
    <td align="right">   118350.97</td>
    <td align="right">   132769.77</td>
    <td align="right">   130284.14</td>
    <td align="right">   143890.41</td>
    <td align="right">   152521.50</td>
    <td align="right">   174404.62</td>
    <td align="right">   169603.70</td>
    <td align="right">   144552.84</td>
    <td align="right">   137132.77</td>
    <td align="right">   127256.87</td>
    <td align="right">   130887.55</td>
    <td align="right">  1693385.84</td>
    <td align="right">   174404.62</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      297.86</td>
    <td align="right">      292.03</td>
    <td align="right">      311.74</td>
    <td align="right">      333.76</td>
    <td align="right">      361.41</td>
    <td align="right">      385.55</td>
    <td align="right">      407.89</td>
    <td align="right">      406.26</td>
    <td align="right">      367.88</td>
    <td align="right">      333.88</td>
    <td align="right">      303.47</td>
    <td align="right">      285.42</td>
    <td align="right">     4087.15</td>
    <td align="right">      407.89</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALINCENTIVECHARGE                                                                                FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCOSTCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALENERGYCHARGE                                                                                   ANNUALINCENTIVECHARGE                                                                                ANNUALENERGYCOSTCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFFOURPTNINEPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFFOURPTNINEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::CO_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> CO_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2008-11-14
    01:08:47</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     3245.75</td>
    <td align="right">     2489.80</td>
    <td align="right">     2318.88</td>
    <td align="right">     1374.18</td>
    <td align="right">      927.68</td>
    <td align="right">      530.58</td>
    <td align="right">      292.72</td>
    <td align="right">      361.66</td>
    <td align="right">      658.42</td>
    <td align="right">     1260.72</td>
    <td align="right">     2260.62</td>
    <td align="right">     3257.56</td>
    <td align="right">    18978.59</td>
    <td align="right">     3257.56</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     3245.75</td>
    <td align="right">     2489.80</td>
    <td align="right">     2318.88</td>
    <td align="right">     1374.18</td>
    <td align="right">      927.68</td>
    <td align="right">      530.58</td>
    <td align="right">      292.72</td>
    <td align="right">      361.66</td>
    <td align="right">      658.42</td>
    <td align="right">     1260.72</td>
    <td align="right">     2260.62</td>
    <td align="right">     3257.56</td>
    <td align="right">    18978.59</td>
    <td align="right">     3257.56</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     3245.75</td>
    <td align="right">     2489.80</td>
    <td align="right">     2318.88</td>
    <td align="right">     1374.18</td>
    <td align="right">      927.68</td>
    <td align="right">      530.58</td>
    <td align="right">      292.72</td>
    <td align="right">      361.66</td>
    <td align="right">      658.42</td>
    <td align="right">     1260.72</td>
    <td align="right">     2260.62</td>
    <td align="right">     3257.56</td>
    <td align="right">    18978.59</td>
    <td align="right">     3257.56</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      159.04</td>
    <td align="right">      122.00</td>
    <td align="right">      113.63</td>
    <td align="right">       67.33</td>
    <td align="right">       45.46</td>
    <td align="right">       26.00</td>
    <td align="right">       14.34</td>
    <td align="right">       17.72</td>
    <td align="right">       32.26</td>
    <td align="right">       61.78</td>
    <td align="right">      110.77</td>
    <td align="right">      159.62</td>
    <td align="right">      929.95</td>
    <td align="right">      159.62</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     3404.79</td>
    <td align="right">     2611.80</td>
    <td align="right">     2432.51</td>
    <td align="right">     1441.52</td>
    <td align="right">      973.13</td>
    <td align="right">      556.58</td>
    <td align="right">      307.07</td>
    <td align="right">      379.39</td>
    <td align="right">      690.69</td>
    <td align="right">     1322.50</td>
    <td align="right">     2371.39</td>
    <td align="right">     3417.18</td>
    <td align="right">    19908.54</td>
    <td align="right">     3417.18</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     3245.75</td>
    <td align="right">     2489.80</td>
    <td align="right">     2318.88</td>
    <td align="right">     1374.18</td>
    <td align="right">      927.68</td>
    <td align="right">      530.58</td>
    <td align="right">      292.72</td>
    <td align="right">      361.66</td>
    <td align="right">      658.42</td>
    <td align="right">     1260.72</td>
    <td align="right">     2260.62</td>
    <td align="right">     3257.56</td>
    <td align="right">    18978.59</td>
    <td align="right">     3257.56</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFFOURPTNINEPERCENT ($)</td>
    <td align="right">      159.04</td>
    <td align="right">      122.00</td>
    <td align="right">      113.63</td>
    <td align="right">       67.33</td>
    <td align="right">       45.46</td>
    <td align="right">       26.00</td>
    <td align="right">       14.34</td>
    <td align="right">       17.72</td>
    <td align="right">       32.26</td>
    <td align="right">       61.78</td>
    <td align="right">      110.77</td>
    <td align="right">      159.62</td>
    <td align="right">      929.95</td>
    <td align="right">      159.62</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     3245.75</td>
    <td align="right">     2489.80</td>
    <td align="right">     2318.88</td>
    <td align="right">     1374.18</td>
    <td align="right">      927.68</td>
    <td align="right">      530.58</td>
    <td align="right">      292.72</td>
    <td align="right">      361.66</td>
    <td align="right">      658.42</td>
    <td align="right">     1260.72</td>
    <td align="right">     2260.62</td>
    <td align="right">     3257.56</td>
    <td align="right">    18978.59</td>
    <td align="right">     3257.56</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      471.77</td>
    <td align="right">      373.84</td>
    <td align="right">      317.66</td>
    <td align="right">      192.19</td>
    <td align="right">      125.02</td>
    <td align="right">       67.59</td>
    <td align="right">       36.36</td>
    <td align="right">       45.26</td>
    <td align="right">       86.86</td>
    <td align="right">      173.18</td>
    <td align="right">      326.68</td>
    <td align="right">      487.66</td>
    <td align="right">     2704.08</td>
    <td align="right">      487.66</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      471.77</td>
    <td align="right">      373.84</td>
    <td align="right">      317.66</td>
    <td align="right">      192.19</td>
    <td align="right">      125.02</td>
    <td align="right">       67.59</td>
    <td align="right">       36.36</td>
    <td align="right">       45.26</td>
    <td align="right">       86.86</td>
    <td align="right">      173.18</td>
    <td align="right">      326.68</td>
    <td align="right">      487.66</td>
    <td align="right">     2704.08</td>
    <td align="right">      487.66</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        1.83</td>
    <td align="right">        1.80</td>
    <td align="right">        1.74</td>
    <td align="right">        1.61</td>
    <td align="right">        1.33</td>
    <td align="right">        1.10</td>
    <td align="right">      0.3362</td>
    <td align="right">      0.6077</td>
    <td align="right">        1.23</td>
    <td align="right">        1.63</td>
    <td align="right">        1.72</td>
    <td align="right">        1.81</td>
    <td align="right">       16.76</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      471.77</td>
    <td align="right">      373.84</td>
    <td align="right">      317.66</td>
    <td align="right">      192.19</td>
    <td align="right">      125.02</td>
    <td align="right">       67.59</td>
    <td align="right">       36.36</td>
    <td align="right">       45.26</td>
    <td align="right">       86.86</td>
    <td align="right">      173.18</td>
    <td align="right">      326.68</td>
    <td align="right">      487.66</td>
    <td align="right">     2704.08</td>
    <td align="right">      487.66</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        1.83</td>
    <td align="right">        1.80</td>
    <td align="right">        1.74</td>
    <td align="right">        1.61</td>
    <td align="right">        1.33</td>
    <td align="right">        1.10</td>
    <td align="right">      0.3362</td>
    <td align="right">      0.6077</td>
    <td align="right">        1.23</td>
    <td align="right">        1.63</td>
    <td align="right">        1.72</td>
    <td align="right">        1.81</td>
    <td align="right">       16.76</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        1.83</td>
    <td align="right">        1.80</td>
    <td align="right">        1.74</td>
    <td align="right">        1.61</td>
    <td align="right">        1.33</td>
    <td align="right">        1.10</td>
    <td align="right">      0.3362</td>
    <td align="right">      0.6077</td>
    <td align="right">        1.23</td>
    <td align="right">        1.63</td>
    <td align="right">        1.72</td>
    <td align="right">        1.81</td>
    <td align="right">       16.76</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        1.83</td>
    <td align="right">        1.80</td>
    <td align="right">        1.74</td>
    <td align="right">        1.61</td>
    <td align="right">        1.33</td>
    <td align="right">        1.10</td>
    <td align="right">      0.3362</td>
    <td align="right">      0.6077</td>
    <td align="right">        1.23</td>
    <td align="right">        1.63</td>
    <td align="right">        1.72</td>
    <td align="right">        1.81</td>
    <td align="right">       16.76</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        1.83</td>
    <td align="right">        1.80</td>
    <td align="right">        1.74</td>
    <td align="right">        1.61</td>
    <td align="right">        1.33</td>
    <td align="right">        1.10</td>
    <td align="right">      0.3362</td>
    <td align="right">      0.6077</td>
    <td align="right">        1.23</td>
    <td align="right">        1.63</td>
    <td align="right">        1.72</td>
    <td align="right">        1.81</td>
    <td align="right">       16.76</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      471.77</td>
    <td align="right">      373.84</td>
    <td align="right">      317.66</td>
    <td align="right">      192.19</td>
    <td align="right">      125.02</td>
    <td align="right">       67.59</td>
    <td align="right">       36.36</td>
    <td align="right">       45.26</td>
    <td align="right">       86.86</td>
    <td align="right">      173.18</td>
    <td align="right">      326.68</td>
    <td align="right">      487.66</td>
    <td align="right">     2704.08</td>
    <td align="right">      487.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        1.83</td>
    <td align="right">        1.80</td>
    <td align="right">        1.74</td>
    <td align="right">        1.61</td>
    <td align="right">        1.33</td>
    <td align="right">        1.10</td>
    <td align="right">      0.3362</td>
    <td align="right">      0.6077</td>
    <td align="right">        1.23</td>
    <td align="right">        1.63</td>
    <td align="right">        1.72</td>
    <td align="right">        1.81</td>
    <td align="right">       16.76</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      471.77</td>
    <td align="right">      373.84</td>
    <td align="right">      317.66</td>
    <td align="right">      192.19</td>
    <td align="right">      125.02</td>
    <td align="right">       67.59</td>
    <td align="right">       36.36</td>
    <td align="right">       45.26</td>
    <td align="right">       86.86</td>
    <td align="right">      173.18</td>
    <td align="right">      326.68</td>
    <td align="right">      487.66</td>
    <td align="right">     2704.08</td>
    <td align="right">      487.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        1.83</td>
    <td align="right">        1.80</td>
    <td align="right">        1.74</td>
    <td align="right">        1.61</td>
    <td align="right">        1.33</td>
    <td align="right">        1.10</td>
    <td align="right">      0.3362</td>
    <td align="right">      0.6077</td>
    <td align="right">        1.23</td>
    <td align="right">        1.63</td>
    <td align="right">        1.72</td>
    <td align="right">        1.81</td>
    <td align="right">       16.76</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      471.77</td>
    <td align="right">      373.84</td>
    <td align="right">      317.66</td>
    <td align="right">      192.19</td>
    <td align="right">      125.02</td>
    <td align="right">       67.59</td>
    <td align="right">       36.36</td>
    <td align="right">       45.26</td>
    <td align="right">       86.86</td>
    <td align="right">      173.18</td>
    <td align="right">      326.68</td>
    <td align="right">      487.66</td>
    <td align="right">     2704.08</td>
    <td align="right">      487.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        1.83</td>
    <td align="right">        1.80</td>
    <td align="right">        1.74</td>
    <td align="right">        1.61</td>
    <td align="right">        1.33</td>
    <td align="right">        1.10</td>
    <td align="right">      0.3362</td>
    <td align="right">      0.6077</td>
    <td align="right">        1.23</td>
    <td align="right">        1.63</td>
    <td align="right">        1.72</td>
    <td align="right">        1.81</td>
    <td align="right">       16.76</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CO_MONTHLYGASRATES</td>
    <td align="right">        6.88</td>
    <td align="right">        6.66</td>
    <td align="right">        7.30</td>
    <td align="right">        7.15</td>
    <td align="right">        7.42</td>
    <td align="right">        7.85</td>
    <td align="right">        8.05</td>
    <td align="right">        7.99</td>
    <td align="right">        7.58</td>
    <td align="right">        7.28</td>
    <td align="right">        6.92</td>
    <td align="right">        6.68</td>
    <td align="right">       87.76</td>
    <td align="right">        8.05</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          CO_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFFOURPTNINEPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFFOURPTNINEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
