<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Supermarket New V 1.0_3.0 DULUTH MN USA TMY2-14913 WMO#=727450
  2008-11-14
  01:09:21 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.0</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Supermarket New V 1.0_3.0</b></p>
<p>Environment: <b>DULUTH MN USA TMY2-14913 WMO#=727450</b></p>
<p>Simulation Timestamp: <b>2008-11-14
  01:09:21</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy (GJ)</td>
    <td align="right">Energy Per Total Building Area (MJ/m2)</td>
    <td align="right">Energy Per Conditioned Building Area (MJ/m2)</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    11390.28</td>
    <td align="right">     2724.43</td>
    <td align="right">     2724.43</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    11390.28</td>
    <td align="right">     2724.43</td>
    <td align="right">     2724.43</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    26525.34</td>
    <td align="right">     6344.57</td>
    <td align="right">     6344.57</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    26525.34</td>
    <td align="right">     6344.57</td>
    <td align="right">     6344.57</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     5062.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       58.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      933.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       67.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      678.54</td>
    <td align="right">      294.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1179.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     3089.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     6007.31</td>
    <td align="right">     5382.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     5062.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       58.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      933.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       67.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      678.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      294.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     1161.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">       18.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     1387.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">      955.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">      746.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      239.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      296.09</td>
    <td align="right">     1217.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      901.20</td>
    <td align="right">       70.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1436.88</td>
    <td align="right">     1287.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      239.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      296.09</td>
    <td align="right">     1217.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      901.20</td>
    <td align="right">       70.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1436.88</td>
    <td align="right">     1287.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Percent Electricity (%)</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     6007.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     6007.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     6007.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     6007.31</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat (GJ)</td>
    <td align="right">Percent Heat (%)</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water (m3)</td>
    <td align="right">Percent Water (%)</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility (Hours)</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">      290.50</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        5.83</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3712.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELI">DELI</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALES">SALES</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERY">BAKERY</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OUTDOORAIRSUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OUTDOORAIRSUMMARY::DELI">DELI</a>    |   
<a href="#OUTDOORAIRSUMMARY::SALES">SALES</a>    |   
<a href="#OUTDOORAIRSUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OUTDOORAIRSUMMARY::BAKERY">BAKERY</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE">OFFICE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DELI">DELI</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SALES">SALES</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PRODUCE">PRODUCE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::BAKERY">BAKERY</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6">PSZ-AC:6</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE">OFFICE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DELI">DELI</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SALES">SALES</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE">PRODUCE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BAKERY">BAKERY</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-COOLING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-COOLING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-COOLING::SALES">SALES</a>    |   
<a href="#BUILDINGLOADS-COOLING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-COOLING::BAKERY">BAKERY</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-HEATING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-HEATING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-HEATING::SALES">SALES</a>    |   
<a href="#BUILDINGLOADS-HEATING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-HEATING::BAKERY">BAKERY</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SALES">SALES</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BAKERY">BAKERY</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::OFFICE">OFFICE</a>    |   
<a href="#SPACELOADS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SPACELOADS::DELI">DELI</a>    |   
<a href="#SPACELOADS::SALES">SALES</a>    |   
<a href="#SPACELOADS::PRODUCE">PRODUCE</a>    |   
<a href="#SPACELOADS::BAKERY">BAKERY</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE">NORTHERNSTATESPOW_A-14_GENERALSERVICE</a>   |  
<a href="#TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL">NORTHERNSTATESPOW_A-10_SMALLGENERAL</a>   |  
<a href="#TariffReport::MN_EIAMONTHLYRATEGAS">MN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.0</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">DULUTH MN USA TMY2-14913 WMO#=727450</td>
  </tr>
  <tr>
    <td align="right">Latitude (deg)</td>
    <td align="right">       46.83</td>
  </tr>
  <tr>
    <td align="right">Longitude (deg)</td>
    <td align="right">      -92.18</td>
  </tr>
  <tr>
    <td align="right">Elevation (m)</td>
    <td align="right">      432.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       -6.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle (deg)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated (hrs)</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">     1609.16</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area (m2)</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio (%)</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area (m2)</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Skylight Area (m2)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio (%)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume (m3)</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">Window Glass Area (m2)</td>
    <td align="right">Lighting (W/m2)</td>
    <td align="right">People (m2/person)</td>
    <td align="right">Plug and Process(W/m2)</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.84</td>
    <td align="right">Yes</td>
    <td align="right">      541.72</td>
    <td align="right">        1.00</td>
    <td align="right">      115.05</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8400</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      621.89</td>
    <td align="right">Yes</td>
    <td align="right">     3792.03</td>
    <td align="right">        1.00</td>
    <td align="right">      477.11</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6100</td>
    <td align="right">       27.86</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      224.72</td>
    <td align="right">Yes</td>
    <td align="right">     1370.24</td>
    <td align="right">        1.00</td>
    <td align="right">      138.39</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">     80.7000</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     2324.94</td>
    <td align="right">Yes</td>
    <td align="right">    14176.60</td>
    <td align="right">        1.00</td>
    <td align="right">      323.44</td>
    <td align="right">      174.70</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      711.36</td>
    <td align="right">Yes</td>
    <td align="right">     4337.61</td>
    <td align="right">        1.00</td>
    <td align="right">      366.09</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      209.04</td>
    <td align="right">Yes</td>
    <td align="right">     1274.65</td>
    <td align="right">        1.00</td>
    <td align="right">      189.08</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">     80.7000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb (C)</td>
    <td align="right">Daily Temperature Range (C)</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed (m/s)</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -29.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.00</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.30</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       29.00</td>
    <td align="right">       10.90</td>
    <td align="right">       20.60</td>
    <td align="right">WETBULB</td>
    <td align="right">        5.20</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film (W/m2-K)</td>
    <td align="right">U-Factor no Film (W/m2-K)</td>
    <td align="right">Gross Area (m2)</td>
    <td align="right">Azimuth (deg)</td>
    <td align="right">Tilt (deg)</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       60.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       54.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">       88.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       88.84</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      422.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       54.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      621.89</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      621.89</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      138.39</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DELI_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      224.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      224.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      323.44</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SALES_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">     2324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">     2324.94</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      267.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       98.96</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      711.36</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      711.36</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">       60.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL__2</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.512</td>
    <td align="right">        0.55</td>
    <td align="right">      128.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BAKERY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      209.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      209.04</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of Opening (m2)</td>
    <td align="right">U-Factor</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">      174.70</td>
    <td align="right">        3.24</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SALES_WALL_SOUTH</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12867.37</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    89804.00</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    45132.66</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   267285.00</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    78216.05</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    43703.77</td>
    <td align="right">        2.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency (W/W)</td>
    <td align="right">Delta Pressure (pa)</td>
    <td align="right">Max Flow Rate (m3/s)</td>
    <td align="right">Rated Power (W)</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BAKERY EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.35</td>
    <td align="right">      250.00</td>
    <td align="right">        1.18</td>
    <td align="right">      842.79</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        0.71</td>
    <td align="right">     1343.90</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        3.92</td>
    <td align="right">     7430.51</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        2.73</td>
    <td align="right">     5170.06</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">       12.53</td>
    <td align="right">    23767.95</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        4.09</td>
    <td align="right">     7749.62</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        2.64</td>
    <td align="right">     5006.38</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head (pa)</td>
    <td align="right">Power (W)</td>
    <td align="right">Motor Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume (m3)</td>
    <td align="right">Input(W)</td>
    <td align="right">Thermal Efficiency (W/W)</td>
    <td align="right">Recovery Efficiency (W/W)</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.40</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        1.71</td>
    <td align="right">        0.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     4550.90</td>
    <td align="right">       0.303</td>
    <td align="right">       0.363</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       18.86</td>
    <td align="right">     0.01259</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    16407.72</td>
    <td align="right">       1.171</td>
    <td align="right">       1.406</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       27.51</td>
    <td align="right">     0.01259</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    34077.85</td>
    <td align="right">       2.272</td>
    <td align="right">       2.726</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       18.86</td>
    <td align="right">     0.01259</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">    26507.60</td>
    <td align="right">       1.895</td>
    <td align="right">       3.487</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       21.59</td>
    <td align="right">     0.01259</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    20547.74</td>
    <td align="right">       1.384</td>
    <td align="right">       1.661</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       18.86</td>
    <td align="right">     0.01259</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    32935.73</td>
    <td align="right">       2.200</td>
    <td align="right">       2.640</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       18.86</td>
    <td align="right">     0.01259</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">    16213.29</td>
    <td align="right">       0.591</td>
    <td align="right">       0.709</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    90229.41</td>
    <td align="right">       3.265</td>
    <td align="right">       3.919</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    31796.02</td>
    <td align="right">       1.150</td>
    <td align="right">       1.380</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">   290225.97</td>
    <td align="right">      10.445</td>
    <td align="right">      12.534</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    94420.50</td>
    <td align="right">       3.406</td>
    <td align="right">       4.087</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    32231.05</td>
    <td align="right">       1.169</td>
    <td align="right">       1.402</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling (m3/s)</td>
    <td align="right">User cooling (m3/s)</td>
    <td align="right">Calculated heating (m3/s)</td>
    <td align="right">User heating (m3/s)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
    <td align="right">        0.71</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
    <td align="right">        3.92</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.73</td>
    <td align="right">        2.73</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        3.49</td>
    <td align="right">        3.49</td>
    <td align="right">       12.53</td>
    <td align="right">       12.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        1.66</td>
    <td align="right">        1.66</td>
    <td align="right">        4.09</td>
    <td align="right">        4.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.64</td>
    <td align="right">        2.64</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air (m3/s)</td>
    <td align="right">Maximum Outdoor Air (m3/s)</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit (C)</td>
    <td align="right">Outdoor Air Enthalpy Limit (C)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.93</td>
    <td align="right">        3.92</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.34</td>
    <td align="right">        2.73</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        3.49</td>
    <td align="right">       12.53</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.07</td>
    <td align="right">        4.09</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.18</td>
    <td align="right">        2.64</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person(m3/s-person)</td>
    <td align="right">Outdoor Air Per Area (m3/s-m2)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes (hr)</td>
    <td align="right">Summer Clothes (hr)</td>
    <td align="right">Summer or Winter Clothes (hr)</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     2952.67</td>
    <td align="right">     5113.33</td>
    <td align="right">     2636.67</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">     3730.17</td>
    <td align="right">     5467.17</td>
    <td align="right">     3594.33</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">     2457.50</td>
    <td align="right">     3643.50</td>
    <td align="right">     1280.50</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     3029.50</td>
    <td align="right">     5556.83</td>
    <td align="right">     2828.33</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">     3291.17</td>
    <td align="right">     5569.50</td>
    <td align="right">     3138.67</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">     2591.67</td>
    <td align="right">     4431.50</td>
    <td align="right">     1552.17</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4807.00</td>
    <td align="right">     5621.33</td>
    <td align="right">     3712.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating (hr)</td>
    <td align="right">During Cooling (hr)</td>
    <td align="right">During Occupied Heating (hr)</td>
    <td align="right">During Occupied Cooling (hr)</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      536.83</td>
    <td align="right">        0.00</td>
    <td align="right">      245.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      442.17</td>
    <td align="right">        0.00</td>
    <td align="right">      146.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      100.83</td>
    <td align="right">        0.50</td>
    <td align="right">       31.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">      678.17</td>
    <td align="right">        0.00</td>
    <td align="right">      226.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      475.83</td>
    <td align="right">        0.00</td>
    <td align="right">      179.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      223.00</td>
    <td align="right">        5.67</td>
    <td align="right">      106.33</td>
    <td align="right">        5.67</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1135.00</td>
    <td align="right">        5.83</td>
    <td align="right">      290.50</td>
    <td align="right">        5.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">    0.708714</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE DIRECT AIR</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">DELI DIRECT AIR</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">SALES DIRECT AIR</td>
    <td align="right">       12.53</td>
  </tr>
  <tr>
    <td align="right">PRODUCE DIRECT AIR</td>
    <td align="right">        4.09</td>
  </tr>
  <tr>
    <td align="right">BAKERY DIRECT AIR</td>
    <td align="right">        2.64</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.708714</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">       12.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.64</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.708714</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       12.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        4.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.64</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.708714</td>
    <td align="right">    0.004780</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        3.92</td>
    <td align="right">    0.932834</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        2.73</td>
    <td align="right">    0.337078</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">       12.53</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">        4.09</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">        2.64</td>
    <td align="right">        1.18</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.708714</td>
    <td align="right">    12867.37</td>
    <td align="right">    0.766207</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">        3.92</td>
    <td align="right">    89804.00</td>
    <td align="right">    0.696558</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">        2.73</td>
    <td align="right">    45132.66</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">       12.53</td>
    <td align="right">   267285.00</td>
    <td align="right">    0.716399</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">        4.09</td>
    <td align="right">    78216.05</td>
    <td align="right">    0.748995</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">        2.64</td>
    <td align="right">    43703.77</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">     4977.77</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">    79379.70</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">    37420.21</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">   282685.20</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">    88161.99</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">    62818.55</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">    0.708714</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">       12.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">        4.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 FAN</td>
    <td align="right">        2.64</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.007875</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">    0.000011</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">  2601982.95</td>
    <td align="right">  2601982.95</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">  2601982.95</td>
    <td align="right">  2601982.95</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      622.37</td>
    <td align="right">      622.37</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     8361.59</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     8361.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">      174.70</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    37730.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">     4180.79</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">   143779.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">     1132.04</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1132.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">     1434.45</td>
    <td align="right">m2</td>
    <td align="right">       46.00</td>
    <td align="right">    65990.27</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">     4180.79</td>
    <td align="right">m2</td>
    <td align="right">      560.79</td>
    <td align="right">  2344534.82</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       34.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">DOOR:DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING-DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">INFILTRATION:OFFICE</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">PEOPLE:OFFICE</td>
    <td align="right">        4.78</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">LIGHTING EQUIP:OFFICE</td>
    <td align="right">        1.05</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE:MISCPLUG</td>
    <td align="right">        0.72</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">INFILTRATION:DRYSTORAGE</td>
    <td align="right">        0.34</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">PEOPLE:DRYSTORAGE</td>
    <td align="right">       22.33</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">LIGHTING EQUIP:DRYSTORAGE</td>
    <td align="right">        5.35</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.35</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">ELECTRICEQUIPMENT:DRYSTORAGE:MISCPLUG</td>
    <td align="right">        5.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">INFILTRATION:DELI</td>
    <td align="right">        0.11</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">PEOPLE:DELI</td>
    <td align="right">       19.35</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">LIGHTING EQUIP:DELI</td>
    <td align="right">        4.11</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">ELECTRICEQUIPMENT:DELI:MISCPLUG</td>
    <td align="right">       12.09</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">GASEQUIPMENT:DELI:MISCGAS</td>
    <td align="right">        6.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">INFILTRATION:SALES</td>
    <td align="right">        0.79</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">PEOPLE:SALES</td>
    <td align="right">      200.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      200.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">LIGHTING EQUIP:SALES</td>
    <td align="right">       42.52</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       42.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">ELECTRICEQUIPMENT:SALES:MISCPLUG</td>
    <td align="right">       12.51</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.51</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">INFILTRATION:PRODUCE</td>
    <td align="right">        0.33</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">PEOPLE:PRODUCE</td>
    <td align="right">       61.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       61.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">LIGHTING EQUIP:PRODUCE</td>
    <td align="right">       13.01</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       13.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">ELECTRICEQUIPMENT:PRODUCE:MISCPLUG</td>
    <td align="right">        3.83</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">INFILTRATION:BAKERY</td>
    <td align="right">        0.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">PEOPLE:BAKERY</td>
    <td align="right">       18.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">LIGHTING EQUIP:BAKERY</td>
    <td align="right">        3.82</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">ELECTRICEQUIPMENT:BAKERY:MISCPLUG</td>
    <td align="right">        5.62</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.62</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">GASEQUIPMENT:BAKERY:MISCGAS</td>
    <td align="right">       11.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">  2601982.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.800</td>
    <td align="right">      10.187</td>
    <td align="right">      18.704</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.872</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.984</td>
    <td align="right">      11.405</td>
    <td align="right">      19.016</td>
    <td align="right">     790.667</td>
    <td align="right">      -0.811</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.478</td>
    <td align="right">      14.270</td>
    <td align="right">      19.952</td>
    <td align="right">     690.000</td>
    <td align="right">      -0.639</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.402</td>
    <td align="right">      20.721</td>
    <td align="right">      21.164</td>
    <td align="right">     366.667</td>
    <td align="right">      -0.357</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.185</td>
    <td align="right">      26.717</td>
    <td align="right">      22.350</td>
    <td align="right">     141.333</td>
    <td align="right">      -1.146</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.767</td>
    <td align="right">      38.094</td>
    <td align="right">      23.748</td>
    <td align="right">      16.000</td>
    <td align="right">      -0.761</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.885</td>
    <td align="right">      51.489</td>
    <td align="right">      24.156</td>
    <td align="right">     198.000</td>
    <td align="right">      -0.589</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.806</td>
    <td align="right">      47.970</td>
    <td align="right">      23.814</td>
    <td align="right">      93.333</td>
    <td align="right">      -0.677</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.406</td>
    <td align="right">      39.210</td>
    <td align="right">      22.674</td>
    <td align="right">     106.667</td>
    <td align="right">      -0.973</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.585</td>
    <td align="right">      25.404</td>
    <td align="right">      21.377</td>
    <td align="right">     291.333</td>
    <td align="right">      -0.280</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.575</td>
    <td align="right">      19.640</td>
    <td align="right">      19.970</td>
    <td align="right">     626.333</td>
    <td align="right">      -0.590</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.867</td>
    <td align="right">      12.534</td>
    <td align="right">      18.893</td>
    <td align="right">     961.000</td>
    <td align="right">      -0.832</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.402</td>
    <td align="right">      26.562</td>
    <td align="right">      21.331</td>
    <td align="right">    5273.333</td>
    <td align="right">      -0.710</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.800</td>
    <td align="right">      10.187</td>
    <td align="right">      18.704</td>
    <td align="right">      16.000</td>
    <td align="right">      -1.146</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.885</td>
    <td align="right">      51.489</td>
    <td align="right">      24.156</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.280</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.900</td>
    <td align="right">       8.192</td>
    <td align="right">      18.739</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.868</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.901</td>
    <td align="right">       9.788</td>
    <td align="right">      18.934</td>
    <td align="right">     896.000</td>
    <td align="right">      -0.840</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      20.974</td>
    <td align="right">      12.796</td>
    <td align="right">      19.544</td>
    <td align="right">     983.333</td>
    <td align="right">      -0.756</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.032</td>
    <td align="right">      20.820</td>
    <td align="right">      20.209</td>
    <td align="right">     765.000</td>
    <td align="right">      -0.639</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.591</td>
    <td align="right">      28.744</td>
    <td align="right">      21.136</td>
    <td align="right">     357.000</td>
    <td align="right">      -1.611</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      22.886</td>
    <td align="right">      40.148</td>
    <td align="right">      22.713</td>
    <td align="right">      71.000</td>
    <td align="right">      -1.065</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.363</td>
    <td align="right">      54.843</td>
    <td align="right">      23.304</td>
    <td align="right">     241.333</td>
    <td align="right">      -0.791</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      22.932</td>
    <td align="right">      51.044</td>
    <td align="right">      22.842</td>
    <td align="right">     130.000</td>
    <td align="right">      -0.967</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.766</td>
    <td align="right">      42.131</td>
    <td align="right">      21.411</td>
    <td align="right">     206.667</td>
    <td align="right">      -1.455</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.134</td>
    <td align="right">      26.043</td>
    <td align="right">      20.318</td>
    <td align="right">     685.000</td>
    <td align="right">      -0.582</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      20.985</td>
    <td align="right">      18.838</td>
    <td align="right">      19.493</td>
    <td align="right">     869.333</td>
    <td align="right">      -0.724</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.936</td>
    <td align="right">      10.669</td>
    <td align="right">      18.888</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.835</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.622</td>
    <td align="right">      27.108</td>
    <td align="right">      20.638</td>
    <td align="right">    7188.667</td>
    <td align="right">      -0.928</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.900</td>
    <td align="right">       8.192</td>
    <td align="right">      18.739</td>
    <td align="right">      71.000</td>
    <td align="right">      -1.611</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.363</td>
    <td align="right">      54.843</td>
    <td align="right">      23.304</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.582</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELI></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.487</td>
    <td align="right">       9.880</td>
    <td align="right">      21.334</td>
    <td align="right">     565.000</td>
    <td align="right">      -0.532</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.791</td>
    <td align="right">      10.972</td>
    <td align="right">      21.747</td>
    <td align="right">     441.000</td>
    <td align="right">      -0.444</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      22.521</td>
    <td align="right">      13.314</td>
    <td align="right">      22.872</td>
    <td align="right">     283.333</td>
    <td align="right">      -0.221</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.189</td>
    <td align="right">      19.411</td>
    <td align="right">      23.874</td>
    <td align="right">     120.667</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.649</td>
    <td align="right">      25.534</td>
    <td align="right">      24.750</td>
    <td align="right">      28.667</td>
    <td align="right">      -0.732</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.935</td>
    <td align="right">      37.366</td>
    <td align="right">      25.713</td>
    <td align="right">      10.000</td>
    <td align="right">      -0.460</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.980</td>
    <td align="right">      50.255</td>
    <td align="right">      25.969</td>
    <td align="right">     175.667</td>
    <td align="right">      -0.326</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.954</td>
    <td align="right">      46.657</td>
    <td align="right">      25.802</td>
    <td align="right">      64.000</td>
    <td align="right">      -0.379</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.788</td>
    <td align="right">      37.324</td>
    <td align="right">      24.985</td>
    <td align="right">      39.333</td>
    <td align="right">      -0.591</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.384</td>
    <td align="right">      23.573</td>
    <td align="right">      24.025</td>
    <td align="right">      84.667</td>
    <td align="right">       0.076</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      22.618</td>
    <td align="right">      18.080</td>
    <td align="right">      22.758</td>
    <td align="right">     272.000</td>
    <td align="right">      -0.187</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.664</td>
    <td align="right">      12.112</td>
    <td align="right">      21.557</td>
    <td align="right">     476.667</td>
    <td align="right">      -0.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.002</td>
    <td align="right">      25.462</td>
    <td align="right">      23.793</td>
    <td align="right">    2561.000</td>
    <td align="right">      -0.355</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.487</td>
    <td align="right">       9.880</td>
    <td align="right">      21.334</td>
    <td align="right">      10.000</td>
    <td align="right">      -0.732</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.980</td>
    <td align="right">      50.255</td>
    <td align="right">      25.969</td>
    <td align="right">     565.000</td>
    <td align="right">       0.076</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALES></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.789</td>
    <td align="right">       8.428</td>
    <td align="right">      19.696</td>
    <td align="right">     960.333</td>
    <td align="right">      -0.792</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.810</td>
    <td align="right">       9.891</td>
    <td align="right">      20.056</td>
    <td align="right">     768.667</td>
    <td align="right">      -0.747</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      20.941</td>
    <td align="right">      12.697</td>
    <td align="right">      20.782</td>
    <td align="right">     636.000</td>
    <td align="right">      -0.645</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      20.999</td>
    <td align="right">      19.723</td>
    <td align="right">      21.245</td>
    <td align="right">     414.000</td>
    <td align="right">      -0.552</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.088</td>
    <td align="right">      26.950</td>
    <td align="right">      21.817</td>
    <td align="right">     253.333</td>
    <td align="right">      -1.630</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      21.595</td>
    <td align="right">      38.855</td>
    <td align="right">      22.853</td>
    <td align="right">     112.333</td>
    <td align="right">      -1.315</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      22.153</td>
    <td align="right">      53.375</td>
    <td align="right">      23.468</td>
    <td align="right">     148.667</td>
    <td align="right">      -1.028</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      21.967</td>
    <td align="right">      48.473</td>
    <td align="right">      23.237</td>
    <td align="right">     103.000</td>
    <td align="right">      -1.128</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.244</td>
    <td align="right">      38.502</td>
    <td align="right">      22.114</td>
    <td align="right">     158.000</td>
    <td align="right">      -1.489</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.042</td>
    <td align="right">      24.241</td>
    <td align="right">      21.286</td>
    <td align="right">     413.000</td>
    <td align="right">      -0.516</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      20.970</td>
    <td align="right">      17.807</td>
    <td align="right">      20.390</td>
    <td align="right">     710.333</td>
    <td align="right">      -0.648</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.864</td>
    <td align="right">      10.726</td>
    <td align="right">      19.761</td>
    <td align="right">     979.000</td>
    <td align="right">      -0.763</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.208</td>
    <td align="right">      25.905</td>
    <td align="right">      21.400</td>
    <td align="right">    5656.667</td>
    <td align="right">      -0.939</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.789</td>
    <td align="right">       8.428</td>
    <td align="right">      19.696</td>
    <td align="right">     103.000</td>
    <td align="right">      -1.630</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      22.153</td>
    <td align="right">      53.375</td>
    <td align="right">      23.468</td>
    <td align="right">     979.000</td>
    <td align="right">      -0.516</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.868</td>
    <td align="right">       9.093</td>
    <td align="right">      19.251</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.819</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.879</td>
    <td align="right">      10.611</td>
    <td align="right">      19.485</td>
    <td align="right">     854.000</td>
    <td align="right">      -0.787</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      20.971</td>
    <td align="right">      13.612</td>
    <td align="right">      20.141</td>
    <td align="right">     850.333</td>
    <td align="right">      -0.696</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.001</td>
    <td align="right">      20.883</td>
    <td align="right">      20.760</td>
    <td align="right">     546.000</td>
    <td align="right">      -0.591</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.166</td>
    <td align="right">      28.014</td>
    <td align="right">      21.443</td>
    <td align="right">     285.333</td>
    <td align="right">      -1.658</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      21.829</td>
    <td align="right">      39.283</td>
    <td align="right">      22.625</td>
    <td align="right">      85.667</td>
    <td align="right">      -1.296</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      22.379</td>
    <td align="right">      53.079</td>
    <td align="right">      23.204</td>
    <td align="right">     134.667</td>
    <td align="right">      -1.019</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      22.106</td>
    <td align="right">      48.737</td>
    <td align="right">      22.876</td>
    <td align="right">      83.667</td>
    <td align="right">      -1.147</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.257</td>
    <td align="right">      39.291</td>
    <td align="right">      21.662</td>
    <td align="right">     151.333</td>
    <td align="right">      -1.542</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.043</td>
    <td align="right">      25.419</td>
    <td align="right">      20.802</td>
    <td align="right">     517.667</td>
    <td align="right">      -0.554</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      20.982</td>
    <td align="right">      18.745</td>
    <td align="right">      19.997</td>
    <td align="right">     784.667</td>
    <td align="right">      -0.678</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.914</td>
    <td align="right">      11.501</td>
    <td align="right">      19.384</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.787</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.287</td>
    <td align="right">      26.620</td>
    <td align="right">      20.978</td>
    <td align="right">    6277.333</td>
    <td align="right">      -0.965</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.868</td>
    <td align="right">       9.093</td>
    <td align="right">      19.251</td>
    <td align="right">      83.667</td>
    <td align="right">      -1.658</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      22.379</td>
    <td align="right">      53.079</td>
    <td align="right">      23.204</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.554</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.876</td>
    <td align="right">       8.479</td>
    <td align="right">      20.902</td>
    <td align="right">     678.333</td>
    <td align="right">      -0.665</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.886</td>
    <td align="right">      10.090</td>
    <td align="right">      21.197</td>
    <td align="right">     519.333</td>
    <td align="right">      -0.626</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      20.979</td>
    <td align="right">      13.092</td>
    <td align="right">      22.024</td>
    <td align="right">     337.333</td>
    <td align="right">      -0.516</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.264</td>
    <td align="right">      20.782</td>
    <td align="right">      22.842</td>
    <td align="right">     159.000</td>
    <td align="right">      -0.353</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      22.283</td>
    <td align="right">      27.768</td>
    <td align="right">      24.063</td>
    <td align="right">      46.000</td>
    <td align="right">      -1.080</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.454</td>
    <td align="right">      38.909</td>
    <td align="right">      25.558</td>
    <td align="right">       9.667</td>
    <td align="right">      -0.566</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.706</td>
    <td align="right">      53.029</td>
    <td align="right">      25.937</td>
    <td align="right">     208.667</td>
    <td align="right">      -0.367</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.447</td>
    <td align="right">      49.136</td>
    <td align="right">      25.657</td>
    <td align="right">      72.667</td>
    <td align="right">      -0.485</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      22.532</td>
    <td align="right">      40.184</td>
    <td align="right">      24.414</td>
    <td align="right">      45.667</td>
    <td align="right">      -0.901</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.542</td>
    <td align="right">      25.574</td>
    <td align="right">      23.113</td>
    <td align="right">     116.000</td>
    <td align="right">      -0.258</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.096</td>
    <td align="right">      18.902</td>
    <td align="right">      21.928</td>
    <td align="right">     331.000</td>
    <td align="right">      -0.475</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.926</td>
    <td align="right">      10.962</td>
    <td align="right">      21.064</td>
    <td align="right">     580.667</td>
    <td align="right">      -0.628</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.922</td>
    <td align="right">      26.507</td>
    <td align="right">      23.237</td>
    <td align="right">    3104.333</td>
    <td align="right">      -0.576</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.876</td>
    <td align="right">       8.479</td>
    <td align="right">      20.902</td>
    <td align="right">       9.667</td>
    <td align="right">      -1.080</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.706</td>
    <td align="right">      53.029</td>
    <td align="right">      25.937</td>
    <td align="right">     678.333</td>
    <td align="right">      -0.258</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 156632.3470</td>
    <td align="right">    238.0491</td>
    <td align="right">    312.9002</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0024</td>
    <td align="right"> 205507.2971</td>
    <td align="right">  63374.9072</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 137229.4652</td>
    <td align="right">    211.0106</td>
    <td align="right">    282.1169</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0021</td>
    <td align="right"> 185302.9100</td>
    <td align="right">  55758.5000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 139172.7947</td>
    <td align="right">    221.6009</td>
    <td align="right">    310.8659</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0023</td>
    <td align="right"> 204226.9089</td>
    <td align="right">  57274.7717</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 120581.9096</td>
    <td align="right">    201.0594</td>
    <td align="right">    298.8415</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0022</td>
    <td align="right"> 196372.0820</td>
    <td align="right">  50489.9668</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 119560.5410</td>
    <td align="right">    207.4191</td>
    <td align="right">    322.5641</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0024</td>
    <td align="right"> 211996.3569</td>
    <td align="right">  50832.9998</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 121938.4002</td>
    <td align="right">    218.2903</td>
    <td align="right">    350.9451</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0026</td>
    <td align="right"> 230676.5444</td>
    <td align="right">  52488.8004</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 138230.3213</td>
    <td align="right">    249.4750</td>
    <td align="right">    404.4097</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0030</td>
    <td align="right"> 265826.6031</td>
    <td align="right">  59694.7437</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 134625.9144</td>
    <td align="right">    241.6924</td>
    <td align="right">    389.7052</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0028</td>
    <td align="right"> 256156.2352</td>
    <td align="right">  58016.0808</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 121226.4893</td>
    <td align="right">    213.0721</td>
    <td align="right">    336.0548</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right"> 220874.0192</td>
    <td align="right">  51805.3889</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 123121.9712</td>
    <td align="right">    208.4922</td>
    <td align="right">    315.5484</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0023</td>
    <td align="right"> 207364.5706</td>
    <td align="right">  51859.1829</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 132517.6135</td>
    <td align="right">    213.2817</td>
    <td align="right">    303.4169</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0023</td>
    <td align="right"> 199344.4446</td>
    <td align="right">  54753.6324</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 152417.9445</td>
    <td align="right">    234.0970</td>
    <td align="right">    312.4686</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0024</td>
    <td align="right"> 205237.3859</td>
    <td align="right">  61904.1964</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">1597255.7119</td>
    <td align="right">   2657.5397</td>
    <td align="right">   3939.8373</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0293</td>
    <td align="right">2588885.3580</td>
    <td align="right"> 668253.1711</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 119560.5410</td>
    <td align="right">    201.0594</td>
    <td align="right">    282.1169</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0021</td>
    <td align="right"> 185302.9100</td>
    <td align="right">  50489.9668</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 156632.3470</td>
    <td align="right">    249.4750</td>
    <td align="right">    404.4097</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0030</td>
    <td align="right"> 265826.6031</td>
    <td align="right">  63374.9072</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::OFFICE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.032</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       2.046</td>
    <td align="right">       0.033</td>
    <td align="right">       0.221</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       2.108</td>
    <td align="right">       0.034</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       2.061</td>
    <td align="right">       0.079</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       2.068</td>
    <td align="right">       0.520</td>
    <td align="right">       0.219</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       2.103</td>
    <td align="right">       1.361</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       1.458</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       2.108</td>
    <td align="right">       1.574</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       2.061</td>
    <td align="right">       0.709</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.151</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       2.019</td>
    <td align="right">       0.040</td>
    <td align="right">       0.223</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.032</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       2.057</td>
    <td align="right">       0.505</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       2.019</td>
    <td align="right">       0.032</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       2.108</td>
    <td align="right">       1.574</td>
    <td align="right">       0.223</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DRYSTORAGE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       0.886</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       9.558</td>
    <td align="right">       0.886</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       9.849</td>
    <td align="right">       0.886</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       9.628</td>
    <td align="right">       0.886</td>
    <td align="right">       0.172</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       9.660</td>
    <td align="right">       0.978</td>
    <td align="right">       0.171</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       9.823</td>
    <td align="right">       1.263</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       1.337</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       9.849</td>
    <td align="right">       1.454</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       9.628</td>
    <td align="right">       1.046</td>
    <td align="right">       0.172</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       0.904</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       9.433</td>
    <td align="right">       0.886</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       0.886</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       9.609</td>
    <td align="right">       1.026</td>
    <td align="right">       0.172</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       9.433</td>
    <td align="right">       0.886</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       9.849</td>
    <td align="right">       1.454</td>
    <td align="right">       0.174</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DELI></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       0.889</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       8.283</td>
    <td align="right">       0.936</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       8.535</td>
    <td align="right">       1.000</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       8.344</td>
    <td align="right">       1.425</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       8.371</td>
    <td align="right">       2.693</td>
    <td align="right">       0.155</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       8.513</td>
    <td align="right">       4.101</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       3.948</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       8.535</td>
    <td align="right">       4.140</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       8.344</td>
    <td align="right">       2.999</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       1.742</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       8.175</td>
    <td align="right">       1.139</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       0.890</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       8.328</td>
    <td align="right">       2.166</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       8.175</td>
    <td align="right">       0.889</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       8.535</td>
    <td align="right">       4.140</td>
    <td align="right">       0.158</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SALES></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.886</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      85.701</td>
    <td align="right">       0.886</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      88.304</td>
    <td align="right">       0.886</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      86.326</td>
    <td align="right">       0.886</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      86.609</td>
    <td align="right">       0.892</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      88.078</td>
    <td align="right">       0.916</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.940</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      88.304</td>
    <td align="right">       0.980</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      86.326</td>
    <td align="right">       0.915</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.889</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      84.575</td>
    <td align="right">       0.886</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.886</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      86.159</td>
    <td align="right">       0.904</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      84.575</td>
    <td align="right">       0.886</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      88.304</td>
    <td align="right">       0.980</td>
    <td align="right">       0.109</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PRODUCE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.886</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      26.222</td>
    <td align="right">       0.886</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      27.018</td>
    <td align="right">       0.886</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      26.413</td>
    <td align="right">       0.886</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      26.500</td>
    <td align="right">       0.905</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      26.949</td>
    <td align="right">       0.962</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.956</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      27.018</td>
    <td align="right">       1.017</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      26.413</td>
    <td align="right">       0.909</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.887</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      25.877</td>
    <td align="right">       0.886</td>
    <td align="right">       0.147</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.886</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      26.362</td>
    <td align="right">       0.913</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      25.877</td>
    <td align="right">       0.886</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      27.018</td>
    <td align="right">       1.017</td>
    <td align="right">       0.147</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BAKERY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       3.332</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       7.706</td>
    <td align="right">       3.332</td>
    <td align="right">       0.183</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       7.940</td>
    <td align="right">       3.332</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       7.762</td>
    <td align="right">       3.368</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       7.787</td>
    <td align="right">       3.967</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       7.919</td>
    <td align="right">       4.998</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       5.077</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       7.940</td>
    <td align="right">       5.089</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       7.762</td>
    <td align="right">       4.136</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       3.493</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       7.604</td>
    <td align="right">       3.334</td>
    <td align="right">       0.185</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       3.332</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       7.747</td>
    <td align="right">       3.903</td>
    <td align="right">       0.183</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       7.604</td>
    <td align="right">       3.332</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       7.940</td>
    <td align="right">       5.089</td>
    <td align="right">       0.185</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::OFFICE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 2368679.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.427111E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">31956781.229</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.330090E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">96278370.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.227650E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316679E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">76360371.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.596604E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  212216.042</td>
    <td align="right">       0.000</td>
    <td align="right">24981396.847</td>
    <td align="right">0.531898E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.355495E+09</td>
    <td align="right">20736606.230</td>
    <td align="right">       0.000</td>
    <td align="right">  831489.054</td>
    <td align="right"> 7297647.020</td>
    <td align="right"> 1642905.231</td>
    <td align="right">0.156263E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.265029E+09</td>
    <td align="right">0.163474E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  721448.237</td>
    <td align="right"> 3085105.883</td>
    <td align="right">  203459.493</td>
    <td align="right">0.139546E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.400099E+09</td>
    <td align="right">0.105580E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  819000.624</td>
    <td align="right"> 1737514.369</td>
    <td align="right"> 2288205.298</td>
    <td align="right">0.134027E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.662508E+09</td>
    <td align="right">11316086.159</td>
    <td align="right">       0.000</td>
    <td align="right">  248850.755</td>
    <td align="right">       0.000</td>
    <td align="right">14449667.538</td>
    <td align="right">0.577169E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.375346E+09</td>
    <td align="right">   26008.348</td>
    <td align="right">       0.000</td>
    <td align="right">   11980.292</td>
    <td align="right">       0.000</td>
    <td align="right">57961022.042</td>
    <td align="right">27879292.023</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110407E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.193492E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">12150026.913</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.383289E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.322492E+10</td>
    <td align="right">0.301133E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2844985.004</td>
    <td align="right">12120267.272</td>
    <td align="right">0.173952E+10</td>
    <td align="right">0.543531E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 2368679.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  203459.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.662508E+09</td>
    <td align="right">0.163474E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  831489.054</td>
    <td align="right"> 7297647.020</td>
    <td align="right">0.427111E+09</td>
    <td align="right">0.156263E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DRYSTORAGE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.809623E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.805220E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.629586E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.669805E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.786690E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.566072E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.517247E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.285739E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.944908E+10</td>
    <td align="right">   30032.446</td>
    <td align="right">       0.000</td>
    <td align="right">  255955.437</td>
    <td align="right">       0.000</td>
    <td align="right">0.116033E+11</td>
    <td align="right">0.550064E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.763820E+10</td>
    <td align="right">0.714550E+09</td>
    <td align="right">  715617.066</td>
    <td align="right"> 1242754.119</td>
    <td align="right">46814711.488</td>
    <td align="right">0.227795E+10</td>
    <td align="right">0.271590E+10</td>
    <td align="right">    3380.596</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.473114E+10</td>
    <td align="right">0.459037E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1419742.150</td>
    <td align="right">74448843.033</td>
    <td align="right">0.927510E+09</td>
    <td align="right">0.367649E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.644300E+10</td>
    <td align="right">0.251933E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1944930.465</td>
    <td align="right">78221434.951</td>
    <td align="right">0.222283E+10</td>
    <td align="right">0.379496E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.927967E+10</td>
    <td align="right">76843160.794</td>
    <td align="right">       0.000</td>
    <td align="right">  418223.559</td>
    <td align="right"> 6281048.398</td>
    <td align="right">0.803948E+10</td>
    <td align="right">0.113672E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.530947E+10</td>
    <td align="right"> 8564501.761</td>
    <td align="right">       0.000</td>
    <td align="right">   10226.733</td>
    <td align="right"> 1004046.290</td>
    <td align="right">0.232290E+11</td>
    <td align="right">34510003.056</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.181104E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.464030E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.916965E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.739188E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.529769E+11</td>
    <td align="right">0.790969E+10</td>
    <td align="right">  715617.066</td>
    <td align="right"> 5291832.463</td>
    <td align="right">0.206770E+09</td>
    <td align="right">0.401305E+12</td>
    <td align="right">0.119086E+11</td>
    <td align="right">    3380.596</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.629586E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.927510E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.944908E+10</td>
    <td align="right">0.459037E+10</td>
    <td align="right">  715617.066</td>
    <td align="right"> 1944930.465</td>
    <td align="right">78221434.951</td>
    <td align="right">0.805220E+11</td>
    <td align="right">0.379496E+10</td>
    <td align="right">    3380.596</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DELI></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163450E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1165596.518</td>
    <td align="right">       0.000</td>
    <td align="right">0.818982E+10</td>
    <td align="right">0.223557E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124422E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3067541.753</td>
    <td align="right">       0.000</td>
    <td align="right">0.670849E+10</td>
    <td align="right">0.410921E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.874063E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 8302793.158</td>
    <td align="right">       0.000</td>
    <td align="right">0.352013E+10</td>
    <td align="right">0.983824E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.387241E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">14375509.484</td>
    <td align="right">       0.000</td>
    <td align="right">0.103841E+10</td>
    <td align="right">0.151655E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198383E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">21156094.948</td>
    <td align="right">       0.000</td>
    <td align="right">0.115252E+09</td>
    <td align="right">0.196554E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.677682E+09</td>
    <td align="right">0.454948E+09</td>
    <td align="right">       0.000</td>
    <td align="right">22266953.263</td>
    <td align="right">    9263.621</td>
    <td align="right">       0.000</td>
    <td align="right">0.175173E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.327305E+09</td>
    <td align="right">0.326257E+10</td>
    <td align="right">       0.000</td>
    <td align="right">15779325.510</td>
    <td align="right"> 1263063.413</td>
    <td align="right">       0.000</td>
    <td align="right">0.116444E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.467183E+09</td>
    <td align="right">0.184702E+10</td>
    <td align="right">       0.000</td>
    <td align="right">20707213.240</td>
    <td align="right">       0.000</td>
    <td align="right">  719018.701</td>
    <td align="right">0.149190E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.143870E+10</td>
    <td align="right">0.299485E+09</td>
    <td align="right">       0.000</td>
    <td align="right">20241739.946</td>
    <td align="right">       0.000</td>
    <td align="right">57517257.300</td>
    <td align="right">0.183557E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.320019E+10</td>
    <td align="right"> 4868345.364</td>
    <td align="right">       0.000</td>
    <td align="right">15805894.421</td>
    <td align="right">       0.000</td>
    <td align="right">0.576384E+09</td>
    <td align="right">0.164975E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.747491E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 8492303.342</td>
    <td align="right">       0.000</td>
    <td align="right">0.298480E+10</td>
    <td align="right">0.994917E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.149114E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1697579.868</td>
    <td align="right">       0.000</td>
    <td align="right">0.674811E+10</td>
    <td align="right">0.270608E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.718815E+11</td>
    <td align="right">0.586889E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.153059E+09</td>
    <td align="right"> 1272327.034</td>
    <td align="right">0.299396E+11</td>
    <td align="right">0.142593E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.327305E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1165596.518</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.223557E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.163450E+11</td>
    <td align="right">0.326257E+10</td>
    <td align="right">       0.000</td>
    <td align="right">22266953.263</td>
    <td align="right"> 1263063.413</td>
    <td align="right">0.818982E+10</td>
    <td align="right">0.196554E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SALES></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279310E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.306635E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237166E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.256226E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.324696E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.221723E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.209589E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.130696E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.232488E+10</td>
    <td align="right">       0.000</td>
    <td align="right">13016186.036</td>
    <td align="right">       0.000</td>
    <td align="right">32722191.383</td>
    <td align="right">0.678650E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  753629.542</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.276282E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.102457E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.472162E+10</td>
    <td align="right">0.181863E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 9455532.922</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.254897E+10</td>
    <td align="right">0.231625E+10</td>
    <td align="right">0.429048E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.189829E+11</td>
    <td align="right">0.492082E+10</td>
    <td align="right">       0.000</td>
    <td align="right">23557846.328</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.301635E+10</td>
    <td align="right">0.143652E+10</td>
    <td align="right">0.236868E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.103588E+11</td>
    <td align="right">0.143579E+11</td>
    <td align="right">       0.000</td>
    <td align="right">13547196.384</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.209769E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.326800E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.179419E+10</td>
    <td align="right">0.468925E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 5042145.977</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.159298E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  416483.798</td>
    <td align="right">       0.000</td>
    <td align="right">0.144166E+09</td>
    <td align="right">0.105699E+12</td>
    <td align="right">       0.000</td>
    <td align="right">  715420.778</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.264306E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1234639.374</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.184294E+12</td>
    <td align="right">       0.000</td>
    <td align="right"> 1026218.687</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.323871E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.283896E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.307331E+11</td>
    <td align="right">0.375277E+10</td>
    <td align="right">0.802519E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.360343E+11</td>
    <td align="right">0.164139E+13</td>
    <td align="right">       0.000</td>
    <td align="right">54097990.619</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.159298E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.492082E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.324696E+10</td>
    <td align="right">0.231625E+10</td>
    <td align="right">0.429048E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.189829E+11</td>
    <td align="right">0.306635E+12</td>
    <td align="right">       0.000</td>
    <td align="right">23557846.328</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PRODUCE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109413E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.925837E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.809569E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.768146E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.648072E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.652223E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260125E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.382538E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192449E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1463461.842</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.200149E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   28909.846</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.310097E+10</td>
    <td align="right">34904444.252</td>
    <td align="right">0.144820E+09</td>
    <td align="right">   17955.467</td>
    <td align="right">0.128568E+10</td>
    <td align="right">0.445794E+10</td>
    <td align="right">55106308.409</td>
    <td align="right">  691943.568</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148219E+10</td>
    <td align="right">0.126407E+10</td>
    <td align="right">0.731570E+09</td>
    <td align="right">   12740.221</td>
    <td align="right">0.549498E+10</td>
    <td align="right">0.137155E+10</td>
    <td align="right">20279365.008</td>
    <td align="right"> 2904608.247</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162932E+10</td>
    <td align="right">0.363369E+09</td>
    <td align="right">0.385270E+09</td>
    <td align="right">   20190.724</td>
    <td align="right">0.339098E+10</td>
    <td align="right">0.436092E+10</td>
    <td align="right">66254848.211</td>
    <td align="right"> 1218064.257</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.848144E+09</td>
    <td align="right">       0.000</td>
    <td align="right">90887887.588</td>
    <td align="right">       0.000</td>
    <td align="right">0.569931E+09</td>
    <td align="right">0.147790E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  671043.863</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259760E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2679972.833</td>
    <td align="right">       0.000</td>
    <td align="right">47027441.310</td>
    <td align="right">0.314992E+11</td>
    <td align="right">       0.000</td>
    <td align="right">    9561.275</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.593493E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.543565E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111492E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.850118E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137652E+11</td>
    <td align="right">0.166234E+10</td>
    <td align="right">0.135669E+10</td>
    <td align="right">   50886.411</td>
    <td align="right">0.107886E+11</td>
    <td align="right">0.488726E+12</td>
    <td align="right">0.141641E+09</td>
    <td align="right"> 5524131.055</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.259760E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.137155E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.310097E+10</td>
    <td align="right">0.126407E+10</td>
    <td align="right">0.731570E+09</td>
    <td align="right">   20190.724</td>
    <td align="right">0.549498E+10</td>
    <td align="right">0.925837E+11</td>
    <td align="right">66254848.211</td>
    <td align="right"> 2904608.247</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BAKERY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.612069E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.309099E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.516207E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.257438E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.525095E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.131427E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.363503E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1816628.845</td>
    <td align="right">       0.000</td>
    <td align="right">0.364489E+10</td>
    <td align="right">0.263885E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187312E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">11800612.744</td>
    <td align="right">       0.000</td>
    <td align="right">0.506655E+09</td>
    <td align="right">0.119704E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.467640E+10</td>
    <td align="right">0.860206E+09</td>
    <td align="right">       0.000</td>
    <td align="right">20226270.853</td>
    <td align="right">       0.000</td>
    <td align="right"> 9000420.571</td>
    <td align="right">0.159793E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.249422E+10</td>
    <td align="right">0.632938E+10</td>
    <td align="right">       0.000</td>
    <td align="right">15153886.574</td>
    <td align="right">  447983.781</td>
    <td align="right"> 4440786.849</td>
    <td align="right">0.110127E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507847E+10</td>
    <td align="right">0.347786E+10</td>
    <td align="right">       0.000</td>
    <td align="right">18013483.922</td>
    <td align="right">       0.000</td>
    <td align="right">11130952.033</td>
    <td align="right">0.129446E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142817E+11</td>
    <td align="right">0.323671E+09</td>
    <td align="right">       0.000</td>
    <td align="right">12056577.355</td>
    <td align="right">       0.000</td>
    <td align="right">0.275295E+09</td>
    <td align="right">0.121600E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.309341E+11</td>
    <td align="right"> 9457886.199</td>
    <td align="right">       0.000</td>
    <td align="right"> 3843531.577</td>
    <td align="right">       0.000</td>
    <td align="right">0.180011E+10</td>
    <td align="right">0.505488E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.437368E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  360600.760</td>
    <td align="right">       0.000</td>
    <td align="right">0.111581E+11</td>
    <td align="right">0.113859E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.578858E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.256008E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.379506E+12</td>
    <td align="right">0.110006E+11</td>
    <td align="right">       0.000</td>
    <td align="right">83271592.629</td>
    <td align="right">  447983.781</td>
    <td align="right">0.112807E+12</td>
    <td align="right">0.728994E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249422E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4440786.849</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.612069E+11</td>
    <td align="right">0.632938E+10</td>
    <td align="right">       0.000</td>
    <td align="right">20226270.853</td>
    <td align="right">  447983.781</td>
    <td align="right">0.309099E+11</td>
    <td align="right">0.159793E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.790933E+10</td>
    <td align="right">13539600.762</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.649903E+10</td>
    <td align="right"> 8292007.316</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.479662E+10</td>
    <td align="right"> 7514455.826</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.297993E+10</td>
    <td align="right"> 1214647.776</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.258482E+10</td>
    <td align="right">49933054.191</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.233865E+10</td>
    <td align="right">0.801534E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240502E+10</td>
    <td align="right">0.202099E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.241387E+10</td>
    <td align="right">0.130560E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.241474E+10</td>
    <td align="right">0.125525E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284498E+10</td>
    <td align="right">29439672.870</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.452646E+10</td>
    <td align="right"> 6617370.773</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.711917E+10</td>
    <td align="right">13382639.794</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.488326E+11</td>
    <td align="right">0.438358E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233865E+10</td>
    <td align="right"> 1214647.776</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.790933E+10</td>
    <td align="right">0.202099E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122801E+12</td>
    <td align="right">  370902.587</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101134E+12</td>
    <td align="right">  716384.978</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.808650E+11</td>
    <td align="right"> 1167294.509</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.441147E+11</td>
    <td align="right">  728110.937</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.254853E+11</td>
    <td align="right">0.185663E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.145787E+11</td>
    <td align="right">0.418705E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138798E+11</td>
    <td align="right">0.127779E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.150615E+11</td>
    <td align="right">0.775063E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.208424E+11</td>
    <td align="right">0.481410E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.375101E+11</td>
    <td align="right">0.123016E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.699235E+11</td>
    <td align="right"> 1272567.811</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112047E+12</td>
    <td align="right">  260833.017</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.658243E+12</td>
    <td align="right">0.255102E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.138798E+11</td>
    <td align="right">  260833.017</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.122801E+12</td>
    <td align="right">0.127779E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218115E+11</td>
    <td align="right">22965744.893</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181535E+11</td>
    <td align="right">94083246.585</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136904E+11</td>
    <td align="right">0.344560E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.991876E+10</td>
    <td align="right">0.384693E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.936858E+10</td>
    <td align="right">0.109647E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.893682E+10</td>
    <td align="right">0.773637E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.923313E+10</td>
    <td align="right">0.184061E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.923473E+10</td>
    <td align="right">0.130354E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.900532E+10</td>
    <td align="right">0.264767E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.979944E+10</td>
    <td align="right">0.564746E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127818E+11</td>
    <td align="right">0.207173E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.187924E+11</td>
    <td align="right">0.154325E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.150726E+12</td>
    <td align="right">0.446945E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.893682E+10</td>
    <td align="right">22965744.893</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.218115E+11</td>
    <td align="right">0.184061E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.508317E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424344E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.371109E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.243396E+12</td>
    <td align="right">  472636.241</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158440E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.814391E+11</td>
    <td align="right">0.200131E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.630376E+11</td>
    <td align="right">0.128173E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.777697E+11</td>
    <td align="right">0.716718E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126059E+12</td>
    <td align="right">0.320760E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.216102E+12</td>
    <td align="right">33787512.773</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.335449E+12</td>
    <td align="right">  469249.762</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.479708E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.308517E+13</td>
    <td align="right">0.223413E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.630376E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.508317E+12</td>
    <td align="right">0.128173E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145019E+12</td>
    <td align="right">  396519.614</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120127E+12</td>
    <td align="right">  654648.417</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100224E+12</td>
    <td align="right"> 1916704.780</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.612317E+11</td>
    <td align="right">  335866.182</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.387841E+11</td>
    <td align="right">18273767.436</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.200138E+11</td>
    <td align="right">0.104753E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173205E+11</td>
    <td align="right">0.490928E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.206641E+11</td>
    <td align="right">0.245448E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.326088E+11</td>
    <td align="right">31241298.449</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.544064E+11</td>
    <td align="right"> 2181844.565</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.890728E+11</td>
    <td align="right">  100018.063</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133980E+12</td>
    <td align="right">  893989.066</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.833452E+12</td>
    <td align="right">0.846729E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.173205E+11</td>
    <td align="right">  100018.063</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145019E+12</td>
    <td align="right">0.490928E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:6</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.858604E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.702809E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.531413E+11</td>
    <td align="right">   35264.805</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.273784E+11</td>
    <td align="right">  143421.087</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149847E+11</td>
    <td align="right">0.114731E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.938604E+10</td>
    <td align="right">0.852509E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.918811E+10</td>
    <td align="right">0.223846E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.963344E+10</td>
    <td align="right">0.154044E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120523E+11</td>
    <td align="right">0.289910E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.222463E+11</td>
    <td align="right">0.452161E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.446132E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.761799E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.434945E+12</td>
    <td align="right">0.508129E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.918811E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.858604E+11</td>
    <td align="right">0.223846E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.115107E+12</td>
    <td align="right">0.972869E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101912E+12</td>
    <td align="right">0.800216E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105787E+12</td>
    <td align="right">0.649671E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.939219E+11</td>
    <td align="right">0.370893E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.938881E+11</td>
    <td align="right">0.197808E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.979403E+11</td>
    <td align="right">0.618546E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118703E+12</td>
    <td align="right">0.311847E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.109177E+12</td>
    <td align="right">0.558262E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.913856E+11</td>
    <td align="right">0.144378E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.954220E+11</td>
    <td align="right">0.311829E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100979E+12</td>
    <td align="right">0.571212E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.113685E+12</td>
    <td align="right">0.894797E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123791E+13</td>
    <td align="right">0.506254E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.913856E+11</td>
    <td align="right">0.311847E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118703E+12</td>
    <td align="right">0.972869E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.476864E+12</td>
    <td align="right">  305964.702</td>
    <td align="right">13-JAN-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">     161.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  155800.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.429981E+12</td>
    <td align="right">  311089.875</td>
    <td align="right">21-FEB-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  161086.674</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.473893E+12</td>
    <td align="right">  312445.241</td>
    <td align="right">30-MAR-10:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  162442.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.455667E+12</td>
    <td align="right">  319472.332</td>
    <td align="right">14-APR-10:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  169469.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491922E+12</td>
    <td align="right">  347651.854</td>
    <td align="right">31-MAY-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">   19971.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  202618.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.535268E+12</td>
    <td align="right">  425489.721</td>
    <td align="right">14-JUN-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">   57595.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  242831.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.616831E+12</td>
    <td align="right">  448813.394</td>
    <td align="right">06-JUL-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">   79153.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  244597.697</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.594391E+12</td>
    <td align="right">  431865.460</td>
    <td align="right">11-AUG-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">   62992.553</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  243810.244</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.512522E+12</td>
    <td align="right">  376502.531</td>
    <td align="right">08-SEP-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">   16702.814</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  234737.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481174E+12</td>
    <td align="right">  337855.677</td>
    <td align="right">07-OCT-17:10</td>
    <td align="right">   34936.900</td>
    <td align="right">   27848.780</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">   10043.453</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  213715.338</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.462564E+12</td>
    <td align="right">  328848.456</td>
    <td align="right">09-NOV-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  178845.255</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.476238E+12</td>
    <td align="right">  310007.127</td>
    <td align="right">02-DEC-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  160003.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.600731E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.429981E+12</td>
    <td align="right">  305964.702</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34936.900</td>
    <td align="right">   27848.780</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  155800.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.616831E+12</td>
    <td align="right">  448813.394</td>
    <td align="right">&nbsp;</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">   79153.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  244597.697</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.476864E+12</td>
    <td align="right">  305964.702</td>
    <td align="right">13-JAN-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">     161.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  155800.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.429981E+12</td>
    <td align="right">  311089.875</td>
    <td align="right">21-FEB-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  161086.674</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.473893E+12</td>
    <td align="right">  312445.241</td>
    <td align="right">30-MAR-10:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  162442.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.455667E+12</td>
    <td align="right">  319472.332</td>
    <td align="right">14-APR-10:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  169469.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491922E+12</td>
    <td align="right">  347651.854</td>
    <td align="right">31-MAY-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">   19971.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  202618.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.535268E+12</td>
    <td align="right">  425489.721</td>
    <td align="right">14-JUN-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">   57595.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  242831.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.616831E+12</td>
    <td align="right">  448813.394</td>
    <td align="right">06-JUL-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">   79153.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  244597.697</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.594391E+12</td>
    <td align="right">  431865.460</td>
    <td align="right">11-AUG-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">   62992.553</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  243810.244</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.512522E+12</td>
    <td align="right">  376502.531</td>
    <td align="right">08-SEP-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">   16702.814</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  234737.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481174E+12</td>
    <td align="right">  337855.677</td>
    <td align="right">07-OCT-17:10</td>
    <td align="right">   34936.900</td>
    <td align="right">   27848.780</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">   10043.453</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  213715.338</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.462564E+12</td>
    <td align="right">  328848.456</td>
    <td align="right">09-NOV-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  178845.255</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.476238E+12</td>
    <td align="right">  310007.127</td>
    <td align="right">02-DEC-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  160003.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.600731E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.429981E+12</td>
    <td align="right">  305964.702</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34936.900</td>
    <td align="right">   27848.780</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  155800.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.616831E+12</td>
    <td align="right">  448813.394</td>
    <td align="right">&nbsp;</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   51311.206</td>
    <td align="right">       0.000</td>
    <td align="right">   79153.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  244597.697</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::OFFICE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      135.67</td>
    <td align="right">       16.70</td>
    <td align="right">       60.67</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      112.00</td>
    <td align="right">       16.62</td>
    <td align="right">       49.33</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       67.67</td>
    <td align="right">       16.83</td>
    <td align="right">       29.50</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.83</td>
    <td align="right">       18.08</td>
    <td align="right">       12.67</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.33</td>
    <td align="right">       18.92</td>
    <td align="right">        5.67</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.33</td>
    <td align="right">       20.62</td>
    <td align="right">        0.33</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.33</td>
    <td align="right">       20.41</td>
    <td align="right">        0.33</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.17</td>
    <td align="right">       20.18</td>
    <td align="right">        2.17</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.50</td>
    <td align="right">       18.27</td>
    <td align="right">        9.17</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       57.83</td>
    <td align="right">       16.83</td>
    <td align="right">       24.83</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      120.17</td>
    <td align="right">       16.63</td>
    <td align="right">       50.33</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      536.83</td>
    <td align="right">       16.84</td>
    <td align="right">      245.00</td>
    <td align="right">       19.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      135.67</td>
    <td align="right">       20.62</td>
    <td align="right">       60.67</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      112.50</td>
    <td align="right">       16.40</td>
    <td align="right">       37.33</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       88.33</td>
    <td align="right">       16.45</td>
    <td align="right">       31.17</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.83</td>
    <td align="right">       16.26</td>
    <td align="right">       16.00</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.83</td>
    <td align="right">       16.90</td>
    <td align="right">        7.33</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.17</td>
    <td align="right">       18.96</td>
    <td align="right">        4.67</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.83</td>
    <td align="right">       20.69</td>
    <td align="right">        0.83</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.00</td>
    <td align="right">       20.58</td>
    <td align="right">        1.00</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.00</td>
    <td align="right">       20.30</td>
    <td align="right">        3.00</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.67</td>
    <td align="right">       17.40</td>
    <td align="right">        6.17</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.83</td>
    <td align="right">       16.25</td>
    <td align="right">       11.83</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.00</td>
    <td align="right">       16.27</td>
    <td align="right">       26.83</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      442.17</td>
    <td align="right">       16.48</td>
    <td align="right">      146.33</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       16.25</td>
    <td align="right">        0.17</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      112.50</td>
    <td align="right">       20.79</td>
    <td align="right">       37.33</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DELI></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       28.00</td>
    <td align="right">       16.28</td>
    <td align="right">        6.83</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.83</td>
    <td align="right">       16.46</td>
    <td align="right">        7.33</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.17</td>
    <td align="right">       17.12</td>
    <td align="right">        4.67</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.50</td>
    <td align="right">       20.57</td>
    <td align="right">        1.50</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.67</td>
    <td align="right">        0.17</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.23</td>
    <td align="right">        0.33</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.83</td>
    <td align="right">       20.69</td>
    <td align="right">        0.83</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.17</td>
    <td align="right">       17.09</td>
    <td align="right">        3.50</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.17</td>
    <td align="right">       16.61</td>
    <td align="right">        6.67</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      100.83</td>
    <td align="right">       16.68</td>
    <td align="right">       31.50</td>
    <td align="right">       20.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.24</td>
    <td align="right">        0.50</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.00</td>
    <td align="right">       20.69</td>
    <td align="right">        7.33</td>
    <td align="right">       20.69</td>
    <td align="right">        0.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.33</td>
    <td align="right">       24.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SALES></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      134.83</td>
    <td align="right">       16.73</td>
    <td align="right">       60.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      110.17</td>
    <td align="right">       16.50</td>
    <td align="right">       44.33</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       91.00</td>
    <td align="right">       16.21</td>
    <td align="right">       24.67</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       56.67</td>
    <td align="right">       15.94</td>
    <td align="right">        9.67</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.33</td>
    <td align="right">       16.49</td>
    <td align="right">        7.67</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.50</td>
    <td align="right">       20.19</td>
    <td align="right">        2.50</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.83</td>
    <td align="right">       20.33</td>
    <td align="right">        1.83</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.67</td>
    <td align="right">       19.65</td>
    <td align="right">        2.33</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       13.33</td>
    <td align="right">       17.13</td>
    <td align="right">        5.33</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       47.17</td>
    <td align="right">       15.99</td>
    <td align="right">        8.33</td>
    <td align="right">       19.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       76.17</td>
    <td align="right">       16.06</td>
    <td align="right">       16.83</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      114.50</td>
    <td align="right">       16.49</td>
    <td align="right">       42.50</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      678.17</td>
    <td align="right">       16.42</td>
    <td align="right">      226.00</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.83</td>
    <td align="right">       15.94</td>
    <td align="right">        1.83</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      134.83</td>
    <td align="right">       20.33</td>
    <td align="right">       60.00</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      118.00</td>
    <td align="right">       16.81</td>
    <td align="right">       48.67</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       92.33</td>
    <td align="right">       16.63</td>
    <td align="right">       35.83</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       62.17</td>
    <td align="right">       16.47</td>
    <td align="right">       18.83</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.33</td>
    <td align="right">       16.91</td>
    <td align="right">        7.33</td>
    <td align="right">       19.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.33</td>
    <td align="right">       18.87</td>
    <td align="right">        6.17</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.83</td>
    <td align="right">       20.62</td>
    <td align="right">        2.83</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.67</td>
    <td align="right">       20.62</td>
    <td align="right">        0.67</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.50</td>
    <td align="right">       20.53</td>
    <td align="right">        1.50</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.67</td>
    <td align="right">       20.25</td>
    <td align="right">        3.67</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.67</td>
    <td align="right">       17.21</td>
    <td align="right">        7.00</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       50.17</td>
    <td align="right">       16.26</td>
    <td align="right">       12.83</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      100.17</td>
    <td align="right">       16.54</td>
    <td align="right">       34.33</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      475.83</td>
    <td align="right">       16.74</td>
    <td align="right">      179.67</td>
    <td align="right">       19.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       16.26</td>
    <td align="right">        0.67</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      118.00</td>
    <td align="right">       20.62</td>
    <td align="right">       48.67</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BAKERY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       69.33</td>
    <td align="right">       17.10</td>
    <td align="right">       35.67</td>
    <td align="right">       19.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       58.83</td>
    <td align="right">       16.70</td>
    <td align="right">       26.17</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.33</td>
    <td align="right">       17.53</td>
    <td align="right">       11.67</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.00</td>
    <td align="right">       20.54</td>
    <td align="right">        2.00</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.33</td>
    <td align="right">       20.71</td>
    <td align="right">        0.33</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.17</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       24.67</td>
    <td align="right">        5.33</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.45</td>
    <td align="right">        0.17</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.83</td>
    <td align="right">       20.64</td>
    <td align="right">        0.83</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.33</td>
    <td align="right">       17.15</td>
    <td align="right">        6.33</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       54.00</td>
    <td align="right">       16.85</td>
    <td align="right">       23.33</td>
    <td align="right">       19.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      223.00</td>
    <td align="right">       17.03</td>
    <td align="right">      106.33</td>
    <td align="right">       19.12</td>
    <td align="right">        5.67</td>
    <td align="right">       24.65</td>
    <td align="right">        5.67</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.33</td>
    <td align="right">       20.71</td>
    <td align="right">       35.67</td>
    <td align="right">       20.71</td>
    <td align="right">        5.33</td>
    <td align="right">       24.67</td>
    <td align="right">        5.33</td>
    <td align="right">       24.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -9.20</td>
    <td align="right">       -9.68</td>
    <td align="right">134379435.26</td>
    <td align="right">      145.46</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">        1.80</td>
    <td align="right">       -0.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      -21.02</td>
    <td align="right">      -21.68</td>
    <td align="right">125377832.08</td>
    <td align="right">      174.39</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -0.35</td>
    <td align="right">       -2.26</td>
    <td align="right">150244560.13</td>
    <td align="right">      180.29</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        3.30</td>
    <td align="right">       -0.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       -1.72</td>
    <td align="right">       -3.95</td>
    <td align="right">158570893.26</td>
    <td align="right">      192.97</td>
    <td align="right">21-APR-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">128180293.19</td>
    <td align="right">     1453.27</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.70</td>
    <td align="right">177320574.49</td>
    <td align="right">      192.99</td>
    <td align="right">27-MAY-15:39</td>
    <td align="right">       21.50</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">738418702.11</td>
    <td align="right">     2010.33</td>
    <td align="right">15-JUN-16:00</td>
    <td align="right">       26.50</td>
    <td align="right">       14.65</td>
    <td align="right">182036937.84</td>
    <td align="right">      192.97</td>
    <td align="right">03-JUN-13:20</td>
    <td align="right">       22.70</td>
    <td align="right">       14.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121398E+10</td>
    <td align="right">     2567.50</td>
    <td align="right">06-JUL-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       21.78</td>
    <td align="right">182068319.23</td>
    <td align="right">      193.30</td>
    <td align="right">01-JUL-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">       15.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">883147265.58</td>
    <td align="right">     2983.13</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">       23.22</td>
    <td align="right">       19.30</td>
    <td align="right">188640755.73</td>
    <td align="right">      193.45</td>
    <td align="right">08-AUG-14:39</td>
    <td align="right">       21.63</td>
    <td align="right">       14.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">172923237.81</td>
    <td align="right">     1346.41</td>
    <td align="right">13-SEP-14:25</td>
    <td align="right">       14.40</td>
    <td align="right">       13.77</td>
    <td align="right">174132214.68</td>
    <td align="right">      193.67</td>
    <td align="right">13-SEP-14:30</td>
    <td align="right">       14.40</td>
    <td align="right">       13.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 11268799.16</td>
    <td align="right">     1371.96</td>
    <td align="right">06-OCT-16:15</td>
    <td align="right">       17.38</td>
    <td align="right">       10.53</td>
    <td align="right">164433665.74</td>
    <td align="right">      192.97</td>
    <td align="right">07-OCT-12:39</td>
    <td align="right">       22.93</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.42</td>
    <td align="right">       -1.32</td>
    <td align="right">141882559.70</td>
    <td align="right">      192.97</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">        6.10</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -4.68</td>
    <td align="right">       -5.20</td>
    <td align="right">135050561.10</td>
    <td align="right">      154.35</td>
    <td align="right">02-DEC-16:00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314792E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.191414E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -21.02</td>
    <td align="right">      -21.68</td>
    <td align="right">125377832.08</td>
    <td align="right">      145.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">       -0.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121398E+10</td>
    <td align="right">     2983.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       21.78</td>
    <td align="right">188640755.73</td>
    <td align="right">      193.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.93</td>
    <td align="right">       15.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">296911870.31</td>
    <td align="right">    18168.59</td>
    <td align="right">08-JAN-22:30</td>
    <td align="right">      -28.60</td>
    <td align="right">      -28.88</td>
    <td align="right">628883062.48</td>
    <td align="right">      666.96</td>
    <td align="right">09-JAN-15:00</td>
    <td align="right">      -21.70</td>
    <td align="right">      -22.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">232274517.85</td>
    <td align="right">    19320.17</td>
    <td align="right">18-FEB-04:42</td>
    <td align="right">       -8.30</td>
    <td align="right">       -8.76</td>
    <td align="right">573208334.45</td>
    <td align="right">      666.96</td>
    <td align="right">04-FEB-16:00</td>
    <td align="right">      -17.20</td>
    <td align="right">      -18.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">264398105.06</td>
    <td align="right">    17150.98</td>
    <td align="right">26-MAR-03:02</td>
    <td align="right">      -11.10</td>
    <td align="right">      -11.87</td>
    <td align="right">655482413.66</td>
    <td align="right">      666.96</td>
    <td align="right">06-MAR-15:09</td>
    <td align="right">       -8.40</td>
    <td align="right">      -11.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">559285246.49</td>
    <td align="right">    16609.07</td>
    <td align="right">25-APR-04:45</td>
    <td align="right">       -6.10</td>
    <td align="right">       -6.78</td>
    <td align="right">623464463.36</td>
    <td align="right">      780.72</td>
    <td align="right">04-APR-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132471E+10</td>
    <td align="right">    16691.64</td>
    <td align="right">18-MAY-05:16</td>
    <td align="right">        2.70</td>
    <td align="right">        1.81</td>
    <td align="right">697872015.36</td>
    <td align="right">      901.37</td>
    <td align="right">31-MAY-14:20</td>
    <td align="right">       23.30</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274217E+10</td>
    <td align="right">    15547.04</td>
    <td align="right">23-JUN-05:14</td>
    <td align="right">        5.93</td>
    <td align="right">        4.66</td>
    <td align="right">791988653.59</td>
    <td align="right">      901.36</td>
    <td align="right">10-JUN-15:09</td>
    <td align="right">       20.63</td>
    <td align="right">       12.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.418775E+10</td>
    <td align="right">    14348.78</td>
    <td align="right">27-JUL-05:13</td>
    <td align="right">        5.87</td>
    <td align="right">        5.39</td>
    <td align="right">823310378.81</td>
    <td align="right">      902.36</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">       15.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.348521E+10</td>
    <td align="right">    15724.29</td>
    <td align="right">28-AUG-05:15</td>
    <td align="right">        2.97</td>
    <td align="right">        2.44</td>
    <td align="right">823578224.78</td>
    <td align="right">      903.22</td>
    <td align="right">24-AUG-14:39</td>
    <td align="right">       21.70</td>
    <td align="right">       16.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151313E+10</td>
    <td align="right">    14946.02</td>
    <td align="right">18-SEP-05:15</td>
    <td align="right">        7.97</td>
    <td align="right">        7.40</td>
    <td align="right">682888954.90</td>
    <td align="right">      902.32</td>
    <td align="right">05-SEP-14:09</td>
    <td align="right">       22.22</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">518494785.92</td>
    <td align="right">    16101.13</td>
    <td align="right">28-OCT-05:15</td>
    <td align="right">        2.53</td>
    <td align="right">        0.94</td>
    <td align="right">643359467.42</td>
    <td align="right">      901.36</td>
    <td align="right">07-OCT-13:39</td>
    <td align="right">       24.10</td>
    <td align="right">       15.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">284726710.13</td>
    <td align="right">    18892.72</td>
    <td align="right">21-NOV-02:35</td>
    <td align="right">       -7.75</td>
    <td align="right">       -9.08</td>
    <td align="right">607697721.66</td>
    <td align="right">      666.96</td>
    <td align="right">20-NOV-15:00</td>
    <td align="right">        1.10</td>
    <td align="right">       -0.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">318725079.13</td>
    <td align="right">    18163.60</td>
    <td align="right">31-DEC-22:30</td>
    <td align="right">      -28.35</td>
    <td align="right">      -28.59</td>
    <td align="right">629629277.67</td>
    <td align="right">      666.96</td>
    <td align="right">09-DEC-15:09</td>
    <td align="right">      -10.00</td>
    <td align="right">      -10.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157278E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.818136E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">232274517.85</td>
    <td align="right">    14348.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -28.60</td>
    <td align="right">      -28.88</td>
    <td align="right">573208334.45</td>
    <td align="right">      666.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -21.70</td>
    <td align="right">      -22.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.418775E+10</td>
    <td align="right">    19320.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.97</td>
    <td align="right">        7.40</td>
    <td align="right">823578224.78</td>
    <td align="right">      903.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.10</td>
    <td align="right">       16.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DELI></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.727293E+10</td>
    <td align="right">    10219.61</td>
    <td align="right">08-JAN-23:19</td>
    <td align="right">      -29.07</td>
    <td align="right">      -29.34</td>
    <td align="right">587878396.61</td>
    <td align="right">      784.38</td>
    <td align="right">18-JAN-15:50</td>
    <td align="right">       -5.65</td>
    <td align="right">       -6.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.693515E+10</td>
    <td align="right">     9836.02</td>
    <td align="right">01-FEB-02:49</td>
    <td align="right">      -25.23</td>
    <td align="right">      -25.68</td>
    <td align="right">558511726.17</td>
    <td align="right">      781.13</td>
    <td align="right">21-FEB-15:20</td>
    <td align="right">        2.03</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.910301E+10</td>
    <td align="right">    10602.94</td>
    <td align="right">01-MAR-06:13</td>
    <td align="right">       -9.95</td>
    <td align="right">      -11.16</td>
    <td align="right">696127798.60</td>
    <td align="right">      783.78</td>
    <td align="right">10-MAR-15:09</td>
    <td align="right">       -3.80</td>
    <td align="right">       -4.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100478E+11</td>
    <td align="right">    12233.44</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">       12.20</td>
    <td align="right">        4.79</td>
    <td align="right">704888858.55</td>
    <td align="right">      781.13</td>
    <td align="right">29-APR-10:20</td>
    <td align="right">        6.47</td>
    <td align="right">        5.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128226E+11</td>
    <td align="right">    15620.88</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.70</td>
    <td align="right">746757313.76</td>
    <td align="right">      781.81</td>
    <td align="right">13-MAY-14:50</td>
    <td align="right">       18.40</td>
    <td align="right">        9.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.161142E+11</td>
    <td align="right">    27777.40</td>
    <td align="right">15-JUN-05:10</td>
    <td align="right">       21.27</td>
    <td align="right">       18.73</td>
    <td align="right">741164201.95</td>
    <td align="right">      782.83</td>
    <td align="right">24-JUN-14:50</td>
    <td align="right">       18.23</td>
    <td align="right">        9.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.176436E+11</td>
    <td align="right">    21432.54</td>
    <td align="right">07-JUL-05:10</td>
    <td align="right">       21.02</td>
    <td align="right">       18.57</td>
    <td align="right">739214624.35</td>
    <td align="right">      782.56</td>
    <td align="right">22-JUL-12:39</td>
    <td align="right">       18.70</td>
    <td align="right">       13.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170454E+11</td>
    <td align="right">    25956.02</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">       23.22</td>
    <td align="right">       19.30</td>
    <td align="right">768217337.24</td>
    <td align="right">      782.83</td>
    <td align="right">31-AUG-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">       11.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129251E+11</td>
    <td align="right">    15471.52</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">       22.60</td>
    <td align="right">       18.30</td>
    <td align="right">723279618.93</td>
    <td align="right">      781.19</td>
    <td align="right">07-SEP-14:09</td>
    <td align="right">       24.25</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104654E+11</td>
    <td align="right">    14234.76</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.16</td>
    <td align="right">724608677.59</td>
    <td align="right">      781.14</td>
    <td align="right">07-OCT-11:09</td>
    <td align="right">       19.87</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.820420E+10</td>
    <td align="right">    10434.77</td>
    <td align="right">03-NOV-16:49</td>
    <td align="right">       10.28</td>
    <td align="right">        3.41</td>
    <td align="right">652649182.68</td>
    <td align="right">      781.28</td>
    <td align="right">29-NOV-15:09</td>
    <td align="right">       -2.20</td>
    <td align="right">       -2.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.746481E+10</td>
    <td align="right">    10253.21</td>
    <td align="right">31-DEC-23:19</td>
    <td align="right">      -29.27</td>
    <td align="right">      -29.48</td>
    <td align="right">603856843.15</td>
    <td align="right">      781.13</td>
    <td align="right">01-DEC-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136044E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.824715E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.693515E+10</td>
    <td align="right">     9836.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -29.27</td>
    <td align="right">      -29.48</td>
    <td align="right">558511726.17</td>
    <td align="right">      781.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -5.65</td>
    <td align="right">       -6.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.176436E+11</td>
    <td align="right">    27777.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       19.30</td>
    <td align="right">768217337.24</td>
    <td align="right">      784.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.25</td>
    <td align="right">       19.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SALES></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">848167028.18</td>
    <td align="right">    83706.87</td>
    <td align="right">09-JAN-22:31</td>
    <td align="right">      -21.40</td>
    <td align="right">      -21.94</td>
    <td align="right">0.561281E+10</td>
    <td align="right">     5980.21</td>
    <td align="right">07-JAN-16:00</td>
    <td align="right">      -16.70</td>
    <td align="right">      -17.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">813986183.07</td>
    <td align="right">    58192.13</td>
    <td align="right">18-FEB-01:32</td>
    <td align="right">      -11.40</td>
    <td align="right">      -11.74</td>
    <td align="right">0.511690E+10</td>
    <td align="right">     5980.21</td>
    <td align="right">04-FEB-16:00</td>
    <td align="right">      -17.20</td>
    <td align="right">      -18.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110364E+10</td>
    <td align="right">    54468.22</td>
    <td align="right">06-MAR-04:44</td>
    <td align="right">      -13.50</td>
    <td align="right">      -14.52</td>
    <td align="right">0.587184E+10</td>
    <td align="right">     5980.17</td>
    <td align="right">06-MAR-15:09</td>
    <td align="right">       -8.40</td>
    <td align="right">      -11.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">809908908.98</td>
    <td align="right">    46449.52</td>
    <td align="right">25-APR-01:00</td>
    <td align="right">       -5.40</td>
    <td align="right">       -6.22</td>
    <td align="right">0.556488E+10</td>
    <td align="right">     6229.64</td>
    <td align="right">04-APR-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">241613058.75</td>
    <td align="right">    44061.35</td>
    <td align="right">27-MAY-05:17</td>
    <td align="right">        8.77</td>
    <td align="right">        8.36</td>
    <td align="right">0.584959E+10</td>
    <td align="right">     7530.03</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">117681912.32</td>
    <td align="right">    43830.09</td>
    <td align="right">02-JUN-05:17</td>
    <td align="right">        9.08</td>
    <td align="right">        6.59</td>
    <td align="right">0.616935E+10</td>
    <td align="right">     8089.05</td>
    <td align="right">27-JUN-14:30</td>
    <td align="right">       24.80</td>
    <td align="right">       14.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">311243242.96</td>
    <td align="right">    49393.62</td>
    <td align="right">27-JUL-05:16</td>
    <td align="right">        5.87</td>
    <td align="right">        5.39</td>
    <td align="right">0.658976E+10</td>
    <td align="right">     8081.80</td>
    <td align="right">08-JUL-15:09</td>
    <td align="right">       28.48</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">434024304.18</td>
    <td align="right">    46445.48</td>
    <td align="right">31-AUG-05:16</td>
    <td align="right">       10.77</td>
    <td align="right">        9.86</td>
    <td align="right">0.669686E+10</td>
    <td align="right">     8090.72</td>
    <td align="right">09-AUG-14:39</td>
    <td align="right">       23.10</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">228268519.23</td>
    <td align="right">    46565.13</td>
    <td align="right">22-SEP-05:16</td>
    <td align="right">       10.58</td>
    <td align="right">        9.17</td>
    <td align="right">0.576961E+10</td>
    <td align="right">     8081.77</td>
    <td align="right">07-SEP-14:09</td>
    <td align="right">       24.25</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">617275179.08</td>
    <td align="right">    44888.93</td>
    <td align="right">17-OCT-00:00</td>
    <td align="right">       -3.30</td>
    <td align="right">       -3.81</td>
    <td align="right">0.569711E+10</td>
    <td align="right">     8091.33</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">938739430.34</td>
    <td align="right">    56330.14</td>
    <td align="right">27-NOV-04:34</td>
    <td align="right">      -11.95</td>
    <td align="right">      -12.22</td>
    <td align="right">0.544626E+10</td>
    <td align="right">     5980.19</td>
    <td align="right">20-NOV-15:00</td>
    <td align="right">        1.10</td>
    <td align="right">       -0.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111444E+10</td>
    <td align="right">    83510.24</td>
    <td align="right">20-DEC-22:31</td>
    <td align="right">      -25.85</td>
    <td align="right">      -26.04</td>
    <td align="right">0.563060E+10</td>
    <td align="right">     5980.26</td>
    <td align="right">09-DEC-15:20</td>
    <td align="right">      -10.00</td>
    <td align="right">      -10.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.757899E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.700156E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">117681912.32</td>
    <td align="right">    43830.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -25.85</td>
    <td align="right">      -26.04</td>
    <td align="right">0.511690E+10</td>
    <td align="right">     5980.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -17.20</td>
    <td align="right">      -18.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111444E+10</td>
    <td align="right">    83706.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.77</td>
    <td align="right">        9.86</td>
    <td align="right">0.669686E+10</td>
    <td align="right">     8091.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.48</td>
    <td align="right">       24.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">409036444.60</td>
    <td align="right">    21449.32</td>
    <td align="right">19-JAN-01:24</td>
    <td align="right">       -7.53</td>
    <td align="right">       -7.97</td>
    <td align="right">0.172272E+10</td>
    <td align="right">     1829.77</td>
    <td align="right">09-JAN-15:00</td>
    <td align="right">      -21.70</td>
    <td align="right">      -22.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">261646044.67</td>
    <td align="right">    20789.77</td>
    <td align="right">20-FEB-04:32</td>
    <td align="right">       -9.40</td>
    <td align="right">       -9.66</td>
    <td align="right">0.157025E+10</td>
    <td align="right">     1829.77</td>
    <td align="right">04-FEB-13:20</td>
    <td align="right">      -19.63</td>
    <td align="right">      -20.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">316124733.25</td>
    <td align="right">    22130.74</td>
    <td align="right">25-MAR-03:44</td>
    <td align="right">       -7.03</td>
    <td align="right">       -8.01</td>
    <td align="right">0.179810E+10</td>
    <td align="right">     1829.77</td>
    <td align="right">06-MAR-15:09</td>
    <td align="right">       -8.40</td>
    <td align="right">      -11.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">105056811.96</td>
    <td align="right">    21248.20</td>
    <td align="right">23-APR-02:54</td>
    <td align="right">       -6.00</td>
    <td align="right">       -7.06</td>
    <td align="right">0.170296E+10</td>
    <td align="right">     1872.41</td>
    <td align="right">04-APR-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">128607907.77</td>
    <td align="right">    18497.10</td>
    <td align="right">13-MAY-05:15</td>
    <td align="right">        2.85</td>
    <td align="right">       -0.46</td>
    <td align="right">0.180693E+10</td>
    <td align="right">     2468.16</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">324215575.61</td>
    <td align="right">    15141.10</td>
    <td align="right">02-JUN-05:15</td>
    <td align="right">        9.08</td>
    <td align="right">        6.59</td>
    <td align="right">0.193395E+10</td>
    <td align="right">     2477.11</td>
    <td align="right">03-JUN-15:00</td>
    <td align="right">       23.70</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">289488178.28</td>
    <td align="right">    14142.59</td>
    <td align="right">26-JUL-05:14</td>
    <td align="right">        8.98</td>
    <td align="right">        8.65</td>
    <td align="right">0.205612E+10</td>
    <td align="right">     2472.80</td>
    <td align="right">08-JUL-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">256078352.80</td>
    <td align="right">    17497.62</td>
    <td align="right">28-AUG-05:21</td>
    <td align="right">        2.93</td>
    <td align="right">        2.41</td>
    <td align="right">0.207072E+10</td>
    <td align="right">     2473.27</td>
    <td align="right">15-AUG-14:09</td>
    <td align="right">       23.57</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 96799619.26</td>
    <td align="right">    17653.81</td>
    <td align="right">28-SEP-05:21</td>
    <td align="right">        2.93</td>
    <td align="right">        2.19</td>
    <td align="right">0.176326E+10</td>
    <td align="right">     2472.72</td>
    <td align="right">06-SEP-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 47119544.25</td>
    <td align="right">    16046.45</td>
    <td align="right">04-OCT-05:16</td>
    <td align="right">        6.60</td>
    <td align="right">        5.20</td>
    <td align="right">0.174214E+10</td>
    <td align="right">     2477.88</td>
    <td align="right">07-OCT-15:50</td>
    <td align="right">       24.18</td>
    <td align="right">       15.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">251674339.64</td>
    <td align="right">    19581.00</td>
    <td align="right">27-NOV-00:02</td>
    <td align="right">      -12.80</td>
    <td align="right">      -14.23</td>
    <td align="right">0.166699E+10</td>
    <td align="right">     1829.76</td>
    <td align="right">20-NOV-15:00</td>
    <td align="right">        1.10</td>
    <td align="right">       -0.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">456328241.73</td>
    <td align="right">    21300.40</td>
    <td align="right">23-DEC-01:24</td>
    <td align="right">       -6.47</td>
    <td align="right">       -7.09</td>
    <td align="right">0.172576E+10</td>
    <td align="right">     1829.78</td>
    <td align="right">09-DEC-15:20</td>
    <td align="right">      -10.00</td>
    <td align="right">      -10.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.294218E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.215599E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47119544.25</td>
    <td align="right">    14142.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -12.80</td>
    <td align="right">      -14.23</td>
    <td align="right">0.157025E+10</td>
    <td align="right">     1829.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -21.70</td>
    <td align="right">      -22.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">456328241.73</td>
    <td align="right">    22130.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.08</td>
    <td align="right">        8.65</td>
    <td align="right">0.207072E+10</td>
    <td align="right">     2477.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       24.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.833572E+10</td>
    <td align="right">    14378.39</td>
    <td align="right">17-JAN-06:20</td>
    <td align="right">       -3.97</td>
    <td align="right">       -4.49</td>
    <td align="right">506592275.72</td>
    <td align="right">      537.67</td>
    <td align="right">28-JAN-11:09</td>
    <td align="right">      -18.88</td>
    <td align="right">      -19.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.866858E+10</td>
    <td align="right">    19449.54</td>
    <td align="right">22-FEB-06:13</td>
    <td align="right">       -4.32</td>
    <td align="right">       -4.70</td>
    <td align="right">462029538.13</td>
    <td align="right">      570.98</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.128446E+11</td>
    <td align="right">    25253.42</td>
    <td align="right">16-MAR-05:12</td>
    <td align="right">       -0.60</td>
    <td align="right">       -2.10</td>
    <td align="right">528630302.43</td>
    <td align="right">      537.67</td>
    <td align="right">04-MAR-11:09</td>
    <td align="right">       -7.12</td>
    <td align="right">       -9.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147101E+11</td>
    <td align="right">    26963.17</td>
    <td align="right">18-APR-05:12</td>
    <td align="right">       -0.60</td>
    <td align="right">       -2.12</td>
    <td align="right">522337791.48</td>
    <td align="right">      726.62</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">       13.50</td>
    <td align="right">        8.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.165161E+11</td>
    <td align="right">    22274.89</td>
    <td align="right">18-MAY-05:11</td>
    <td align="right">        2.70</td>
    <td align="right">        1.81</td>
    <td align="right">616452540.50</td>
    <td align="right">      728.54</td>
    <td align="right">13-MAY-15:09</td>
    <td align="right">       18.30</td>
    <td align="right">        9.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.179841E+11</td>
    <td align="right">    28227.26</td>
    <td align="right">15-JUN-05:10</td>
    <td align="right">       21.27</td>
    <td align="right">       18.73</td>
    <td align="right">676685438.06</td>
    <td align="right">      728.57</td>
    <td align="right">03-JUN-11:09</td>
    <td align="right">       19.08</td>
    <td align="right">       12.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192910E+11</td>
    <td align="right">    24860.62</td>
    <td align="right">07-JUL-05:10</td>
    <td align="right">       21.02</td>
    <td align="right">       18.57</td>
    <td align="right">682590674.02</td>
    <td align="right">      797.93</td>
    <td align="right">08-JUL-14:50</td>
    <td align="right">       28.03</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192230E+11</td>
    <td align="right">    26674.78</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">       23.22</td>
    <td align="right">       19.30</td>
    <td align="right">697487672.94</td>
    <td align="right">      728.88</td>
    <td align="right">12-AUG-15:20</td>
    <td align="right">       30.17</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.164603E+11</td>
    <td align="right">    18906.17</td>
    <td align="right">19-SEP-05:11</td>
    <td align="right">        5.27</td>
    <td align="right">        4.98</td>
    <td align="right">607032802.83</td>
    <td align="right">      727.73</td>
    <td align="right">09-SEP-15:30</td>
    <td align="right">       17.50</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.152767E+11</td>
    <td align="right">    23267.55</td>
    <td align="right">25-OCT-05:12</td>
    <td align="right">       -0.43</td>
    <td align="right">       -2.25</td>
    <td align="right">552724405.84</td>
    <td align="right">      726.65</td>
    <td align="right">07-OCT-11:09</td>
    <td align="right">       19.87</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117436E+11</td>
    <td align="right">    25027.41</td>
    <td align="right">16-NOV-06:12</td>
    <td align="right">        1.10</td>
    <td align="right">        0.17</td>
    <td align="right">498890727.20</td>
    <td align="right">      686.27</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       11.70</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.897628E+10</td>
    <td align="right">    19061.10</td>
    <td align="right">02-DEC-06:13</td>
    <td align="right">       -1.02</td>
    <td align="right">       -1.02</td>
    <td align="right">507429674.57</td>
    <td align="right">      537.67</td>
    <td align="right">30-DEC-11:09</td>
    <td align="right">      -23.72</td>
    <td align="right">      -24.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170030E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.685888E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.833572E+10</td>
    <td align="right">    14378.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -4.32</td>
    <td align="right">       -4.70</td>
    <td align="right">462029538.13</td>
    <td align="right">      537.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -23.72</td>
    <td align="right">      -24.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192910E+11</td>
    <td align="right">    28227.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.22</td>
    <td align="right">       19.30</td>
    <td align="right">697487672.94</td>
    <td align="right">      797.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.17</td>
    <td align="right">       24.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.739756E+10</td>
    <td align="right">     6989.51</td>
    <td align="right">09-JAN-04:00</td>
    <td align="right">      -30.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.607008E+10</td>
    <td align="right">     6996.18</td>
    <td align="right">02-FEB-04:40</td>
    <td align="right">      -30.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.442283E+10</td>
    <td align="right">     6815.36</td>
    <td align="right">03-MAR-05:00</td>
    <td align="right">      -27.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.256883E+10</td>
    <td align="right">     6254.50</td>
    <td align="right">01-APR-05:30</td>
    <td align="right">       -4.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.155383E+10</td>
    <td align="right">     6125.42</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">       -1.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">502640018.36</td>
    <td align="right">     6050.42</td>
    <td align="right">24-JUN-05:19</td>
    <td align="right">        6.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">351533478.95</td>
    <td align="right">     5816.31</td>
    <td align="right">27-JUL-05:10</td>
    <td align="right">        5.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">530883408.49</td>
    <td align="right">     6080.58</td>
    <td align="right">28-AUG-05:19</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124938E+10</td>
    <td align="right">     6129.48</td>
    <td align="right">17-SEP-05:19</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.235629E+10</td>
    <td align="right">     6238.58</td>
    <td align="right">29-OCT-05:30</td>
    <td align="right">       -4.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.418263E+10</td>
    <td align="right">     6709.47</td>
    <td align="right">26-NOV-05:40</td>
    <td align="right">      -21.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.665094E+10</td>
    <td align="right">     6961.27</td>
    <td align="right">31-DEC-05:00</td>
    <td align="right">      -30.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.378374E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">351533478.95</td>
    <td align="right">     5816.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -30.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.739756E+10</td>
    <td align="right">     6996.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.419755E+11</td>
    <td align="right">    67862.41</td>
    <td align="right">16-JAN-06:10</td>
    <td align="right">       -0.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.339317E+11</td>
    <td align="right">    69774.82</td>
    <td align="right">21-FEB-06:10</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.240668E+11</td>
    <td align="right">    69780.36</td>
    <td align="right">30-MAR-05:10</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.113128E+11</td>
    <td align="right">    71966.23</td>
    <td align="right">29-APR-05:10</td>
    <td align="right">        5.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.542372E+10</td>
    <td align="right">    72453.45</td>
    <td align="right">28-MAY-05:10</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170984E+10</td>
    <td align="right">    72171.53</td>
    <td align="right">07-JUN-05:10</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.131026E+10</td>
    <td align="right">    71119.73</td>
    <td align="right">28-JUL-05:10</td>
    <td align="right">        9.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158238E+10</td>
    <td align="right">    71527.21</td>
    <td align="right">30-AUG-05:10</td>
    <td align="right">        9.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.371409E+10</td>
    <td align="right">    72065.48</td>
    <td align="right">02-SEP-05:10</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.975487E+10</td>
    <td align="right">    72281.58</td>
    <td align="right">09-OCT-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223429E+11</td>
    <td align="right">    71983.28</td>
    <td align="right">09-NOV-06:10</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.378026E+11</td>
    <td align="right">    68438.16</td>
    <td align="right">03-DEC-06:10</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194927E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131026E+10</td>
    <td align="right">    67862.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -0.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.419755E+11</td>
    <td align="right">    72453.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DELI></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.300862E+10</td>
    <td align="right">    33641.13</td>
    <td align="right">16-JAN-06:10</td>
    <td align="right">       -0.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237262E+10</td>
    <td align="right">    33830.76</td>
    <td align="right">21-FEB-06:10</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113814E+10</td>
    <td align="right">    33510.19</td>
    <td align="right">30-MAR-05:10</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">266877015.37</td>
    <td align="right">    34508.47</td>
    <td align="right">29-APR-05:10</td>
    <td align="right">        5.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 63891870.77</td>
    <td align="right">    34095.47</td>
    <td align="right">20-MAY-05:10</td>
    <td align="right">        4.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 36514527.51</td>
    <td align="right">     5075.60</td>
    <td align="right">15-JUN-05:13</td>
    <td align="right">       21.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 19943453.73</td>
    <td align="right">     1811.98</td>
    <td align="right">16-JUL-05:19</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 13542306.45</td>
    <td align="right">     8400.64</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 36925550.08</td>
    <td align="right">    32623.09</td>
    <td align="right">17-SEP-05:10</td>
    <td align="right">        1.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">159450798.05</td>
    <td align="right">    34054.79</td>
    <td align="right">10-OCT-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108058E+10</td>
    <td align="right">    34070.75</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">        3.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246232E+10</td>
    <td align="right">    33571.55</td>
    <td align="right">03-DEC-06:10</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106594E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 13542306.45</td>
    <td align="right">     1811.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -0.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.300862E+10</td>
    <td align="right">    34508.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SALES></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.200811E+12</td>
    <td align="right">   237495.57</td>
    <td align="right">16-JAN-06:10</td>
    <td align="right">       -0.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167006E+12</td>
    <td align="right">   244064.96</td>
    <td align="right">21-FEB-06:10</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147488E+12</td>
    <td align="right">   248271.56</td>
    <td align="right">30-MAR-05:10</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108773E+12</td>
    <td align="right">   259784.85</td>
    <td align="right">29-APR-05:10</td>
    <td align="right">        5.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.815865E+11</td>
    <td align="right">   267345.37</td>
    <td align="right">07-MAY-05:19</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.489885E+11</td>
    <td align="right">   265820.70</td>
    <td align="right">20-JUN-05:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.409064E+11</td>
    <td align="right">   268698.68</td>
    <td align="right">16-JUL-05:10</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.446025E+11</td>
    <td align="right">   265530.81</td>
    <td align="right">27-AUG-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.634110E+11</td>
    <td align="right">   265826.86</td>
    <td align="right">03-SEP-05:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104230E+12</td>
    <td align="right">   266480.43</td>
    <td align="right">09-OCT-05:19</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146818E+12</td>
    <td align="right">   264143.92</td>
    <td align="right">09-NOV-06:19</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.194285E+12</td>
    <td align="right">   239480.76</td>
    <td align="right">03-DEC-06:10</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134891E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.409064E+11</td>
    <td align="right">   237495.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -0.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.200811E+12</td>
    <td align="right">   268698.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.528706E+11</td>
    <td align="right">    74525.98</td>
    <td align="right">16-JAN-06:10</td>
    <td align="right">       -0.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.436845E+11</td>
    <td align="right">    76498.65</td>
    <td align="right">21-FEB-06:10</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.358110E+11</td>
    <td align="right">    77079.09</td>
    <td align="right">30-MAR-05:10</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232575E+11</td>
    <td align="right">    79657.01</td>
    <td align="right">29-APR-05:10</td>
    <td align="right">        5.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.160675E+11</td>
    <td align="right">    81149.47</td>
    <td align="right">28-MAY-05:10</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.933137E+10</td>
    <td align="right">    81529.23</td>
    <td align="right">20-JUN-05:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.935794E+10</td>
    <td align="right">    82441.47</td>
    <td align="right">16-JUL-05:10</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.997476E+10</td>
    <td align="right">    81557.31</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       14.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136981E+11</td>
    <td align="right">    81571.38</td>
    <td align="right">04-SEP-05:10</td>
    <td align="right">       12.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224030E+11</td>
    <td align="right">    81008.42</td>
    <td align="right">09-OCT-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.346810E+11</td>
    <td align="right">    80754.71</td>
    <td align="right">09-NOV-06:10</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.494063E+11</td>
    <td align="right">    75187.74</td>
    <td align="right">03-DEC-06:10</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320543E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.933137E+10</td>
    <td align="right">    74525.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -0.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.528706E+11</td>
    <td align="right">    82441.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.285602E+10</td>
    <td align="right">    41819.14</td>
    <td align="right">16-JAN-06:10</td>
    <td align="right">       -0.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.227239E+10</td>
    <td align="right">    42652.31</td>
    <td align="right">21-FEB-06:10</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116921E+10</td>
    <td align="right">    42087.58</td>
    <td align="right">30-MAR-05:10</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">308144366.08</td>
    <td align="right">    45320.17</td>
    <td align="right">29-APR-05:10</td>
    <td align="right">        5.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66115082.09</td>
    <td align="right">    43893.87</td>
    <td align="right">20-MAY-05:10</td>
    <td align="right">        4.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418328.91</td>
    <td align="right">     1299.28</td>
    <td align="right">23-JUN-05:12</td>
    <td align="right">        5.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1925595.54</td>
    <td align="right">     2296.64</td>
    <td align="right">27-JUL-05:13</td>
    <td align="right">        5.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2048250.93</td>
    <td align="right">    15232.83</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 29998809.56</td>
    <td align="right">    44681.53</td>
    <td align="right">19-SEP-05:10</td>
    <td align="right">        5.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">178066244.38</td>
    <td align="right">    43657.22</td>
    <td align="right">10-OCT-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114310E+10</td>
    <td align="right">    43868.24</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">        3.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246874E+10</td>
    <td align="right">    41940.04</td>
    <td align="right">03-DEC-06:10</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.104962E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   418328.91</td>
    <td align="right">     1299.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -0.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.285602E+10</td>
    <td align="right">    45320.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::OFFICE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118034E+10</td>
    <td align="right">      946.70</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107280E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">935107197.98</td>
    <td align="right">      645.26</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115308E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120117E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.104274E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117921E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.101744E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117504E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115308E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118034E+10</td>
    <td align="right">      946.70</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114285E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.100041E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117504E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140569E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122281E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107280E+10</td>
    <td align="right">      946.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">935107197.98</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.600836E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.546091E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.586957E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611437E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.729912E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.600257E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.712206E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.598137E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.586957E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.600836E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.581752E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.700282E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.598137E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.715548E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.855966E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.546091E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DELI></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.461203E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.174050E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.419181E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.157686E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.177619E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450550E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.169089E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469341E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.175835E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.460759E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.171570E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.459131E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.173354E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.177619E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450550E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.169089E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.461203E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.174050E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.446554E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.168697E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.459131E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.173354E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.549256E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.206201E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.419181E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.157686E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.177619E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SALES></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.477161E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.433685E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.466139E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.485580E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.181919E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476701E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.177506E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.475017E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.466139E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.477161E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.462005E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.174534E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.475017E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.568260E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.213336E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.433685E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145997E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132695E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142625E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148573E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.556619E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.145857E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.543117E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145342E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142625E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145997E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141360E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.534024E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145342E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173871E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.652746E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132695E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BAKERY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.429027E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.809538E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.389937E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.733423E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.826138E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.419116E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.786461E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.436597E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.817838E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.428614E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.798000E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.427100E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.806299E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.826138E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.419116E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.786461E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.429027E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.809538E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.415400E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.784639E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.427100E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.806299E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.510937E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.959077E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.389937E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.733423E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.826138E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::OFFICE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">434440316.16</td>
    <td align="right">0.118034E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.474331E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">396034470.72</td>
    <td align="right">0.107280E+10</td>
    <td align="right">935107197.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.403948E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">451784891.52</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.358990E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">427419892.80</td>
    <td align="right">0.115308E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.248017E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">443112603.84</td>
    <td align="right">0.120117E+10</td>
    <td align="right">0.104274E+10</td>
    <td align="right">    28285.10</td>
    <td align="right">0.180374E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">436092180.48</td>
    <td align="right">0.117921E+10</td>
    <td align="right">0.101744E+10</td>
    <td align="right">  8282032.05</td>
    <td align="right">0.107991E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">434440316.16</td>
    <td align="right">0.117504E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right"> 43455723.18</td>
    <td align="right">787276405.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">451784891.52</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right"> 26455505.08</td>
    <td align="right">0.100693E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">427419892.80</td>
    <td align="right">0.115308E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right">   221258.94</td>
    <td align="right">0.144536E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">434440316.16</td>
    <td align="right">0.118034E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">   236194.29</td>
    <td align="right">0.212908E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">418747605.12</td>
    <td align="right">0.114285E+10</td>
    <td align="right">0.100041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.305607E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">434440316.16</td>
    <td align="right">0.117504E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.439369E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519016E+10</td>
    <td align="right">0.140569E+11</td>
    <td align="right">0.122281E+11</td>
    <td align="right"> 78678998.65</td>
    <td align="right">0.305549E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">396034470.72</td>
    <td align="right">0.107280E+10</td>
    <td align="right">935107197.98</td>
    <td align="right">        0.00</td>
    <td align="right">787276405.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">451784891.52</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right"> 43455723.18</td>
    <td align="right">0.474331E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DRYSTORAGE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202925E+10</td>
    <td align="right">0.600836E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.260061E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184986E+10</td>
    <td align="right">0.546091E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.220710E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211027E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.193485E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199646E+10</td>
    <td align="right">0.586957E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.127991E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206976E+10</td>
    <td align="right">0.611437E+10</td>
    <td align="right">0.729912E+10</td>
    <td align="right">   154486.93</td>
    <td align="right">0.888231E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203697E+10</td>
    <td align="right">0.600257E+10</td>
    <td align="right">0.712206E+10</td>
    <td align="right"> 46717451.62</td>
    <td align="right">0.529997E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202925E+10</td>
    <td align="right">0.598137E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right">237651205.78</td>
    <td align="right">0.384334E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211027E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">149544718.98</td>
    <td align="right">0.489245E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199646E+10</td>
    <td align="right">0.586957E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">  1208693.96</td>
    <td align="right">0.696572E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202925E+10</td>
    <td align="right">0.600836E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right">  1290367.67</td>
    <td align="right">0.107914E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195595E+10</td>
    <td align="right">0.581752E+10</td>
    <td align="right">0.700282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164036E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202925E+10</td>
    <td align="right">0.598137E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.240836E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242430E+11</td>
    <td align="right">0.715548E+11</td>
    <td align="right">0.855966E+11</td>
    <td align="right">436566924.95</td>
    <td align="right">0.161387E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.184986E+10</td>
    <td align="right">0.546091E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.384334E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211027E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">237651205.78</td>
    <td align="right">0.260061E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DELI></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175862E+10</td>
    <td align="right">0.461203E+10</td>
    <td align="right">0.174050E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.877630E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160315E+10</td>
    <td align="right">0.419181E+10</td>
    <td align="right">0.157686E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.751894E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182883E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177619E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.686613E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173020E+10</td>
    <td align="right">0.450550E+10</td>
    <td align="right">0.169089E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.486043E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179373E+10</td>
    <td align="right">0.469341E+10</td>
    <td align="right">0.175835E+11</td>
    <td align="right">    50687.36</td>
    <td align="right">0.357936E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176531E+10</td>
    <td align="right">0.460759E+10</td>
    <td align="right">0.171570E+11</td>
    <td align="right"> 14746753.40</td>
    <td align="right">0.218517E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175862E+10</td>
    <td align="right">0.459131E+10</td>
    <td align="right">0.173354E+11</td>
    <td align="right"> 77691512.81</td>
    <td align="right">0.164290E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182883E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177619E+11</td>
    <td align="right"> 45880002.99</td>
    <td align="right">0.206134E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173020E+10</td>
    <td align="right">0.450550E+10</td>
    <td align="right">0.169089E+11</td>
    <td align="right">   396294.30</td>
    <td align="right">0.290524E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175862E+10</td>
    <td align="right">0.461203E+10</td>
    <td align="right">0.174050E+11</td>
    <td align="right">   422797.22</td>
    <td align="right">0.423759E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169510E+10</td>
    <td align="right">0.446554E+10</td>
    <td align="right">0.168697E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.589245E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175862E+10</td>
    <td align="right">0.459131E+10</td>
    <td align="right">0.173354E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.818907E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210098E+11</td>
    <td align="right">0.549256E+11</td>
    <td align="right">0.206201E+12</td>
    <td align="right">139188048.09</td>
    <td align="right">0.587149E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160315E+10</td>
    <td align="right">0.419181E+10</td>
    <td align="right">0.157686E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.164290E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.182883E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177619E+11</td>
    <td align="right"> 77691512.81</td>
    <td align="right">0.877630E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SALES></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.181947E+11</td>
    <td align="right">0.477161E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.605338E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165862E+11</td>
    <td align="right">0.433685E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.513232E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189211E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.447808E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179007E+11</td>
    <td align="right">0.466139E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.290157E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185579E+11</td>
    <td align="right">0.485580E+11</td>
    <td align="right">0.181919E+11</td>
    <td align="right">  3976521.45</td>
    <td align="right">0.188435E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182639E+11</td>
    <td align="right">0.476701E+11</td>
    <td align="right">0.177506E+11</td>
    <td align="right">204833982.46</td>
    <td align="right">0.949424E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181947E+11</td>
    <td align="right">0.475017E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">690900680.43</td>
    <td align="right">0.625146E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189211E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">458747093.74</td>
    <td align="right">0.907982E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179007E+11</td>
    <td align="right">0.466139E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right">  6087890.77</td>
    <td align="right">0.145098E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.181947E+11</td>
    <td align="right">0.477161E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">  3530436.87</td>
    <td align="right">0.240905E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175375E+11</td>
    <td align="right">0.462005E+11</td>
    <td align="right">0.174534E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.378292E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181947E+11</td>
    <td align="right">0.475017E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.560338E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217368E+12</td>
    <td align="right">0.568260E+12</td>
    <td align="right">0.213336E+12</td>
    <td align="right">0.136808E+10</td>
    <td align="right">0.361786E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165862E+11</td>
    <td align="right">0.433685E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.625146E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189211E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">690900680.43</td>
    <td align="right">0.605338E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PRODUCE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.556705E+10</td>
    <td align="right">0.145997E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.250961E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.507490E+10</td>
    <td align="right">0.132695E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.212988E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.578931E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.186761E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.547709E+10</td>
    <td align="right">0.142625E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123117E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.567818E+10</td>
    <td align="right">0.148573E+11</td>
    <td align="right">0.556619E+10</td>
    <td align="right">   149627.52</td>
    <td align="right">0.827555E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558822E+10</td>
    <td align="right">0.145857E+11</td>
    <td align="right">0.543117E+10</td>
    <td align="right"> 60563336.81</td>
    <td align="right">0.445953E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.556705E+10</td>
    <td align="right">0.145342E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">252034121.98</td>
    <td align="right">0.302688E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.578931E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">169226513.96</td>
    <td align="right">0.416483E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.547709E+10</td>
    <td align="right">0.142625E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">  2257491.99</td>
    <td align="right">0.634325E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.556705E+10</td>
    <td align="right">0.145997E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right">  2327596.64</td>
    <td align="right">0.103019E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.536596E+10</td>
    <td align="right">0.141360E+11</td>
    <td align="right">0.534024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157977E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.556705E+10</td>
    <td align="right">0.145342E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.232347E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.665082E+11</td>
    <td align="right">0.173871E+12</td>
    <td align="right">0.652746E+11</td>
    <td align="right">486558688.90</td>
    <td align="right">0.152987E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.507490E+10</td>
    <td align="right">0.132695E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.302688E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.578931E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">252034121.98</td>
    <td align="right">0.250961E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BAKERY></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163592E+10</td>
    <td align="right">0.429027E+10</td>
    <td align="right">0.809538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.942774E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149130E+10</td>
    <td align="right">0.389937E+10</td>
    <td align="right">0.733423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.803338E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170124E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.826138E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.719572E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160949E+10</td>
    <td align="right">0.419116E+10</td>
    <td align="right">0.786461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.495466E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166858E+10</td>
    <td align="right">0.436597E+10</td>
    <td align="right">0.817838E+10</td>
    <td align="right">    55315.30</td>
    <td align="right">0.364965E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164215E+10</td>
    <td align="right">0.428614E+10</td>
    <td align="right">0.798000E+10</td>
    <td align="right"> 16082411.81</td>
    <td align="right">0.233035E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163592E+10</td>
    <td align="right">0.427100E+10</td>
    <td align="right">0.806299E+10</td>
    <td align="right"> 83871492.32</td>
    <td align="right">0.178528E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170124E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.826138E+10</td>
    <td align="right"> 49961470.32</td>
    <td align="right">0.219467E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160949E+10</td>
    <td align="right">0.419116E+10</td>
    <td align="right">0.786461E+10</td>
    <td align="right">   432326.26</td>
    <td align="right">0.297360E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163592E+10</td>
    <td align="right">0.429027E+10</td>
    <td align="right">0.809538E+10</td>
    <td align="right">   461207.31</td>
    <td align="right">0.428990E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157683E+10</td>
    <td align="right">0.415400E+10</td>
    <td align="right">0.784639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.614824E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163592E+10</td>
    <td align="right">0.427100E+10</td>
    <td align="right">0.806299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.876142E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195440E+11</td>
    <td align="right">0.510937E+11</td>
    <td align="right">0.959077E+11</td>
    <td align="right">150864223.31</td>
    <td align="right">0.617446E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149130E+10</td>
    <td align="right">0.389937E+10</td>
    <td align="right">0.733423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178528E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170124E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.826138E+10</td>
    <td align="right"> 83871492.32</td>
    <td align="right">0.942774E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.236813E+12</td>
    <td align="right">   236351.41</td>
    <td align="right">02-JAN-11:09</td>
    <td align="right">0.248933E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.215027E+12</td>
    <td align="right">   240494.58</td>
    <td align="right">21-FEB-11:20</td>
    <td align="right">0.225527E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242108E+12</td>
    <td align="right">   241513.01</td>
    <td align="right">30-MAR-10:20</td>
    <td align="right">0.254037E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.234754E+12</td>
    <td align="right">   246856.06</td>
    <td align="right">14-APR-10:20</td>
    <td align="right">0.241837E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251645E+12</td>
    <td align="right">   250194.04</td>
    <td align="right">27-MAY-10:20</td>
    <td align="right">0.251485E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.264275E+12</td>
    <td align="right">   260658.12</td>
    <td align="right">14-JUN-10:09</td>
    <td align="right">0.245385E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.288260E+12</td>
    <td align="right">   260658.12</td>
    <td align="right">03-JUL-10:09</td>
    <td align="right">0.247937E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.288693E+12</td>
    <td align="right">   260658.12</td>
    <td align="right">05-AUG-10:09</td>
    <td align="right">0.254037E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.260746E+12</td>
    <td align="right">   260047.23</td>
    <td align="right">08-SEP-10:20</td>
    <td align="right">0.241837E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.246240E+12</td>
    <td align="right">   249634.08</td>
    <td align="right">03-OCT-10:20</td>
    <td align="right">0.248933E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234357E+12</td>
    <td align="right">   253556.06</td>
    <td align="right">09-NOV-11:20</td>
    <td align="right">0.241276E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.236598E+12</td>
    <td align="right">   239721.60</td>
    <td align="right">02-DEC-11:20</td>
    <td align="right">0.247937E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.299952E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.294916E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.215027E+12</td>
    <td align="right">   236351.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.225527E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.288693E+12</td>
    <td align="right">   260658.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.254037E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.784068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.733960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115091E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 15730018.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.712629E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.606394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101868E+12</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 43616886.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.593923E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105639E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">148595598.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.765957E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.496235E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.937607E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">161232864.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.797903E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.442974E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.929053E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">982866093.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.783313E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.393091E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.886658E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.927458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.780546E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.421930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.916213E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.270816E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.481686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.916213E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.175556E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.765957E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.539883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.889367E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.244885E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.784068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.639649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.949517E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">470365762.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.759165E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.690052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100889E+12</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 90420700.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.780546E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.752926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113615E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 70881346.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.933763E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.679270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117956E+13</td>
    <td align="right">       42.45</td>
    <td align="right">        0.00</td>
    <td align="right">0.583443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.712629E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.393091E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.886658E+11</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 15730018.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.752926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115091E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.270816E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.248933E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.972869E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.230890E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225527E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.800216E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.213640E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.649671E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.238010E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241837E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.370893E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.223185E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.197808E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.221255E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.245385E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.618546E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.204754E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.247937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.311847E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.200732E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.254037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.558262E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.198220E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.241837E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.144378E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.191353E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.248933E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.311829E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.202408E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.241276E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.571212E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.204336E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.247937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.894797E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.222511E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.294916E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.506254E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.255129E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.225527E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.311847E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.191353E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.254037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.972869E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.238010E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    62886.42</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51311.21</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    62886.42</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51311.21</td>
    <td align="right">01-FEB-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    62886.42</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51311.21</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    62886.42</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51311.21</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    62886.42</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51311.21</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    62886.42</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51311.21</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    62886.42</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51311.21</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    62886.42</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51311.21</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">28-AUG-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    62886.42</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51311.21</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">17-SEP-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    62886.42</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51311.21</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    62886.42</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51311.21</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    62886.42</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51311.21</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    62886.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51311.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    62886.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51311.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    90511.25</td>
    <td align="right">    42374.30</td>
    <td align="right">        0.00</td>
    <td align="right">   132885.56</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       21.65</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">       31.78</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       21.65</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">       31.78</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-14_GENERALSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    90511.25</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-10_SMALLGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   123137.25</td>
  </tr>
  <tr>
    <td align="right">MN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    42374.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-14_GENERALSERVICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     4226.37</td>
    <td align="right">     3907.24</td>
    <td align="right">     4231.42</td>
    <td align="right">     4131.47</td>
    <td align="right">     4480.97</td>
    <td align="right">     4921.88</td>
    <td align="right">     5671.87</td>
    <td align="right">     5465.53</td>
    <td align="right">     4712.73</td>
    <td align="right">     4387.98</td>
    <td align="right">     4227.22</td>
    <td align="right">     4238.62</td>
    <td align="right">    54603.31</td>
    <td align="right">     5671.87</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">     1814.98</td>
    <td align="right">     1864.08</td>
    <td align="right">     1877.76</td>
    <td align="right">     1953.79</td>
    <td align="right">     2158.28</td>
    <td align="right">     3593.98</td>
    <td align="right">     3992.41</td>
    <td align="right">     3880.97</td>
    <td align="right">     3344.81</td>
    <td align="right">     2122.74</td>
    <td align="right">     2061.76</td>
    <td align="right">     1854.62</td>
    <td align="right">    30520.19</td>
    <td align="right">     3992.41</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">      264.48</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     6063.39</td>
    <td align="right">     5793.36</td>
    <td align="right">     6131.23</td>
    <td align="right">     6107.30</td>
    <td align="right">     6661.29</td>
    <td align="right">     8537.90</td>
    <td align="right">     9686.31</td>
    <td align="right">     9368.54</td>
    <td align="right">     8079.58</td>
    <td align="right">     6532.77</td>
    <td align="right">     6311.02</td>
    <td align="right">     6115.28</td>
    <td align="right">    85387.97</td>
    <td align="right">     9686.31</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     6063.39</td>
    <td align="right">     5793.36</td>
    <td align="right">     6131.23</td>
    <td align="right">     6107.30</td>
    <td align="right">     6661.29</td>
    <td align="right">     8537.90</td>
    <td align="right">     9686.31</td>
    <td align="right">     9368.54</td>
    <td align="right">     8079.58</td>
    <td align="right">     6532.77</td>
    <td align="right">     6311.02</td>
    <td align="right">     6115.28</td>
    <td align="right">    85387.97</td>
    <td align="right">     9686.31</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      363.80</td>
    <td align="right">      347.60</td>
    <td align="right">      367.87</td>
    <td align="right">      366.44</td>
    <td align="right">      399.68</td>
    <td align="right">      512.27</td>
    <td align="right">      581.18</td>
    <td align="right">      562.11</td>
    <td align="right">      484.77</td>
    <td align="right">      391.97</td>
    <td align="right">      378.66</td>
    <td align="right">      366.92</td>
    <td align="right">     5123.28</td>
    <td align="right">      581.18</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     6427.19</td>
    <td align="right">     6140.96</td>
    <td align="right">     6499.10</td>
    <td align="right">     6473.74</td>
    <td align="right">     7060.97</td>
    <td align="right">     9050.17</td>
    <td align="right">    10267.49</td>
    <td align="right">     9930.65</td>
    <td align="right">     8564.35</td>
    <td align="right">     6924.73</td>
    <td align="right">     6689.69</td>
    <td align="right">     6482.20</td>
    <td align="right">    90511.25</td>
    <td align="right">    10267.49</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICDEMANDCHARGE ($)</td>
    <td align="right">     1814.98</td>
    <td align="right">     1864.08</td>
    <td align="right">     1877.76</td>
    <td align="right">     1953.79</td>
    <td align="right">     2158.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2122.74</td>
    <td align="right">     2061.76</td>
    <td align="right">     1854.62</td>
    <td align="right">    15708.03</td>
    <td align="right">     2158.28</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3593.98</td>
    <td align="right">     3992.41</td>
    <td align="right">     3880.97</td>
    <td align="right">     3344.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14812.16</td>
    <td align="right">     3992.41</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      363.80</td>
    <td align="right">      347.60</td>
    <td align="right">      367.87</td>
    <td align="right">      366.44</td>
    <td align="right">      399.68</td>
    <td align="right">      512.27</td>
    <td align="right">      581.18</td>
    <td align="right">      562.11</td>
    <td align="right">      484.77</td>
    <td align="right">      391.97</td>
    <td align="right">      378.66</td>
    <td align="right">      366.92</td>
    <td align="right">     5123.28</td>
    <td align="right">      581.18</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     4226.37</td>
    <td align="right">     3907.24</td>
    <td align="right">     4231.42</td>
    <td align="right">     4131.47</td>
    <td align="right">     4480.97</td>
    <td align="right">     4921.88</td>
    <td align="right">     5671.87</td>
    <td align="right">     5465.53</td>
    <td align="right">     4712.73</td>
    <td align="right">     4387.98</td>
    <td align="right">     4227.22</td>
    <td align="right">     4238.62</td>
    <td align="right">    54603.31</td>
    <td align="right">     5671.87</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     6063.39</td>
    <td align="right">     5793.36</td>
    <td align="right">     6131.23</td>
    <td align="right">     6107.30</td>
    <td align="right">     6661.29</td>
    <td align="right">     8537.90</td>
    <td align="right">     9686.31</td>
    <td align="right">     9368.54</td>
    <td align="right">     8079.58</td>
    <td align="right">     6532.77</td>
    <td align="right">     6311.02</td>
    <td align="right">     6115.28</td>
    <td align="right">    85387.97</td>
    <td align="right">     9686.31</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   132472.87</td>
    <td align="right">   119448.84</td>
    <td align="right">   131647.52</td>
    <td align="right">   126584.19</td>
    <td align="right">   136655.81</td>
    <td align="right">   148697.32</td>
    <td align="right">   171355.54</td>
    <td align="right">   165121.89</td>
    <td align="right">   142378.48</td>
    <td align="right">   133670.10</td>
    <td align="right">   128500.21</td>
    <td align="right">   132298.89</td>
    <td align="right">  1668831.67</td>
    <td align="right">   171355.54</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      274.58</td>
    <td align="right">      282.01</td>
    <td align="right">      284.08</td>
    <td align="right">      295.58</td>
    <td align="right">      326.52</td>
    <td align="right">      388.12</td>
    <td align="right">      431.15</td>
    <td align="right">      419.11</td>
    <td align="right">      361.21</td>
    <td align="right">      321.14</td>
    <td align="right">      311.92</td>
    <td align="right">      280.58</td>
    <td align="right">     3975.99</td>
    <td align="right">      431.15</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND25KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   132472.87</td>
    <td align="right">   119448.84</td>
    <td align="right">   131647.52</td>
    <td align="right">   126584.19</td>
    <td align="right">   136655.81</td>
    <td align="right">   148697.32</td>
    <td align="right">   171355.54</td>
    <td align="right">   165121.89</td>
    <td align="right">   142378.48</td>
    <td align="right">   133670.10</td>
    <td align="right">   128500.21</td>
    <td align="right">   132298.89</td>
    <td align="right">  1668831.67</td>
    <td align="right">   171355.54</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      274.58</td>
    <td align="right">      282.01</td>
    <td align="right">      284.08</td>
    <td align="right">      295.58</td>
    <td align="right">      326.52</td>
    <td align="right">      388.12</td>
    <td align="right">      431.15</td>
    <td align="right">      419.11</td>
    <td align="right">      361.21</td>
    <td align="right">      321.14</td>
    <td align="right">      311.92</td>
    <td align="right">      280.58</td>
    <td align="right">     3975.99</td>
    <td align="right">      431.15</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   132472.87</td>
    <td align="right">   119448.84</td>
    <td align="right">   131647.52</td>
    <td align="right">   126584.19</td>
    <td align="right">   136655.81</td>
    <td align="right">   148697.32</td>
    <td align="right">   171355.54</td>
    <td align="right">   165121.89</td>
    <td align="right">   142378.48</td>
    <td align="right">   133670.10</td>
    <td align="right">   128500.21</td>
    <td align="right">   132298.89</td>
    <td align="right">  1668831.67</td>
    <td align="right">   171355.54</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      274.58</td>
    <td align="right">      282.01</td>
    <td align="right">      284.08</td>
    <td align="right">      295.58</td>
    <td align="right">      326.52</td>
    <td align="right">      388.12</td>
    <td align="right">      431.15</td>
    <td align="right">      419.11</td>
    <td align="right">      361.21</td>
    <td align="right">      321.14</td>
    <td align="right">      311.92</td>
    <td align="right">      280.58</td>
    <td align="right">     3975.99</td>
    <td align="right">      431.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      274.58</td>
    <td align="right">      282.01</td>
    <td align="right">      284.08</td>
    <td align="right">      295.58</td>
    <td align="right">      326.52</td>
    <td align="right">      388.12</td>
    <td align="right">      431.15</td>
    <td align="right">      419.11</td>
    <td align="right">      361.21</td>
    <td align="right">      321.14</td>
    <td align="right">      311.92</td>
    <td align="right">      280.58</td>
    <td align="right">     3975.99</td>
    <td align="right">      431.15</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      274.58</td>
    <td align="right">      282.01</td>
    <td align="right">      284.08</td>
    <td align="right">      295.58</td>
    <td align="right">      326.52</td>
    <td align="right">      388.12</td>
    <td align="right">      431.15</td>
    <td align="right">      419.11</td>
    <td align="right">      361.21</td>
    <td align="right">      321.14</td>
    <td align="right">      311.92</td>
    <td align="right">      280.58</td>
    <td align="right">     3975.99</td>
    <td align="right">      431.15</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      274.58</td>
    <td align="right">      282.01</td>
    <td align="right">      284.08</td>
    <td align="right">      295.58</td>
    <td align="right">      326.52</td>
    <td align="right">      388.12</td>
    <td align="right">      431.15</td>
    <td align="right">      419.11</td>
    <td align="right">      361.21</td>
    <td align="right">      321.14</td>
    <td align="right">      311.92</td>
    <td align="right">      280.58</td>
    <td align="right">     3975.99</td>
    <td align="right">      431.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   132472.87</td>
    <td align="right">   119448.84</td>
    <td align="right">   131647.52</td>
    <td align="right">   126584.19</td>
    <td align="right">   136655.81</td>
    <td align="right">   148697.32</td>
    <td align="right">   171355.54</td>
    <td align="right">   165121.89</td>
    <td align="right">   142378.48</td>
    <td align="right">   133670.10</td>
    <td align="right">   128500.21</td>
    <td align="right">   132298.89</td>
    <td align="right">  1668831.67</td>
    <td align="right">   171355.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      274.58</td>
    <td align="right">      282.01</td>
    <td align="right">      284.08</td>
    <td align="right">      295.58</td>
    <td align="right">      326.52</td>
    <td align="right">      388.12</td>
    <td align="right">      431.15</td>
    <td align="right">      419.11</td>
    <td align="right">      361.21</td>
    <td align="right">      321.14</td>
    <td align="right">      311.92</td>
    <td align="right">      280.58</td>
    <td align="right">     3975.99</td>
    <td align="right">      431.15</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   132472.87</td>
    <td align="right">   119448.84</td>
    <td align="right">   131647.52</td>
    <td align="right">   126584.19</td>
    <td align="right">   136655.81</td>
    <td align="right">   148697.32</td>
    <td align="right">   171355.54</td>
    <td align="right">   165121.89</td>
    <td align="right">   142378.48</td>
    <td align="right">   133670.10</td>
    <td align="right">   128500.21</td>
    <td align="right">   132298.89</td>
    <td align="right">  1668831.67</td>
    <td align="right">   171355.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      274.58</td>
    <td align="right">      282.01</td>
    <td align="right">      284.08</td>
    <td align="right">      295.58</td>
    <td align="right">      326.52</td>
    <td align="right">      388.12</td>
    <td align="right">      431.15</td>
    <td align="right">      419.11</td>
    <td align="right">      361.21</td>
    <td align="right">      321.14</td>
    <td align="right">      311.92</td>
    <td align="right">      280.58</td>
    <td align="right">     3975.99</td>
    <td align="right">      431.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   132472.87</td>
    <td align="right">   119448.84</td>
    <td align="right">   131647.52</td>
    <td align="right">   126584.19</td>
    <td align="right">   136655.81</td>
    <td align="right">   148697.32</td>
    <td align="right">   171355.54</td>
    <td align="right">   165121.89</td>
    <td align="right">   142378.48</td>
    <td align="right">   133670.10</td>
    <td align="right">   128500.21</td>
    <td align="right">   132298.89</td>
    <td align="right">  1668831.67</td>
    <td align="right">   171355.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      274.58</td>
    <td align="right">      282.01</td>
    <td align="right">      284.08</td>
    <td align="right">      295.58</td>
    <td align="right">      326.52</td>
    <td align="right">      388.12</td>
    <td align="right">      431.15</td>
    <td align="right">      419.11</td>
    <td align="right">      361.21</td>
    <td align="right">      321.14</td>
    <td align="right">      311.92</td>
    <td align="right">      280.58</td>
    <td align="right">     3975.99</td>
    <td align="right">      431.15</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>WINTERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>SUMMERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM WINTERBASICDEMANDCHARGE                                                                              SUMMERBASICDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-10_SMALLGENERAL</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND25KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     8716.72</td>
    <td align="right">     7859.73</td>
    <td align="right">     8662.41</td>
    <td align="right">     8329.24</td>
    <td align="right">     8991.95</td>
    <td align="right">    11271.26</td>
    <td align="right">    12988.75</td>
    <td align="right">    12516.24</td>
    <td align="right">    10792.29</td>
    <td align="right">     8795.49</td>
    <td align="right">     8455.31</td>
    <td align="right">     8705.27</td>
    <td align="right">   116084.66</td>
    <td align="right">    12988.75</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">       82.56</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     8723.60</td>
    <td align="right">     7866.61</td>
    <td align="right">     8669.29</td>
    <td align="right">     8336.12</td>
    <td align="right">     8998.83</td>
    <td align="right">    11278.14</td>
    <td align="right">    12995.63</td>
    <td align="right">    12523.12</td>
    <td align="right">    10799.17</td>
    <td align="right">     8802.37</td>
    <td align="right">     8462.19</td>
    <td align="right">     8712.15</td>
    <td align="right">   116167.22</td>
    <td align="right">    12995.63</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     8723.60</td>
    <td align="right">     7866.61</td>
    <td align="right">     8669.29</td>
    <td align="right">     8336.12</td>
    <td align="right">     8998.83</td>
    <td align="right">    11278.14</td>
    <td align="right">    12995.63</td>
    <td align="right">    12523.12</td>
    <td align="right">    10799.17</td>
    <td align="right">     8802.37</td>
    <td align="right">     8462.19</td>
    <td align="right">     8712.15</td>
    <td align="right">   116167.22</td>
    <td align="right">    12995.63</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      523.42</td>
    <td align="right">      472.00</td>
    <td align="right">      520.16</td>
    <td align="right">      500.17</td>
    <td align="right">      539.93</td>
    <td align="right">      676.69</td>
    <td align="right">      779.74</td>
    <td align="right">      751.39</td>
    <td align="right">      647.95</td>
    <td align="right">      528.14</td>
    <td align="right">      507.73</td>
    <td align="right">      522.73</td>
    <td align="right">     6970.03</td>
    <td align="right">      779.74</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     9247.01</td>
    <td align="right">     8338.61</td>
    <td align="right">     9189.44</td>
    <td align="right">     8836.29</td>
    <td align="right">     9538.76</td>
    <td align="right">    11954.83</td>
    <td align="right">    13775.37</td>
    <td align="right">    13274.51</td>
    <td align="right">    11447.12</td>
    <td align="right">     9330.51</td>
    <td align="right">     8969.93</td>
    <td align="right">     9234.88</td>
    <td align="right">   123137.25</td>
    <td align="right">    13775.37</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11271.26</td>
    <td align="right">    12988.75</td>
    <td align="right">    12516.24</td>
    <td align="right">    10792.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47568.53</td>
    <td align="right">    12988.75</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICENERGYCHARGE ($)</td>
    <td align="right">     8716.72</td>
    <td align="right">     7859.73</td>
    <td align="right">     8662.41</td>
    <td align="right">     8329.24</td>
    <td align="right">     8991.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8795.49</td>
    <td align="right">     8455.31</td>
    <td align="right">     8705.27</td>
    <td align="right">    68516.12</td>
    <td align="right">     8991.95</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      523.42</td>
    <td align="right">      472.00</td>
    <td align="right">      520.16</td>
    <td align="right">      500.17</td>
    <td align="right">      539.93</td>
    <td align="right">      676.69</td>
    <td align="right">      779.74</td>
    <td align="right">      751.39</td>
    <td align="right">      647.95</td>
    <td align="right">      528.14</td>
    <td align="right">      507.73</td>
    <td align="right">      522.73</td>
    <td align="right">     6970.03</td>
    <td align="right">      779.74</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     8723.60</td>
    <td align="right">     7866.61</td>
    <td align="right">     8669.29</td>
    <td align="right">     8336.12</td>
    <td align="right">     8998.83</td>
    <td align="right">    11278.14</td>
    <td align="right">    12995.63</td>
    <td align="right">    12523.12</td>
    <td align="right">    10799.17</td>
    <td align="right">     8802.37</td>
    <td align="right">     8462.19</td>
    <td align="right">     8712.15</td>
    <td align="right">   116167.22</td>
    <td align="right">    12995.63</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   132472.87</td>
    <td align="right">   119448.84</td>
    <td align="right">   131647.52</td>
    <td align="right">   126584.19</td>
    <td align="right">   136655.81</td>
    <td align="right">   148697.32</td>
    <td align="right">   171355.54</td>
    <td align="right">   165121.89</td>
    <td align="right">   142378.48</td>
    <td align="right">   133670.10</td>
    <td align="right">   128500.21</td>
    <td align="right">   132298.89</td>
    <td align="right">  1668831.67</td>
    <td align="right">   171355.54</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND25KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   132472.87</td>
    <td align="right">   119448.84</td>
    <td align="right">   131647.52</td>
    <td align="right">   126584.19</td>
    <td align="right">   136655.81</td>
    <td align="right">   148697.32</td>
    <td align="right">   171355.54</td>
    <td align="right">   165121.89</td>
    <td align="right">   142378.48</td>
    <td align="right">   133670.10</td>
    <td align="right">   128500.21</td>
    <td align="right">   132298.89</td>
    <td align="right">  1668831.67</td>
    <td align="right">   171355.54</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      274.58</td>
    <td align="right">      282.01</td>
    <td align="right">      284.08</td>
    <td align="right">      295.58</td>
    <td align="right">      326.52</td>
    <td align="right">      388.12</td>
    <td align="right">      431.15</td>
    <td align="right">      419.11</td>
    <td align="right">      361.21</td>
    <td align="right">      321.14</td>
    <td align="right">      311.92</td>
    <td align="right">      280.58</td>
    <td align="right">     3975.99</td>
    <td align="right">      431.15</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   132472.87</td>
    <td align="right">   119448.84</td>
    <td align="right">   131647.52</td>
    <td align="right">   126584.19</td>
    <td align="right">   136655.81</td>
    <td align="right">   148697.32</td>
    <td align="right">   171355.54</td>
    <td align="right">   165121.89</td>
    <td align="right">   142378.48</td>
    <td align="right">   133670.10</td>
    <td align="right">   128500.21</td>
    <td align="right">   132298.89</td>
    <td align="right">  1668831.67</td>
    <td align="right">   171355.54</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      274.58</td>
    <td align="right">      282.01</td>
    <td align="right">      284.08</td>
    <td align="right">      295.58</td>
    <td align="right">      326.52</td>
    <td align="right">      388.12</td>
    <td align="right">      431.15</td>
    <td align="right">      419.11</td>
    <td align="right">      361.21</td>
    <td align="right">      321.14</td>
    <td align="right">      311.92</td>
    <td align="right">      280.58</td>
    <td align="right">     3975.99</td>
    <td align="right">      431.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      274.58</td>
    <td align="right">      282.01</td>
    <td align="right">      284.08</td>
    <td align="right">      295.58</td>
    <td align="right">      326.52</td>
    <td align="right">      388.12</td>
    <td align="right">      431.15</td>
    <td align="right">      419.11</td>
    <td align="right">      361.21</td>
    <td align="right">      321.14</td>
    <td align="right">      311.92</td>
    <td align="right">      280.58</td>
    <td align="right">     3975.99</td>
    <td align="right">      431.15</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      274.58</td>
    <td align="right">      282.01</td>
    <td align="right">      284.08</td>
    <td align="right">      295.58</td>
    <td align="right">      326.52</td>
    <td align="right">      388.12</td>
    <td align="right">      431.15</td>
    <td align="right">      419.11</td>
    <td align="right">      361.21</td>
    <td align="right">      321.14</td>
    <td align="right">      311.92</td>
    <td align="right">      280.58</td>
    <td align="right">     3975.99</td>
    <td align="right">      431.15</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      274.58</td>
    <td align="right">      282.01</td>
    <td align="right">      284.08</td>
    <td align="right">      295.58</td>
    <td align="right">      326.52</td>
    <td align="right">      388.12</td>
    <td align="right">      431.15</td>
    <td align="right">      419.11</td>
    <td align="right">      361.21</td>
    <td align="right">      321.14</td>
    <td align="right">      311.92</td>
    <td align="right">      280.58</td>
    <td align="right">     3975.99</td>
    <td align="right">      431.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   132472.87</td>
    <td align="right">   119448.84</td>
    <td align="right">   131647.52</td>
    <td align="right">   126584.19</td>
    <td align="right">   136655.81</td>
    <td align="right">   148697.32</td>
    <td align="right">   171355.54</td>
    <td align="right">   165121.89</td>
    <td align="right">   142378.48</td>
    <td align="right">   133670.10</td>
    <td align="right">   128500.21</td>
    <td align="right">   132298.89</td>
    <td align="right">  1668831.67</td>
    <td align="right">   171355.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      274.58</td>
    <td align="right">      282.01</td>
    <td align="right">      284.08</td>
    <td align="right">      295.58</td>
    <td align="right">      326.52</td>
    <td align="right">      388.12</td>
    <td align="right">      431.15</td>
    <td align="right">      419.11</td>
    <td align="right">      361.21</td>
    <td align="right">      321.14</td>
    <td align="right">      311.92</td>
    <td align="right">      280.58</td>
    <td align="right">     3975.99</td>
    <td align="right">      431.15</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   132472.87</td>
    <td align="right">   119448.84</td>
    <td align="right">   131647.52</td>
    <td align="right">   126584.19</td>
    <td align="right">   136655.81</td>
    <td align="right">   148697.32</td>
    <td align="right">   171355.54</td>
    <td align="right">   165121.89</td>
    <td align="right">   142378.48</td>
    <td align="right">   133670.10</td>
    <td align="right">   128500.21</td>
    <td align="right">   132298.89</td>
    <td align="right">  1668831.67</td>
    <td align="right">   171355.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      274.58</td>
    <td align="right">      282.01</td>
    <td align="right">      284.08</td>
    <td align="right">      295.58</td>
    <td align="right">      326.52</td>
    <td align="right">      388.12</td>
    <td align="right">      431.15</td>
    <td align="right">      419.11</td>
    <td align="right">      361.21</td>
    <td align="right">      321.14</td>
    <td align="right">      311.92</td>
    <td align="right">      280.58</td>
    <td align="right">     3975.99</td>
    <td align="right">      431.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   132472.87</td>
    <td align="right">   119448.84</td>
    <td align="right">   131647.52</td>
    <td align="right">   126584.19</td>
    <td align="right">   136655.81</td>
    <td align="right">   148697.32</td>
    <td align="right">   171355.54</td>
    <td align="right">   165121.89</td>
    <td align="right">   142378.48</td>
    <td align="right">   133670.10</td>
    <td align="right">   128500.21</td>
    <td align="right">   132298.89</td>
    <td align="right">  1668831.67</td>
    <td align="right">   171355.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      274.58</td>
    <td align="right">      282.01</td>
    <td align="right">      284.08</td>
    <td align="right">      295.58</td>
    <td align="right">      326.52</td>
    <td align="right">      388.12</td>
    <td align="right">      431.15</td>
    <td align="right">      419.11</td>
    <td align="right">      361.21</td>
    <td align="right">      321.14</td>
    <td align="right">      311.92</td>
    <td align="right">      280.58</td>
    <td align="right">     3975.99</td>
    <td align="right">      431.15</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>WINTERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERBASICENERGYCHARGE                                                                              WINTERBASICENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::MN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> MN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2008-11-14
    01:09:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     7791.61</td>
    <td align="right">     6489.43</td>
    <td align="right">     4847.88</td>
    <td align="right">     2858.21</td>
    <td align="right">     1814.07</td>
    <td align="right">      762.81</td>
    <td align="right">      469.36</td>
    <td align="right">      649.10</td>
    <td align="right">     1234.47</td>
    <td align="right">     2359.86</td>
    <td align="right">     4093.69</td>
    <td align="right">     6605.27</td>
    <td align="right">    39975.76</td>
    <td align="right">     7791.61</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     7791.61</td>
    <td align="right">     6489.43</td>
    <td align="right">     4847.88</td>
    <td align="right">     2858.21</td>
    <td align="right">     1814.07</td>
    <td align="right">      762.81</td>
    <td align="right">      469.36</td>
    <td align="right">      649.10</td>
    <td align="right">     1234.47</td>
    <td align="right">     2359.86</td>
    <td align="right">     4093.69</td>
    <td align="right">     6605.27</td>
    <td align="right">    39975.76</td>
    <td align="right">     7791.61</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     7791.61</td>
    <td align="right">     6489.43</td>
    <td align="right">     4847.88</td>
    <td align="right">     2858.21</td>
    <td align="right">     1814.07</td>
    <td align="right">      762.81</td>
    <td align="right">      469.36</td>
    <td align="right">      649.10</td>
    <td align="right">     1234.47</td>
    <td align="right">     2359.86</td>
    <td align="right">     4093.69</td>
    <td align="right">     6605.27</td>
    <td align="right">    39975.76</td>
    <td align="right">     7791.61</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      467.50</td>
    <td align="right">      389.37</td>
    <td align="right">      290.87</td>
    <td align="right">      171.49</td>
    <td align="right">      108.84</td>
    <td align="right">       45.77</td>
    <td align="right">       28.16</td>
    <td align="right">       38.95</td>
    <td align="right">       74.07</td>
    <td align="right">      141.59</td>
    <td align="right">      245.62</td>
    <td align="right">      396.32</td>
    <td align="right">     2398.55</td>
    <td align="right">      467.50</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     8259.11</td>
    <td align="right">     6878.79</td>
    <td align="right">     5138.76</td>
    <td align="right">     3029.70</td>
    <td align="right">     1922.91</td>
    <td align="right">      808.58</td>
    <td align="right">      497.52</td>
    <td align="right">      688.05</td>
    <td align="right">     1308.54</td>
    <td align="right">     2501.45</td>
    <td align="right">     4339.32</td>
    <td align="right">     7001.58</td>
    <td align="right">    42374.30</td>
    <td align="right">     8259.11</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     7791.61</td>
    <td align="right">     6489.43</td>
    <td align="right">     4847.88</td>
    <td align="right">     2858.21</td>
    <td align="right">     1814.07</td>
    <td align="right">      762.81</td>
    <td align="right">      469.36</td>
    <td align="right">      649.10</td>
    <td align="right">     1234.47</td>
    <td align="right">     2359.86</td>
    <td align="right">     4093.69</td>
    <td align="right">     6605.27</td>
    <td align="right">    39975.76</td>
    <td align="right">     7791.61</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      467.50</td>
    <td align="right">      389.37</td>
    <td align="right">      290.87</td>
    <td align="right">      171.49</td>
    <td align="right">      108.84</td>
    <td align="right">       45.77</td>
    <td align="right">       28.16</td>
    <td align="right">       38.95</td>
    <td align="right">       74.07</td>
    <td align="right">      141.59</td>
    <td align="right">      245.62</td>
    <td align="right">      396.32</td>
    <td align="right">     2398.55</td>
    <td align="right">      467.50</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     7791.61</td>
    <td align="right">     6489.43</td>
    <td align="right">     4847.88</td>
    <td align="right">     2858.21</td>
    <td align="right">     1814.07</td>
    <td align="right">      762.81</td>
    <td align="right">      469.36</td>
    <td align="right">      649.10</td>
    <td align="right">     1234.47</td>
    <td align="right">     2359.86</td>
    <td align="right">     4093.69</td>
    <td align="right">     6605.27</td>
    <td align="right">    39975.76</td>
    <td align="right">     7791.61</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      947.88</td>
    <td align="right">      781.86</td>
    <td align="right">      642.10</td>
    <td align="right">      376.58</td>
    <td align="right">      213.42</td>
    <td align="right">       83.83</td>
    <td align="right">       54.96</td>
    <td align="right">       78.87</td>
    <td align="right">      161.58</td>
    <td align="right">      321.07</td>
    <td align="right">      566.21</td>
    <td align="right">      873.71</td>
    <td align="right">     5102.07</td>
    <td align="right">      947.88</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      947.88</td>
    <td align="right">      781.86</td>
    <td align="right">      642.10</td>
    <td align="right">      376.58</td>
    <td align="right">      213.42</td>
    <td align="right">       83.83</td>
    <td align="right">       54.96</td>
    <td align="right">       78.87</td>
    <td align="right">      161.58</td>
    <td align="right">      321.07</td>
    <td align="right">      566.21</td>
    <td align="right">      873.71</td>
    <td align="right">     5102.07</td>
    <td align="right">      947.88</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">        2.37</td>
    <td align="right">        2.25</td>
    <td align="right">        1.81</td>
    <td align="right">        1.15</td>
    <td align="right">      0.9597</td>
    <td align="right">        1.38</td>
    <td align="right">        1.76</td>
    <td align="right">        1.95</td>
    <td align="right">        2.36</td>
    <td align="right">        2.38</td>
    <td align="right">       23.13</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      947.88</td>
    <td align="right">      781.86</td>
    <td align="right">      642.10</td>
    <td align="right">      376.58</td>
    <td align="right">      213.42</td>
    <td align="right">       83.83</td>
    <td align="right">       54.96</td>
    <td align="right">       78.87</td>
    <td align="right">      161.58</td>
    <td align="right">      321.07</td>
    <td align="right">      566.21</td>
    <td align="right">      873.71</td>
    <td align="right">     5102.07</td>
    <td align="right">      947.88</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">        2.37</td>
    <td align="right">        2.25</td>
    <td align="right">        1.81</td>
    <td align="right">        1.15</td>
    <td align="right">      0.9597</td>
    <td align="right">        1.38</td>
    <td align="right">        1.76</td>
    <td align="right">        1.95</td>
    <td align="right">        2.36</td>
    <td align="right">        2.38</td>
    <td align="right">       23.13</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">        2.37</td>
    <td align="right">        2.25</td>
    <td align="right">        1.81</td>
    <td align="right">        1.15</td>
    <td align="right">      0.9597</td>
    <td align="right">        1.38</td>
    <td align="right">        1.76</td>
    <td align="right">        1.95</td>
    <td align="right">        2.36</td>
    <td align="right">        2.38</td>
    <td align="right">       23.13</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">        2.37</td>
    <td align="right">        2.25</td>
    <td align="right">        1.81</td>
    <td align="right">        1.15</td>
    <td align="right">      0.9597</td>
    <td align="right">        1.38</td>
    <td align="right">        1.76</td>
    <td align="right">        1.95</td>
    <td align="right">        2.36</td>
    <td align="right">        2.38</td>
    <td align="right">       23.13</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">        2.37</td>
    <td align="right">        2.25</td>
    <td align="right">        1.81</td>
    <td align="right">        1.15</td>
    <td align="right">      0.9597</td>
    <td align="right">        1.38</td>
    <td align="right">        1.76</td>
    <td align="right">        1.95</td>
    <td align="right">        2.36</td>
    <td align="right">        2.38</td>
    <td align="right">       23.13</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      947.88</td>
    <td align="right">      781.86</td>
    <td align="right">      642.10</td>
    <td align="right">      376.58</td>
    <td align="right">      213.42</td>
    <td align="right">       83.83</td>
    <td align="right">       54.96</td>
    <td align="right">       78.87</td>
    <td align="right">      161.58</td>
    <td align="right">      321.07</td>
    <td align="right">      566.21</td>
    <td align="right">      873.71</td>
    <td align="right">     5102.07</td>
    <td align="right">      947.88</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">        2.37</td>
    <td align="right">        2.25</td>
    <td align="right">        1.81</td>
    <td align="right">        1.15</td>
    <td align="right">      0.9597</td>
    <td align="right">        1.38</td>
    <td align="right">        1.76</td>
    <td align="right">        1.95</td>
    <td align="right">        2.36</td>
    <td align="right">        2.38</td>
    <td align="right">       23.13</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      947.88</td>
    <td align="right">      781.86</td>
    <td align="right">      642.10</td>
    <td align="right">      376.58</td>
    <td align="right">      213.42</td>
    <td align="right">       83.83</td>
    <td align="right">       54.96</td>
    <td align="right">       78.87</td>
    <td align="right">      161.58</td>
    <td align="right">      321.07</td>
    <td align="right">      566.21</td>
    <td align="right">      873.71</td>
    <td align="right">     5102.07</td>
    <td align="right">      947.88</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">        2.37</td>
    <td align="right">        2.25</td>
    <td align="right">        1.81</td>
    <td align="right">        1.15</td>
    <td align="right">      0.9597</td>
    <td align="right">        1.38</td>
    <td align="right">        1.76</td>
    <td align="right">        1.95</td>
    <td align="right">        2.36</td>
    <td align="right">        2.38</td>
    <td align="right">       23.13</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      947.88</td>
    <td align="right">      781.86</td>
    <td align="right">      642.10</td>
    <td align="right">      376.58</td>
    <td align="right">      213.42</td>
    <td align="right">       83.83</td>
    <td align="right">       54.96</td>
    <td align="right">       78.87</td>
    <td align="right">      161.58</td>
    <td align="right">      321.07</td>
    <td align="right">      566.21</td>
    <td align="right">      873.71</td>
    <td align="right">     5102.07</td>
    <td align="right">      947.88</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">        2.37</td>
    <td align="right">        2.25</td>
    <td align="right">        1.81</td>
    <td align="right">        1.15</td>
    <td align="right">      0.9597</td>
    <td align="right">        1.38</td>
    <td align="right">        1.76</td>
    <td align="right">        1.95</td>
    <td align="right">        2.36</td>
    <td align="right">        2.38</td>
    <td align="right">       23.13</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        8.30</td>
    <td align="right">        7.55</td>
    <td align="right">        7.59</td>
    <td align="right">        8.50</td>
    <td align="right">        9.10</td>
    <td align="right">        8.54</td>
    <td align="right">        8.23</td>
    <td align="right">        7.64</td>
    <td align="right">        7.35</td>
    <td align="right">        7.23</td>
    <td align="right">        7.56</td>
    <td align="right">       95.81</td>
    <td align="right">        9.10</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          MN_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
