<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Supermarket New V 1.0_3.0 FAIRBANKS AK USA TMY2-26411 WMO#=702610
  2008-11-14
  01:15:31 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.0</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Supermarket New V 1.0_3.0</b></p>
<p>Environment: <b>FAIRBANKS AK USA TMY2-26411 WMO#=702610</b></p>
<p>Simulation Timestamp: <b>2008-11-14
  01:15:31</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy (GJ)</td>
    <td align="right">Energy Per Total Building Area (MJ/m2)</td>
    <td align="right">Energy Per Conditioned Building Area (MJ/m2)</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    13850.70</td>
    <td align="right">     3312.93</td>
    <td align="right">     3312.93</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    13850.70</td>
    <td align="right">     3312.93</td>
    <td align="right">     3312.93</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    29426.47</td>
    <td align="right">     7038.49</td>
    <td align="right">     7038.49</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    29426.47</td>
    <td align="right">     7038.49</td>
    <td align="right">     7038.49</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     7761.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      933.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       67.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      678.54</td>
    <td align="right">      294.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1175.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       27.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     2891.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     5766.74</td>
    <td align="right">     8083.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     7761.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      933.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       67.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      678.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      294.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     1156.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       27.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     1304.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">      888.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">      698.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      239.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      285.90</td>
    <td align="right">     1863.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      853.95</td>
    <td align="right">       70.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1379.34</td>
    <td align="right">     1933.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      239.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      285.90</td>
    <td align="right">     1863.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      853.95</td>
    <td align="right">       70.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1379.34</td>
    <td align="right">     1933.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Percent Electricity (%)</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     5766.74</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     5766.74</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     5766.74</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     5766.74</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat (GJ)</td>
    <td align="right">Percent Heat (%)</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water (m3)</td>
    <td align="right">Percent Water (%)</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility (Hours)</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">      512.83</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4066.17</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELI">DELI</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALES">SALES</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERY">BAKERY</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OUTDOORAIRSUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OUTDOORAIRSUMMARY::DELI">DELI</a>    |   
<a href="#OUTDOORAIRSUMMARY::SALES">SALES</a>    |   
<a href="#OUTDOORAIRSUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OUTDOORAIRSUMMARY::BAKERY">BAKERY</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE">OFFICE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DELI">DELI</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SALES">SALES</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PRODUCE">PRODUCE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::BAKERY">BAKERY</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6">PSZ-AC:6</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE">OFFICE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DELI">DELI</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SALES">SALES</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE">PRODUCE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BAKERY">BAKERY</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-COOLING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-COOLING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-COOLING::SALES">SALES</a>    |   
<a href="#BUILDINGLOADS-COOLING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-COOLING::BAKERY">BAKERY</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-HEATING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-HEATING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-HEATING::SALES">SALES</a>    |   
<a href="#BUILDINGLOADS-HEATING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-HEATING::BAKERY">BAKERY</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SALES">SALES</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BAKERY">BAKERY</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::OFFICE">OFFICE</a>    |   
<a href="#SPACELOADS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SPACELOADS::DELI">DELI</a>    |   
<a href="#SPACELOADS::SALES">SALES</a>    |   
<a href="#SPACELOADS::PRODUCE">PRODUCE</a>    |   
<a href="#SPACELOADS::BAKERY">BAKERY</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::CHUGACHELECT_LARGEGENSERV">CHUGACHELECT_LARGEGENSERV</a>   |  
<a href="#TariffReport::CHUGACHELECT_SMALLGENSERV">CHUGACHELECT_SMALLGENSERV</a>   |  
<a href="#TariffReport::AK_EIAMONTHLYRATEGAS">AK_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.0</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">FAIRBANKS AK USA TMY2-26411 WMO#=702610</td>
  </tr>
  <tr>
    <td align="right">Latitude (deg)</td>
    <td align="right">       64.82</td>
  </tr>
  <tr>
    <td align="right">Longitude (deg)</td>
    <td align="right">     -147.87</td>
  </tr>
  <tr>
    <td align="right">Elevation (m)</td>
    <td align="right">      138.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       -9.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle (deg)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated (hrs)</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">     1609.16</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area (m2)</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio (%)</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area (m2)</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Skylight Area (m2)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio (%)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume (m3)</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">Window Glass Area (m2)</td>
    <td align="right">Lighting (W/m2)</td>
    <td align="right">People (m2/person)</td>
    <td align="right">Plug and Process(W/m2)</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.84</td>
    <td align="right">Yes</td>
    <td align="right">      541.72</td>
    <td align="right">        1.00</td>
    <td align="right">      115.05</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8400</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      621.89</td>
    <td align="right">Yes</td>
    <td align="right">     3792.03</td>
    <td align="right">        1.00</td>
    <td align="right">      477.11</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6100</td>
    <td align="right">       27.86</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      224.72</td>
    <td align="right">Yes</td>
    <td align="right">     1370.24</td>
    <td align="right">        1.00</td>
    <td align="right">      138.39</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">     80.7000</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     2324.94</td>
    <td align="right">Yes</td>
    <td align="right">    14176.60</td>
    <td align="right">        1.00</td>
    <td align="right">      323.44</td>
    <td align="right">      174.70</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      711.36</td>
    <td align="right">Yes</td>
    <td align="right">     4337.61</td>
    <td align="right">        1.00</td>
    <td align="right">      366.09</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      209.04</td>
    <td align="right">Yes</td>
    <td align="right">     1274.65</td>
    <td align="right">        1.00</td>
    <td align="right">      189.08</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">     80.7000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb (C)</td>
    <td align="right">Daily Temperature Range (C)</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed (m/s)</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -42.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.50</td>
    <td align="right">WETBULB</td>
    <td align="right">        0.50</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       27.20</td>
    <td align="right">       10.30</td>
    <td align="right">       16.10</td>
    <td align="right">WETBULB</td>
    <td align="right">        3.30</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film (W/m2-K)</td>
    <td align="right">U-Factor no Film (W/m2-K)</td>
    <td align="right">Gross Area (m2)</td>
    <td align="right">Azimuth (deg)</td>
    <td align="right">Tilt (deg)</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.454</td>
    <td align="right">        0.49</td>
    <td align="right">       60.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.454</td>
    <td align="right">        0.49</td>
    <td align="right">       54.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">       88.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.273</td>
    <td align="right">        0.29</td>
    <td align="right">       88.84</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.454</td>
    <td align="right">        0.49</td>
    <td align="right">      422.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.454</td>
    <td align="right">        0.49</td>
    <td align="right">       54.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      621.89</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.273</td>
    <td align="right">        0.29</td>
    <td align="right">      621.89</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.454</td>
    <td align="right">        0.49</td>
    <td align="right">      138.39</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DELI_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      224.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.273</td>
    <td align="right">        0.29</td>
    <td align="right">      224.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.454</td>
    <td align="right">        0.49</td>
    <td align="right">      323.44</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SALES_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">     2324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.273</td>
    <td align="right">        0.29</td>
    <td align="right">     2324.94</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.454</td>
    <td align="right">        0.49</td>
    <td align="right">      267.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.454</td>
    <td align="right">        0.49</td>
    <td align="right">       98.96</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      711.36</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.273</td>
    <td align="right">        0.29</td>
    <td align="right">      711.36</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.454</td>
    <td align="right">        0.49</td>
    <td align="right">       60.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL__2</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.454</td>
    <td align="right">        0.49</td>
    <td align="right">      128.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BAKERY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      209.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.273</td>
    <td align="right">        0.29</td>
    <td align="right">      209.04</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of Opening (m2)</td>
    <td align="right">U-Factor</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">      174.70</td>
    <td align="right">        2.62</td>
    <td align="right">       0.490</td>
    <td align="right">       0.490</td>
    <td align="right">No</td>
    <td align="right">SALES_WALL_SOUTH</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12175.18</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    65171.36</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    44375.80</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   192775.87</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    66167.16</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    43101.66</td>
    <td align="right">        2.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency (W/W)</td>
    <td align="right">Delta Pressure (pa)</td>
    <td align="right">Max Flow Rate (m3/s)</td>
    <td align="right">Rated Power (W)</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BAKERY EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.35</td>
    <td align="right">      250.00</td>
    <td align="right">        1.18</td>
    <td align="right">      842.79</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        0.74</td>
    <td align="right">     1394.70</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        3.94</td>
    <td align="right">     7465.55</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        2.68</td>
    <td align="right">     5083.36</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">       11.65</td>
    <td align="right">    22082.98</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        4.00</td>
    <td align="right">     7579.62</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        2.60</td>
    <td align="right">     4937.41</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head (pa)</td>
    <td align="right">Power (W)</td>
    <td align="right">Motor Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume (m3)</td>
    <td align="right">Input(W)</td>
    <td align="right">Thermal Efficiency (W/W)</td>
    <td align="right">Recovery Efficiency (W/W)</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.40</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        1.71</td>
    <td align="right">        0.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     4643.39</td>
    <td align="right">       0.299</td>
    <td align="right">       0.359</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       17.62</td>
    <td align="right">     0.00707</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    16974.18</td>
    <td align="right">       1.105</td>
    <td align="right">       1.326</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       17.62</td>
    <td align="right">     0.00707</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    34742.91</td>
    <td align="right">       2.234</td>
    <td align="right">       2.681</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       17.62</td>
    <td align="right">     0.00707</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">    19699.36</td>
    <td align="right">       1.359</td>
    <td align="right">       3.487</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       20.20</td>
    <td align="right">     0.00707</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    22776.42</td>
    <td align="right">       1.479</td>
    <td align="right">       1.774</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       17.62</td>
    <td align="right">     0.00707</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    33676.28</td>
    <td align="right">       2.170</td>
    <td align="right">       2.604</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       17.62</td>
    <td align="right">     0.00707</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">    17419.27</td>
    <td align="right">       0.613</td>
    <td align="right">       0.736</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    94035.66</td>
    <td align="right">       3.281</td>
    <td align="right">       3.937</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    32694.06</td>
    <td align="right">       1.139</td>
    <td align="right">       1.367</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">   280815.78</td>
    <td align="right">       9.705</td>
    <td align="right">      11.646</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    95892.07</td>
    <td align="right">       3.331</td>
    <td align="right">       3.997</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    33908.77</td>
    <td align="right">       1.186</td>
    <td align="right">       1.423</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling (m3/s)</td>
    <td align="right">User cooling (m3/s)</td>
    <td align="right">Calculated heating (m3/s)</td>
    <td align="right">User heating (m3/s)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
    <td align="right">        0.74</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">        3.94</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.68</td>
    <td align="right">        2.68</td>
    <td align="right">        1.37</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        3.49</td>
    <td align="right">        3.49</td>
    <td align="right">       11.65</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        1.77</td>
    <td align="right">        1.77</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.60</td>
    <td align="right">        2.60</td>
    <td align="right">        1.42</td>
    <td align="right">        1.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air (m3/s)</td>
    <td align="right">Maximum Outdoor Air (m3/s)</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit (C)</td>
    <td align="right">Outdoor Air Enthalpy Limit (C)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.93</td>
    <td align="right">        3.94</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.34</td>
    <td align="right">        2.68</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        3.49</td>
    <td align="right">       11.65</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.07</td>
    <td align="right">        4.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.18</td>
    <td align="right">        2.60</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person(m3/s-person)</td>
    <td align="right">Outdoor Air Per Area (m3/s-m2)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes (hr)</td>
    <td align="right">Summer Clothes (hr)</td>
    <td align="right">Summer or Winter Clothes (hr)</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     3128.83</td>
    <td align="right">     5493.17</td>
    <td align="right">     3118.33</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">     4002.00</td>
    <td align="right">     5773.50</td>
    <td align="right">     4002.00</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">     2728.33</td>
    <td align="right">     4042.00</td>
    <td align="right">     2007.00</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     3392.33</td>
    <td align="right">     5751.17</td>
    <td align="right">     3376.67</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">     3654.50</td>
    <td align="right">     5778.00</td>
    <td align="right">     3654.50</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">     2931.50</td>
    <td align="right">     4722.17</td>
    <td align="right">     2271.17</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4796.67</td>
    <td align="right">     5813.33</td>
    <td align="right">     4066.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating (hr)</td>
    <td align="right">During Cooling (hr)</td>
    <td align="right">During Occupied Heating (hr)</td>
    <td align="right">During Occupied Cooling (hr)</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      931.33</td>
    <td align="right">        0.00</td>
    <td align="right">      410.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      633.00</td>
    <td align="right">        0.00</td>
    <td align="right">      199.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      216.67</td>
    <td align="right">        0.00</td>
    <td align="right">       39.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">      898.17</td>
    <td align="right">        0.00</td>
    <td align="right">      379.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      670.67</td>
    <td align="right">        0.00</td>
    <td align="right">      251.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      547.00</td>
    <td align="right">        0.00</td>
    <td align="right">      251.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1579.17</td>
    <td align="right">        0.00</td>
    <td align="right">      512.83</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">    0.735502</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE DIRECT AIR</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">DELI DIRECT AIR</td>
    <td align="right">        2.68</td>
  </tr>
  <tr>
    <td align="right">SALES DIRECT AIR</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">PRODUCE DIRECT AIR</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY DIRECT AIR</td>
    <td align="right">        2.60</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.735502</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.68</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.60</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.735502</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.68</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.60</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.735502</td>
    <td align="right">    0.004780</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        3.94</td>
    <td align="right">    0.932834</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        2.68</td>
    <td align="right">    0.337078</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">       11.65</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">        4.00</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">        2.60</td>
    <td align="right">        1.18</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.735502</td>
    <td align="right">    12175.18</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">        3.94</td>
    <td align="right">    65171.36</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">        2.68</td>
    <td align="right">    44375.80</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">       11.65</td>
    <td align="right">   192775.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">        4.00</td>
    <td align="right">    66167.16</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">        2.60</td>
    <td align="right">    43101.66</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">     5419.70</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">    97340.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">    43871.72</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">   342661.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">   107844.35</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">    76719.20</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">    0.735502</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">        2.68</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 FAN</td>
    <td align="right">        2.60</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.007875</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">    0.000011</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">  2620042.03</td>
    <td align="right">  2620042.03</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">  2620042.03</td>
    <td align="right">  2620042.03</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      626.69</td>
    <td align="right">      626.69</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     8361.59</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     8361.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">      174.70</td>
    <td align="right">m2</td>
    <td align="right">      245.45</td>
    <td align="right">    42881.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      245.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      245.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      245.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      256.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">     4180.79</td>
    <td align="right">m2</td>
    <td align="right">       36.97</td>
    <td align="right">   154553.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">     1132.04</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1132.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">     1434.45</td>
    <td align="right">m2</td>
    <td align="right">       47.49</td>
    <td align="right">    68124.45</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">     4180.79</td>
    <td align="right">m2</td>
    <td align="right">      560.79</td>
    <td align="right">  2344534.82</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       37.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">DOOR:DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING-DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">INFILTRATION:OFFICE</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">PEOPLE:OFFICE</td>
    <td align="right">        4.78</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">LIGHTING EQUIP:OFFICE</td>
    <td align="right">        1.05</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE:MISCPLUG</td>
    <td align="right">        0.72</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">INFILTRATION:DRYSTORAGE</td>
    <td align="right">        0.34</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">PEOPLE:DRYSTORAGE</td>
    <td align="right">       22.33</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">LIGHTING EQUIP:DRYSTORAGE</td>
    <td align="right">        5.35</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.35</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">ELECTRICEQUIPMENT:DRYSTORAGE:MISCPLUG</td>
    <td align="right">        5.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">INFILTRATION:DELI</td>
    <td align="right">        0.11</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">PEOPLE:DELI</td>
    <td align="right">       19.35</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">LIGHTING EQUIP:DELI</td>
    <td align="right">        4.11</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">ELECTRICEQUIPMENT:DELI:MISCPLUG</td>
    <td align="right">       12.09</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">GASEQUIPMENT:DELI:MISCGAS</td>
    <td align="right">        6.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">INFILTRATION:SALES</td>
    <td align="right">        0.79</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">PEOPLE:SALES</td>
    <td align="right">      200.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      200.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">LIGHTING EQUIP:SALES</td>
    <td align="right">       42.52</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       42.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">ELECTRICEQUIPMENT:SALES:MISCPLUG</td>
    <td align="right">       12.51</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.51</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">INFILTRATION:PRODUCE</td>
    <td align="right">        0.33</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">PEOPLE:PRODUCE</td>
    <td align="right">       61.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       61.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">LIGHTING EQUIP:PRODUCE</td>
    <td align="right">       13.01</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       13.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">ELECTRICEQUIPMENT:PRODUCE:MISCPLUG</td>
    <td align="right">        3.83</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">INFILTRATION:BAKERY</td>
    <td align="right">        0.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">PEOPLE:BAKERY</td>
    <td align="right">       18.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">LIGHTING EQUIP:BAKERY</td>
    <td align="right">        3.82</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">ELECTRICEQUIPMENT:BAKERY:MISCPLUG</td>
    <td align="right">        5.62</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.62</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">GASEQUIPMENT:BAKERY:MISCGAS</td>
    <td align="right">       11.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">  2620042.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.394</td>
    <td align="right">       6.730</td>
    <td align="right">      17.877</td>
    <td align="right">     963.667</td>
    <td align="right">      -1.021</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.568</td>
    <td align="right">       5.510</td>
    <td align="right">      18.130</td>
    <td align="right">     896.000</td>
    <td align="right">      -0.982</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.036</td>
    <td align="right">       9.732</td>
    <td align="right">      19.194</td>
    <td align="right">     901.667</td>
    <td align="right">      -0.798</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.011</td>
    <td align="right">      12.727</td>
    <td align="right">      20.736</td>
    <td align="right">     538.667</td>
    <td align="right">      -0.500</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.340</td>
    <td align="right">      20.114</td>
    <td align="right">      22.562</td>
    <td align="right">     124.000</td>
    <td align="right">      -1.130</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.804</td>
    <td align="right">      32.929</td>
    <td align="right">      23.703</td>
    <td align="right">      13.000</td>
    <td align="right">      -0.796</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.872</td>
    <td align="right">      42.009</td>
    <td align="right">      23.824</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.704</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.684</td>
    <td align="right">      37.927</td>
    <td align="right">      23.173</td>
    <td align="right">      10.333</td>
    <td align="right">      -0.859</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      22.874</td>
    <td align="right">      27.596</td>
    <td align="right">      21.737</td>
    <td align="right">     181.000</td>
    <td align="right">      -1.284</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.560</td>
    <td align="right">      17.555</td>
    <td align="right">      20.070</td>
    <td align="right">     668.333</td>
    <td align="right">      -0.597</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      20.845</td>
    <td align="right">       9.644</td>
    <td align="right">      18.680</td>
    <td align="right">     948.000</td>
    <td align="right">      -0.872</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.739</td>
    <td align="right">       6.605</td>
    <td align="right">      18.310</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.937</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.069</td>
    <td align="right">      19.184</td>
    <td align="right">      20.681</td>
    <td align="right">    6236.667</td>
    <td align="right">      -0.873</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.394</td>
    <td align="right">       5.510</td>
    <td align="right">      17.877</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.284</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.872</td>
    <td align="right">      42.009</td>
    <td align="right">      23.824</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.500</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.730</td>
    <td align="right">       4.800</td>
    <td align="right">      18.196</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.959</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.815</td>
    <td align="right">       3.785</td>
    <td align="right">      18.357</td>
    <td align="right">     896.000</td>
    <td align="right">      -0.939</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      20.981</td>
    <td align="right">       8.205</td>
    <td align="right">      19.120</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.821</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      20.999</td>
    <td align="right">      12.104</td>
    <td align="right">      19.966</td>
    <td align="right">     960.000</td>
    <td align="right">      -0.716</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.454</td>
    <td align="right">      21.580</td>
    <td align="right">      21.104</td>
    <td align="right">     540.667</td>
    <td align="right">      -1.684</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      22.640</td>
    <td align="right">      34.804</td>
    <td align="right">      22.503</td>
    <td align="right">      80.000</td>
    <td align="right">      -1.178</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      22.887</td>
    <td align="right">      44.342</td>
    <td align="right">      22.731</td>
    <td align="right">       6.000</td>
    <td align="right">      -1.038</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      22.157</td>
    <td align="right">      41.070</td>
    <td align="right">      21.879</td>
    <td align="right">      76.667</td>
    <td align="right">      -1.321</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.116</td>
    <td align="right">      29.353</td>
    <td align="right">      20.476</td>
    <td align="right">     543.000</td>
    <td align="right">      -1.789</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      20.999</td>
    <td align="right">      16.590</td>
    <td align="right">      19.600</td>
    <td align="right">     965.667</td>
    <td align="right">      -0.725</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      20.974</td>
    <td align="right">       7.696</td>
    <td align="right">      18.782</td>
    <td align="right">     960.000</td>
    <td align="right">      -0.857</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.947</td>
    <td align="right">       4.570</td>
    <td align="right">      18.535</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.901</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.396</td>
    <td align="right">      19.180</td>
    <td align="right">      20.115</td>
    <td align="right">    8004.000</td>
    <td align="right">      -1.078</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.730</td>
    <td align="right">       3.785</td>
    <td align="right">      18.196</td>
    <td align="right">       6.000</td>
    <td align="right">      -1.789</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      22.887</td>
    <td align="right">      44.342</td>
    <td align="right">      22.731</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.716</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELI></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.239</td>
    <td align="right">       6.573</td>
    <td align="right">      20.619</td>
    <td align="right">     813.333</td>
    <td align="right">      -0.653</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.161</td>
    <td align="right">       5.690</td>
    <td align="right">      20.765</td>
    <td align="right">     726.667</td>
    <td align="right">      -0.655</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.742</td>
    <td align="right">       9.588</td>
    <td align="right">      21.957</td>
    <td align="right">     468.000</td>
    <td align="right">      -0.438</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.725</td>
    <td align="right">      12.280</td>
    <td align="right">      23.456</td>
    <td align="right">     215.667</td>
    <td align="right">      -0.143</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.613</td>
    <td align="right">      19.401</td>
    <td align="right">      24.870</td>
    <td align="right">      16.333</td>
    <td align="right">      -0.764</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.920</td>
    <td align="right">      32.174</td>
    <td align="right">      25.671</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.505</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.967</td>
    <td align="right">      40.913</td>
    <td align="right">      25.733</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.426</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.876</td>
    <td align="right">      36.788</td>
    <td align="right">      25.352</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.527</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.466</td>
    <td align="right">      26.085</td>
    <td align="right">      24.296</td>
    <td align="right">      31.000</td>
    <td align="right">      -0.827</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.479</td>
    <td align="right">      16.605</td>
    <td align="right">      22.835</td>
    <td align="right">     266.667</td>
    <td align="right">      -0.209</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.277</td>
    <td align="right">       9.463</td>
    <td align="right">      21.174</td>
    <td align="right">     635.667</td>
    <td align="right">      -0.578</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.088</td>
    <td align="right">       6.537</td>
    <td align="right">      20.737</td>
    <td align="right">     840.667</td>
    <td align="right">      -0.663</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.554</td>
    <td align="right">      18.597</td>
    <td align="right">      23.136</td>
    <td align="right">    4014.000</td>
    <td align="right">      -0.532</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.088</td>
    <td align="right">       5.690</td>
    <td align="right">      20.619</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.827</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.967</td>
    <td align="right">      40.913</td>
    <td align="right">      25.733</td>
    <td align="right">     840.667</td>
    <td align="right">      -0.143</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALES></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.355</td>
    <td align="right">       5.167</td>
    <td align="right">      18.632</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.967</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.635</td>
    <td align="right">       4.265</td>
    <td align="right">      19.215</td>
    <td align="right">     887.000</td>
    <td align="right">      -0.881</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      20.955</td>
    <td align="right">       8.461</td>
    <td align="right">      20.367</td>
    <td align="right">     848.333</td>
    <td align="right">      -0.707</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      20.997</td>
    <td align="right">      12.046</td>
    <td align="right">      21.222</td>
    <td align="right">     530.000</td>
    <td align="right">      -0.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.029</td>
    <td align="right">      20.896</td>
    <td align="right">      21.896</td>
    <td align="right">     260.333</td>
    <td align="right">      -1.665</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      21.487</td>
    <td align="right">      33.557</td>
    <td align="right">      22.791</td>
    <td align="right">      89.333</td>
    <td align="right">      -1.378</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      21.768</td>
    <td align="right">      41.726</td>
    <td align="right">      23.064</td>
    <td align="right">      27.667</td>
    <td align="right">      -1.236</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      21.279</td>
    <td align="right">      38.028</td>
    <td align="right">      22.391</td>
    <td align="right">      96.333</td>
    <td align="right">      -1.447</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.001</td>
    <td align="right">      26.944</td>
    <td align="right">      21.369</td>
    <td align="right">     298.000</td>
    <td align="right">      -1.708</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      20.997</td>
    <td align="right">      16.061</td>
    <td align="right">      20.469</td>
    <td align="right">     772.333</td>
    <td align="right">      -0.647</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      20.952</td>
    <td align="right">       7.958</td>
    <td align="right">      19.493</td>
    <td align="right">     960.000</td>
    <td align="right">      -0.792</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.866</td>
    <td align="right">       5.010</td>
    <td align="right">      19.055</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.861</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.029</td>
    <td align="right">      18.439</td>
    <td align="right">      20.839</td>
    <td align="right">    6753.333</td>
    <td align="right">      -1.075</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.355</td>
    <td align="right">       4.265</td>
    <td align="right">      18.632</td>
    <td align="right">      27.667</td>
    <td align="right">      -1.708</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      21.768</td>
    <td align="right">      41.726</td>
    <td align="right">      23.064</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.599</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.626</td>
    <td align="right">       5.702</td>
    <td align="right">      18.598</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.931</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.771</td>
    <td align="right">       4.709</td>
    <td align="right">      18.874</td>
    <td align="right">     896.000</td>
    <td align="right">      -0.892</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      20.979</td>
    <td align="right">       9.118</td>
    <td align="right">      19.718</td>
    <td align="right">     971.667</td>
    <td align="right">      -0.761</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      20.999</td>
    <td align="right">      13.034</td>
    <td align="right">      20.546</td>
    <td align="right">     747.667</td>
    <td align="right">      -0.656</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.083</td>
    <td align="right">      22.244</td>
    <td align="right">      21.410</td>
    <td align="right">     327.333</td>
    <td align="right">      -1.712</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      21.712</td>
    <td align="right">      34.200</td>
    <td align="right">      22.431</td>
    <td align="right">      64.667</td>
    <td align="right">      -1.378</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      21.946</td>
    <td align="right">      42.103</td>
    <td align="right">      22.644</td>
    <td align="right">      12.000</td>
    <td align="right">      -1.255</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      21.367</td>
    <td align="right">      38.719</td>
    <td align="right">      21.982</td>
    <td align="right">      69.667</td>
    <td align="right">      -1.481</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.000</td>
    <td align="right">      28.110</td>
    <td align="right">      20.945</td>
    <td align="right">     393.333</td>
    <td align="right">      -1.757</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      20.999</td>
    <td align="right">      17.095</td>
    <td align="right">      20.103</td>
    <td align="right">     882.667</td>
    <td align="right">      -0.675</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      20.973</td>
    <td align="right">       8.586</td>
    <td align="right">      19.266</td>
    <td align="right">     960.000</td>
    <td align="right">      -0.807</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.929</td>
    <td align="right">       5.491</td>
    <td align="right">      18.960</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.859</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.118</td>
    <td align="right">      19.190</td>
    <td align="right">      20.466</td>
    <td align="right">    7309.000</td>
    <td align="right">      -1.098</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.626</td>
    <td align="right">       4.709</td>
    <td align="right">      18.598</td>
    <td align="right">      12.000</td>
    <td align="right">      -1.757</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      21.946</td>
    <td align="right">      42.103</td>
    <td align="right">      22.644</td>
    <td align="right">     992.000</td>
    <td align="right">      -0.656</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.249</td>
    <td align="right">       5.060</td>
    <td align="right">      19.750</td>
    <td align="right">     882.333</td>
    <td align="right">      -0.875</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.513</td>
    <td align="right">       4.093</td>
    <td align="right">      20.186</td>
    <td align="right">     791.333</td>
    <td align="right">      -0.805</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      20.974</td>
    <td align="right">       8.578</td>
    <td align="right">      21.514</td>
    <td align="right">     532.667</td>
    <td align="right">      -0.593</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.050</td>
    <td align="right">      12.402</td>
    <td align="right">      22.555</td>
    <td align="right">     253.000</td>
    <td align="right">      -0.459</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      22.228</td>
    <td align="right">      20.855</td>
    <td align="right">      24.181</td>
    <td align="right">      25.000</td>
    <td align="right">      -1.118</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.199</td>
    <td align="right">      33.616</td>
    <td align="right">      25.377</td>
    <td align="right">       1.333</td>
    <td align="right">      -0.678</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.351</td>
    <td align="right">      42.915</td>
    <td align="right">      25.512</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.568</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      22.932</td>
    <td align="right">      39.203</td>
    <td align="right">      24.945</td>
    <td align="right">       0.333</td>
    <td align="right">      -0.755</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.744</td>
    <td align="right">      28.505</td>
    <td align="right">      23.439</td>
    <td align="right">      47.333</td>
    <td align="right">      -1.267</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.071</td>
    <td align="right">      16.804</td>
    <td align="right">      22.050</td>
    <td align="right">     317.000</td>
    <td align="right">      -0.479</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      20.983</td>
    <td align="right">       7.971</td>
    <td align="right">      20.832</td>
    <td align="right">     776.000</td>
    <td align="right">      -0.660</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.892</td>
    <td align="right">       4.807</td>
    <td align="right">      20.359</td>
    <td align="right">     916.000</td>
    <td align="right">      -0.735</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.606</td>
    <td align="right">      18.834</td>
    <td align="right">      22.573</td>
    <td align="right">    4542.333</td>
    <td align="right">      -0.749</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.249</td>
    <td align="right">       4.093</td>
    <td align="right">      19.750</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.267</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.351</td>
    <td align="right">      42.915</td>
    <td align="right">      25.512</td>
    <td align="right">     916.000</td>
    <td align="right">      -0.459</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 167647.9321</td>
    <td align="right">    184.3688</td>
    <td align="right">    673.8174</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0024</td>
    <td align="right"> 135163.2127</td>
    <td align="right">  62975.8257</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 147638.9130</td>
    <td align="right">    163.0794</td>
    <td align="right">    608.3600</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0022</td>
    <td align="right"> 122036.7427</td>
    <td align="right">  55569.6373</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 142929.4500</td>
    <td align="right">    161.7681</td>
    <td align="right">    670.3524</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0024</td>
    <td align="right"> 134492.8064</td>
    <td align="right">  54395.7777</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 115587.2805</td>
    <td align="right">    134.8911</td>
    <td align="right">    627.2418</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0022</td>
    <td align="right"> 125862.2715</td>
    <td align="right">  44616.1091</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 103961.6363</td>
    <td align="right">    126.0739</td>
    <td align="right">    663.5295</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0023</td>
    <td align="right"> 133162.6783</td>
    <td align="right">  40859.6279</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 105855.2883</td>
    <td align="right">    130.6384</td>
    <td align="right">    723.0662</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right"> 145118.6865</td>
    <td align="right">  41952.9080</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 113939.1228</td>
    <td align="right">    141.1675</td>
    <td align="right">    789.8471</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right"> 158523.2956</td>
    <td align="right">  45241.7688</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 111625.5846</td>
    <td align="right">    137.3645</td>
    <td align="right">    754.2160</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0026</td>
    <td align="right"> 151369.1573</td>
    <td align="right">  44179.0133</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 106935.0835</td>
    <td align="right">    128.6136</td>
    <td align="right">    660.2022</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0023</td>
    <td align="right"> 132491.3140</td>
    <td align="right">  41864.2029</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 125047.1803</td>
    <td align="right">    145.0594</td>
    <td align="right">    660.3445</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0023</td>
    <td align="right"> 132501.1851</td>
    <td align="right">  48133.4759</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 147194.2413</td>
    <td align="right">    164.6757</td>
    <td align="right">    650.2004</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0023</td>
    <td align="right"> 130440.8542</td>
    <td align="right">  55723.5050</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 161939.6393</td>
    <td align="right">    179.2517</td>
    <td align="right">    675.1546</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0024</td>
    <td align="right"> 135437.6697</td>
    <td align="right">  61010.1375</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">1550301.3523</td>
    <td align="right">   1796.9518</td>
    <td align="right">   8156.3322</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0285</td>
    <td align="right">1636599.8739</td>
    <td align="right"> 596521.9892</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 103961.6363</td>
    <td align="right">    126.0739</td>
    <td align="right">    608.3600</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0022</td>
    <td align="right"> 122036.7427</td>
    <td align="right">  40859.6279</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 167647.9321</td>
    <td align="right">    184.3688</td>
    <td align="right">    789.8471</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right"> 158523.2956</td>
    <td align="right">  62975.8257</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::OFFICE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.032</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       2.046</td>
    <td align="right">       0.032</td>
    <td align="right">       0.221</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       2.108</td>
    <td align="right">       0.033</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       2.061</td>
    <td align="right">       0.056</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       2.068</td>
    <td align="right">       0.454</td>
    <td align="right">       0.219</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       2.103</td>
    <td align="right">       1.493</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       1.692</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       2.108</td>
    <td align="right">       0.949</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       2.061</td>
    <td align="right">       0.153</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.039</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       2.019</td>
    <td align="right">       0.032</td>
    <td align="right">       0.223</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.032</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       2.057</td>
    <td align="right">       0.419</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       2.019</td>
    <td align="right">       0.032</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       2.108</td>
    <td align="right">       1.692</td>
    <td align="right">       0.223</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DRYSTORAGE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       0.886</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       9.558</td>
    <td align="right">       0.886</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       9.849</td>
    <td align="right">       0.886</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       9.628</td>
    <td align="right">       0.886</td>
    <td align="right">       0.172</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       9.660</td>
    <td align="right">       0.911</td>
    <td align="right">       0.171</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       9.823</td>
    <td align="right">       1.308</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       1.470</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       9.849</td>
    <td align="right">       1.061</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       9.628</td>
    <td align="right">       0.888</td>
    <td align="right">       0.172</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       0.886</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       9.433</td>
    <td align="right">       0.886</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       0.886</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       9.609</td>
    <td align="right">       0.987</td>
    <td align="right">       0.172</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       9.433</td>
    <td align="right">       0.886</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       9.849</td>
    <td align="right">       1.470</td>
    <td align="right">       0.174</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DELI></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       0.900</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       8.283</td>
    <td align="right">       0.892</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       8.535</td>
    <td align="right">       0.937</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       8.344</td>
    <td align="right">       1.154</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       8.371</td>
    <td align="right">       2.516</td>
    <td align="right">       0.155</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       8.513</td>
    <td align="right">       4.065</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       4.138</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       8.535</td>
    <td align="right">       3.488</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       8.344</td>
    <td align="right">       1.811</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       1.063</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       8.175</td>
    <td align="right">       0.886</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       0.886</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       8.328</td>
    <td align="right">       1.902</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       8.175</td>
    <td align="right">       0.886</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       8.535</td>
    <td align="right">       4.138</td>
    <td align="right">       0.158</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SALES></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.886</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      85.701</td>
    <td align="right">       0.886</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      88.304</td>
    <td align="right">       0.886</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      86.326</td>
    <td align="right">       0.886</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      86.609</td>
    <td align="right">       0.888</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      88.078</td>
    <td align="right">       0.918</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.946</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      88.304</td>
    <td align="right">       0.900</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      86.326</td>
    <td align="right">       0.886</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.886</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      84.575</td>
    <td align="right">       0.886</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.886</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      86.159</td>
    <td align="right">       0.895</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      84.575</td>
    <td align="right">       0.886</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      88.304</td>
    <td align="right">       0.946</td>
    <td align="right">       0.109</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PRODUCE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.886</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      26.222</td>
    <td align="right">       0.886</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      27.018</td>
    <td align="right">       0.886</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      26.413</td>
    <td align="right">       0.886</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      26.500</td>
    <td align="right">       0.889</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      26.949</td>
    <td align="right">       0.948</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.991</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      27.018</td>
    <td align="right">       0.909</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      26.413</td>
    <td align="right">       0.886</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.886</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      25.877</td>
    <td align="right">       0.886</td>
    <td align="right">       0.147</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.886</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      26.362</td>
    <td align="right">       0.902</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      25.877</td>
    <td align="right">       0.886</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      27.018</td>
    <td align="right">       0.991</td>
    <td align="right">       0.147</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BAKERY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       3.332</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       7.706</td>
    <td align="right">       3.332</td>
    <td align="right">       0.183</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       7.940</td>
    <td align="right">       3.332</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       7.762</td>
    <td align="right">       3.333</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       7.787</td>
    <td align="right">       3.793</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       7.919</td>
    <td align="right">       4.971</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       5.089</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       7.940</td>
    <td align="right">       4.474</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       7.762</td>
    <td align="right">       3.428</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       3.334</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       7.604</td>
    <td align="right">       3.332</td>
    <td align="right">       0.185</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       3.332</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       7.747</td>
    <td align="right">       3.760</td>
    <td align="right">       0.183</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       7.604</td>
    <td align="right">       3.332</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       7.940</td>
    <td align="right">       5.089</td>
    <td align="right">       0.185</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::OFFICE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">10997977.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.576692E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 4809809.226</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.508770E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">28029830.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.407047E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.228076E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.170289E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.846818E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  164047.631</td>
    <td align="right">       0.000</td>
    <td align="right">21868446.523</td>
    <td align="right">0.461191E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.503435E+09</td>
    <td align="right"> 2008746.352</td>
    <td align="right">       0.000</td>
    <td align="right">  911294.166</td>
    <td align="right">       0.000</td>
    <td align="right"> 3280392.323</td>
    <td align="right">0.162393E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492154E+09</td>
    <td align="right">21856394.741</td>
    <td align="right">       0.000</td>
    <td align="right">  964765.888</td>
    <td align="right">       0.000</td>
    <td align="right">  426531.654</td>
    <td align="right">0.142322E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.700263E+09</td>
    <td align="right">10894895.772</td>
    <td align="right">       0.000</td>
    <td align="right">  380060.459</td>
    <td align="right">       0.000</td>
    <td align="right"> 4335367.744</td>
    <td align="right">0.106097E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.557925E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">40905118.657</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113386E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.211703E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 5043782.543</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.460891E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 1834561.064</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.546232E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.349277E+10</td>
    <td align="right">34760036.864</td>
    <td align="right">       0.000</td>
    <td align="right"> 2420168.144</td>
    <td align="right">       0.000</td>
    <td align="right">0.295244E+10</td>
    <td align="right">0.456930E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 1834561.064</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  426531.654</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.846818E+09</td>
    <td align="right">21856394.741</td>
    <td align="right">       0.000</td>
    <td align="right">  964765.888</td>
    <td align="right">       0.000</td>
    <td align="right">0.576692E+09</td>
    <td align="right">0.162393E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DRYSTORAGE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.588947E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.112236E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.806003E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.977710E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114315E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.806703E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338173E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.451937E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106780E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   76078.989</td>
    <td align="right">       0.000</td>
    <td align="right">0.114174E+11</td>
    <td align="right">0.478657E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.887777E+10</td>
    <td align="right">0.140685E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1412937.912</td>
    <td align="right">       0.000</td>
    <td align="right">0.290886E+10</td>
    <td align="right">0.338852E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.784714E+10</td>
    <td align="right">0.480200E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1528108.506</td>
    <td align="right"> 6190510.547</td>
    <td align="right">0.196279E+10</td>
    <td align="right">0.300551E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107063E+11</td>
    <td align="right">0.111938E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  337976.137</td>
    <td align="right">18031429.285</td>
    <td align="right">0.485941E+10</td>
    <td align="right">0.125499E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.572249E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.206324E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136977E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.516129E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.988766E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.877412E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.941715E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.103766E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.530518E+11</td>
    <td align="right">0.732824E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3355101.544</td>
    <td align="right">24221939.831</td>
    <td align="right">0.620773E+12</td>
    <td align="right">0.812768E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.588947E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.196279E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107063E+11</td>
    <td align="right">0.480200E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1528108.506</td>
    <td align="right">18031429.285</td>
    <td align="right">0.112236E+12</td>
    <td align="right">0.338852E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DELI></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193334E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1059791.854</td>
    <td align="right">       0.000</td>
    <td align="right">0.189476E+11</td>
    <td align="right">0.137474E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.182533E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  546766.408</td>
    <td align="right">       0.000</td>
    <td align="right">0.147086E+11</td>
    <td align="right">0.726464E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157941E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3019360.867</td>
    <td align="right">       0.000</td>
    <td align="right">0.765174E+10</td>
    <td align="right">0.402865E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.768954E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">10143944.983</td>
    <td align="right">       0.000</td>
    <td align="right">0.227656E+10</td>
    <td align="right">0.115361E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.223269E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">21201707.052</td>
    <td align="right">       0.000</td>
    <td align="right">58270850.860</td>
    <td align="right">0.206830E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.672522E+09</td>
    <td align="right">54625584.109</td>
    <td align="right">       0.000</td>
    <td align="right">24923489.533</td>
    <td align="right">       0.000</td>
    <td align="right">  663882.179</td>
    <td align="right">0.187066E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.475857E+09</td>
    <td align="right">0.221575E+09</td>
    <td align="right">       0.000</td>
    <td align="right">24150906.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.155906E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121216E+10</td>
    <td align="right">73151575.812</td>
    <td align="right">       0.000</td>
    <td align="right">23645008.430</td>
    <td align="right">       0.000</td>
    <td align="right">  653723.704</td>
    <td align="right">0.202051E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.307875E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">16456602.718</td>
    <td align="right">       0.000</td>
    <td align="right">0.187118E+09</td>
    <td align="right">0.171810E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.955204E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7693495.298</td>
    <td align="right">       0.000</td>
    <td align="right">0.251597E+10</td>
    <td align="right">0.905519E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179146E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  862556.306</td>
    <td align="right">       0.000</td>
    <td align="right">0.965658E+10</td>
    <td align="right">0.131161E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211647E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  253429.473</td>
    <td align="right">       0.000</td>
    <td align="right">0.133176E+11</td>
    <td align="right">0.389517E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117374E+12</td>
    <td align="right">0.349352E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.133957E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.693214E+11</td>
    <td align="right">0.120789E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.475857E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  253429.473</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.389517E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211647E+11</td>
    <td align="right">0.221575E+09</td>
    <td align="right">       0.000</td>
    <td align="right">24923489.533</td>
    <td align="right">       0.000</td>
    <td align="right">0.189476E+11</td>
    <td align="right">0.206830E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SALES></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.241559E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.421024E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.268745E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.367850E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.456128E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.306588E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288304E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.184908E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126920E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3789539.290</td>
    <td align="right">0.753231E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.220484E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.274428E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.203782E+10</td>
    <td align="right">0.278064E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3973019.130</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.130341E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.434365E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.530417E+10</td>
    <td align="right">0.154116E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 5195774.264</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.271036E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.254500E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.179095E+10</td>
    <td align="right">0.353989E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2615302.171</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105100E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.912126E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.410343E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.203467E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.440373E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.332715E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.380710E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.391414E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.334004E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.963293E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.913672E+10</td>
    <td align="right">0.245312E+13</td>
    <td align="right">       0.000</td>
    <td align="right">11784095.564</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.105100E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.154116E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.456128E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.434365E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.530417E+10</td>
    <td align="right">0.421024E+12</td>
    <td align="right">       0.000</td>
    <td align="right"> 5195774.264</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PRODUCE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.708350E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.128937E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.886245E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.111964E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125349E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.919756E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.517901E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.552389E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111675E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.237328E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.219786E+10</td>
    <td align="right">25278427.025</td>
    <td align="right">37071225.614</td>
    <td align="right">      90.093</td>
    <td align="right">0.441724E+09</td>
    <td align="right">0.838982E+10</td>
    <td align="right">  428888.104</td>
    <td align="right">  352046.637</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.963726E+09</td>
    <td align="right">64341943.358</td>
    <td align="right">44019446.217</td>
    <td align="right">    3621.969</td>
    <td align="right">0.118347E+10</td>
    <td align="right">0.492751E+10</td>
    <td align="right">31798066.936</td>
    <td align="right">  274892.196</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151466E+10</td>
    <td align="right">       0.000</td>
    <td align="right">23196789.400</td>
    <td align="right">       0.000</td>
    <td align="right">0.462414E+09</td>
    <td align="right">0.110929E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   93309.207</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">88187103.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.284375E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.699450E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.601118E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119914E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.101022E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114434E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.119284E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122901E+11</td>
    <td align="right">89620370.383</td>
    <td align="right">0.104287E+09</td>
    <td align="right">    3712.062</td>
    <td align="right">0.208760E+10</td>
    <td align="right">0.745115E+12</td>
    <td align="right">32226955.040</td>
    <td align="right">  720248.041</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">88187103.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.492751E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.219786E+10</td>
    <td align="right">64341943.358</td>
    <td align="right">44019446.217</td>
    <td align="right">    3621.969</td>
    <td align="right">0.118347E+10</td>
    <td align="right">0.128937E+12</td>
    <td align="right">31798066.936</td>
    <td align="right">  352046.637</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BAKERY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.552449E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.814447E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.571303E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.598980E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.632908E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.283085E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.484668E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  169375.076</td>
    <td align="right">       0.000</td>
    <td align="right">0.744281E+10</td>
    <td align="right">0.563425E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197686E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">10594478.060</td>
    <td align="right">       0.000</td>
    <td align="right">0.282805E+09</td>
    <td align="right">0.125217E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.751496E+10</td>
    <td align="right">0.180591E+09</td>
    <td align="right">       0.000</td>
    <td align="right">20427691.099</td>
    <td align="right">       0.000</td>
    <td align="right">46928815.070</td>
    <td align="right">0.152861E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.621939E+10</td>
    <td align="right">0.514172E+09</td>
    <td align="right">       0.000</td>
    <td align="right">20405795.042</td>
    <td align="right">       0.000</td>
    <td align="right"> 2187102.944</td>
    <td align="right">0.127344E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107115E+11</td>
    <td align="right">0.124975E+09</td>
    <td align="right">       0.000</td>
    <td align="right">17607656.714</td>
    <td align="right">       0.000</td>
    <td align="right">13757581.484</td>
    <td align="right">0.157597E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.280510E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5383250.020</td>
    <td align="right">       0.000</td>
    <td align="right">0.744800E+09</td>
    <td align="right">0.698034E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.509044E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  185627.998</td>
    <td align="right">       0.000</td>
    <td align="right">0.966829E+10</td>
    <td align="right">0.825005E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.645160E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.385012E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.697422E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.545940E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.481561E+12</td>
    <td align="right">0.819739E+09</td>
    <td align="right">       0.000</td>
    <td align="right">74773874.010</td>
    <td align="right">       0.000</td>
    <td align="right">0.280948E+12</td>
    <td align="right">0.646707E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.621939E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2187102.944</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.697422E+11</td>
    <td align="right">0.514172E+09</td>
    <td align="right">       0.000</td>
    <td align="right">20427691.099</td>
    <td align="right">       0.000</td>
    <td align="right">0.814447E+11</td>
    <td align="right">0.157597E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113702E+11</td>
    <td align="right"> 6016444.138</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.965980E+10</td>
    <td align="right"> 6058649.295</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.704466E+10</td>
    <td align="right">10241983.029</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.378301E+10</td>
    <td align="right"> 6996637.424</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.259171E+10</td>
    <td align="right">  474039.014</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242874E+10</td>
    <td align="right">0.479096E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.249991E+10</td>
    <td align="right">0.937793E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251563E+10</td>
    <td align="right">0.207204E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.262810E+10</td>
    <td align="right">   58169.119</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.446006E+10</td>
    <td align="right"> 7527054.176</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.840608E+10</td>
    <td align="right">10629878.737</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102877E+11</td>
    <td align="right"> 9362327.397</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.676756E+11</td>
    <td align="right">0.168146E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.242874E+10</td>
    <td align="right">   58169.119</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113702E+11</td>
    <td align="right">0.937793E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.172681E+12</td>
    <td align="right"> 1463813.798</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148624E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117759E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.644901E+11</td>
    <td align="right"> 1332704.699</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251371E+11</td>
    <td align="right">   99832.634</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156440E+11</td>
    <td align="right">0.202577E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148016E+11</td>
    <td align="right">0.414406E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.178469E+11</td>
    <td align="right">0.889175E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.324188E+11</td>
    <td align="right">  261405.542</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.742319E+11</td>
    <td align="right">  146419.546</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.131513E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.157247E+12</td>
    <td align="right">  100574.138</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.972394E+12</td>
    <td align="right">0.706240E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.148016E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.172681E+12</td>
    <td align="right">0.414406E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.404349E+11</td>
    <td align="right"> 6338977.803</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.324894E+11</td>
    <td align="right">11599377.559</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.206455E+11</td>
    <td align="right">42066967.239</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116685E+11</td>
    <td align="right">97722828.863</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.917191E+10</td>
    <td align="right">0.296889E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.879422E+10</td>
    <td align="right">0.582866E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.907929E+10</td>
    <td align="right">0.973841E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.908086E+10</td>
    <td align="right">0.290580E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.911802E+10</td>
    <td align="right">19070123.216</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126211E+11</td>
    <td align="right">0.283391E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.244729E+11</td>
    <td align="right">69648732.016</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.326609E+11</td>
    <td align="right"> 4846056.161</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220237E+12</td>
    <td align="right">0.193044E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.879422E+10</td>
    <td align="right"> 4846056.161</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.404349E+11</td>
    <td align="right">0.973841E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.672830E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.579607E+12</td>
    <td align="right">  272094.089</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.486825E+12</td>
    <td align="right"> 2557312.509</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.306374E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158943E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.908238E+11</td>
    <td align="right">0.217191E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.784553E+11</td>
    <td align="right">0.949275E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107025E+12</td>
    <td align="right">0.137820E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189510E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.357112E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.545252E+12</td>
    <td align="right">  764024.628</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.635931E+12</td>
    <td align="right"> 1436919.984</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.420869E+13</td>
    <td align="right">0.130932E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.784553E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.672830E+12</td>
    <td align="right">0.949275E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.199240E+12</td>
    <td align="right"> 1566647.765</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170979E+12</td>
    <td align="right">  313212.255</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.138450E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.825984E+11</td>
    <td align="right">  347825.782</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.395384E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.228463E+11</td>
    <td align="right">0.360607E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208322E+11</td>
    <td align="right">0.783479E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.275420E+11</td>
    <td align="right">0.107308E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.485523E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.942505E+11</td>
    <td align="right">  124255.519</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.155415E+12</td>
    <td align="right">  450266.879</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184023E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118427E+13</td>
    <td align="right">0.125420E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208322E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199240E+12</td>
    <td align="right">0.783479E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:6</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136417E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115041E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.828364E+11</td>
    <td align="right">  168877.516</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.423673E+11</td>
    <td align="right">  340942.016</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149727E+11</td>
    <td align="right">0.353775E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.990897E+10</td>
    <td align="right">0.634031E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.951711E+10</td>
    <td align="right">0.105400E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.109719E+11</td>
    <td align="right">0.322266E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.198099E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.491842E+11</td>
    <td align="right">  695952.717</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984450E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.122639E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.712110E+12</td>
    <td align="right">0.204580E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.951711E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.136417E+12</td>
    <td align="right">0.105400E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114327E+12</td>
    <td align="right">0.140065E+13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103686E+12</td>
    <td align="right">0.119299E+13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107592E+12</td>
    <td align="right">0.934534E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.925199E+11</td>
    <td align="right">0.525339E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.885433E+11</td>
    <td align="right">0.204478E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.912629E+11</td>
    <td align="right">0.832033E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.986644E+11</td>
    <td align="right">0.606324E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.910982E+11</td>
    <td align="right">0.110379E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.861784E+11</td>
    <td align="right">0.271654E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.988136E+11</td>
    <td align="right">0.618365E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108012E+12</td>
    <td align="right">0.107151E+13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114588E+12</td>
    <td align="right">0.128754E+13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119529E+13</td>
    <td align="right">0.776127E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.861784E+11</td>
    <td align="right">0.606324E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114588E+12</td>
    <td align="right">0.140065E+13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.476262E+12</td>
    <td align="right">  307373.640</td>
    <td align="right">03-JAN-11:09</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  154965.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.430010E+12</td>
    <td align="right">  303819.057</td>
    <td align="right">27-FEB-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">     191.804</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  155548.858</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.473900E+12</td>
    <td align="right">  307244.489</td>
    <td align="right">09-MAR-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  159166.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.443489E+12</td>
    <td align="right">  306599.583</td>
    <td align="right">14-APR-10:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158521.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469213E+12</td>
    <td align="right">  331067.144</td>
    <td align="right">30-MAY-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">    7233.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  200696.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.511341E+12</td>
    <td align="right">  370427.129</td>
    <td align="right">21-JUN-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">   24692.804</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  222596.467</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.558574E+12</td>
    <td align="right">  379374.802</td>
    <td align="right">29-JUL-17:10</td>
    <td align="right">   34936.900</td>
    <td align="right">   27848.780</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">   39253.412</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  227949.311</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.533366E+12</td>
    <td align="right">  371289.084</td>
    <td align="right">15-AUG-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">   28577.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  219573.744</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.466847E+12</td>
    <td align="right">  321932.199</td>
    <td align="right">01-SEP-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  198794.342</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.466882E+12</td>
    <td align="right">  313594.486</td>
    <td align="right">02-OCT-10:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  165516.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.459622E+12</td>
    <td align="right">  304762.556</td>
    <td align="right">14-NOV-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">     394.636</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  176899.917</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.477229E+12</td>
    <td align="right">  308517.380</td>
    <td align="right">18-DEC-11:09</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  156108.839</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576674E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.430010E+12</td>
    <td align="right">  303819.057</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34936.900</td>
    <td align="right">   27848.780</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  154965.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.558574E+12</td>
    <td align="right">  379374.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">   39253.412</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  227949.311</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.476262E+12</td>
    <td align="right">  307373.640</td>
    <td align="right">03-JAN-11:09</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  154965.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.430010E+12</td>
    <td align="right">  303819.057</td>
    <td align="right">27-FEB-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">     191.804</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  155548.858</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.473900E+12</td>
    <td align="right">  307244.489</td>
    <td align="right">09-MAR-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  159166.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.443489E+12</td>
    <td align="right">  306599.583</td>
    <td align="right">14-APR-10:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158521.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469213E+12</td>
    <td align="right">  331067.144</td>
    <td align="right">30-MAY-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">    7233.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  200696.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.511341E+12</td>
    <td align="right">  370427.129</td>
    <td align="right">21-JUN-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">   24692.804</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  222596.467</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.558574E+12</td>
    <td align="right">  379374.802</td>
    <td align="right">29-JUL-17:10</td>
    <td align="right">   34936.900</td>
    <td align="right">   27848.780</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">   39253.412</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  227949.311</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.533366E+12</td>
    <td align="right">  371289.084</td>
    <td align="right">15-AUG-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">   28577.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  219573.744</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.466847E+12</td>
    <td align="right">  321932.199</td>
    <td align="right">01-SEP-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  198794.342</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.466882E+12</td>
    <td align="right">  313594.486</td>
    <td align="right">02-OCT-10:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  165516.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.459622E+12</td>
    <td align="right">  304762.556</td>
    <td align="right">14-NOV-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">     394.636</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  176899.917</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.477229E+12</td>
    <td align="right">  308517.380</td>
    <td align="right">18-DEC-11:09</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  156108.839</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576674E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.430010E+12</td>
    <td align="right">  303819.057</td>
    <td align="right">&nbsp;</td>
    <td align="right">   34936.900</td>
    <td align="right">   27848.780</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  154965.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.558574E+12</td>
    <td align="right">  379374.802</td>
    <td align="right">&nbsp;</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   49386.399</td>
    <td align="right">       0.000</td>
    <td align="right">   39253.412</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  227949.311</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::OFFICE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      249.67</td>
    <td align="right">       15.94</td>
    <td align="right">      124.33</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      186.50</td>
    <td align="right">       16.06</td>
    <td align="right">       84.17</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      105.67</td>
    <td align="right">       16.40</td>
    <td align="right">       39.50</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       38.00</td>
    <td align="right">       16.97</td>
    <td align="right">       16.17</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.67</td>
    <td align="right">       20.18</td>
    <td align="right">        3.67</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.33</td>
    <td align="right">       20.32</td>
    <td align="right">        0.33</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.50</td>
    <td align="right">       20.39</td>
    <td align="right">        0.50</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.00</td>
    <td align="right">       19.53</td>
    <td align="right">        5.50</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.33</td>
    <td align="right">       16.69</td>
    <td align="right">       19.50</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.17</td>
    <td align="right">       16.37</td>
    <td align="right">       47.33</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      166.50</td>
    <td align="right">       16.33</td>
    <td align="right">       69.50</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      931.33</td>
    <td align="right">       16.27</td>
    <td align="right">      410.50</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      249.67</td>
    <td align="right">       20.39</td>
    <td align="right">      124.33</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      172.00</td>
    <td align="right">       16.38</td>
    <td align="right">       73.00</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      120.83</td>
    <td align="right">       16.10</td>
    <td align="right">       44.00</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       75.83</td>
    <td align="right">       15.92</td>
    <td align="right">       15.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.00</td>
    <td align="right">       16.25</td>
    <td align="right">        7.33</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.00</td>
    <td align="right">       20.35</td>
    <td align="right">        4.00</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.67</td>
    <td align="right">       20.52</td>
    <td align="right">        0.67</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.33</td>
    <td align="right">       20.75</td>
    <td align="right">        0.33</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.17</td>
    <td align="right">       20.63</td>
    <td align="right">        1.17</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.17</td>
    <td align="right">       19.11</td>
    <td align="right">        5.50</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       44.17</td>
    <td align="right">       16.11</td>
    <td align="right">        8.83</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       78.17</td>
    <td align="right">       15.78</td>
    <td align="right">       15.33</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       97.67</td>
    <td align="right">       15.93</td>
    <td align="right">       24.17</td>
    <td align="right">       19.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      633.00</td>
    <td align="right">       16.17</td>
    <td align="right">      199.83</td>
    <td align="right">       19.20</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       15.78</td>
    <td align="right">        0.33</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      172.00</td>
    <td align="right">       20.75</td>
    <td align="right">       73.00</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DELI></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       52.17</td>
    <td align="right">       15.59</td>
    <td align="right">        8.00</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.33</td>
    <td align="right">       15.71</td>
    <td align="right">        7.00</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.17</td>
    <td align="right">       16.37</td>
    <td align="right">        5.67</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.33</td>
    <td align="right">       18.18</td>
    <td align="right">        2.00</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.17</td>
    <td align="right">       20.74</td>
    <td align="right">        0.17</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.33</td>
    <td align="right">       17.63</td>
    <td align="right">        3.00</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       37.17</td>
    <td align="right">       15.94</td>
    <td align="right">        6.00</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       49.00</td>
    <td align="right">       15.81</td>
    <td align="right">        7.50</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      216.67</td>
    <td align="right">       15.91</td>
    <td align="right">       39.33</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       52.17</td>
    <td align="right">       20.74</td>
    <td align="right">        8.00</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SALES></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      259.50</td>
    <td align="right">       17.07</td>
    <td align="right">      153.00</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      163.67</td>
    <td align="right">       16.81</td>
    <td align="right">       84.17</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       90.00</td>
    <td align="right">       16.13</td>
    <td align="right">       23.17</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       54.00</td>
    <td align="right">       15.97</td>
    <td align="right">        9.67</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.33</td>
    <td align="right">       17.33</td>
    <td align="right">        7.33</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.50</td>
    <td align="right">       20.27</td>
    <td align="right">        3.50</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.33</td>
    <td align="right">       20.54</td>
    <td align="right">        2.33</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.83</td>
    <td align="right">       20.16</td>
    <td align="right">        4.67</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.33</td>
    <td align="right">       16.69</td>
    <td align="right">        7.33</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       68.00</td>
    <td align="right">       15.86</td>
    <td align="right">       10.67</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       89.17</td>
    <td align="right">       16.10</td>
    <td align="right">       23.50</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      123.50</td>
    <td align="right">       16.65</td>
    <td align="right">       49.83</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      898.17</td>
    <td align="right">       16.65</td>
    <td align="right">      379.17</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.33</td>
    <td align="right">       15.86</td>
    <td align="right">        2.33</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      259.50</td>
    <td align="right">       20.54</td>
    <td align="right">      153.00</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      192.67</td>
    <td align="right">       16.88</td>
    <td align="right">      100.00</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      134.50</td>
    <td align="right">       16.54</td>
    <td align="right">       57.50</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       75.00</td>
    <td align="right">       16.11</td>
    <td align="right">       17.33</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.67</td>
    <td align="right">       16.35</td>
    <td align="right">        7.50</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.33</td>
    <td align="right">       20.21</td>
    <td align="right">        4.33</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.50</td>
    <td align="right">       20.54</td>
    <td align="right">        1.50</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.00</td>
    <td align="right">       20.68</td>
    <td align="right">        1.00</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.83</td>
    <td align="right">       20.62</td>
    <td align="right">        2.83</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.83</td>
    <td align="right">       19.18</td>
    <td align="right">        5.50</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.33</td>
    <td align="right">       16.09</td>
    <td align="right">        9.00</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       75.00</td>
    <td align="right">       15.91</td>
    <td align="right">       15.83</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      101.00</td>
    <td align="right">       16.16</td>
    <td align="right">       29.33</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      670.67</td>
    <td align="right">       16.51</td>
    <td align="right">      251.67</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       15.91</td>
    <td align="right">        1.00</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      192.67</td>
    <td align="right">       20.68</td>
    <td align="right">      100.00</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BAKERY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      219.67</td>
    <td align="right">       16.06</td>
    <td align="right">      123.50</td>
    <td align="right">       17.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      133.83</td>
    <td align="right">       15.77</td>
    <td align="right">       68.83</td>
    <td align="right">       17.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.50</td>
    <td align="right">       16.62</td>
    <td align="right">       12.67</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.00</td>
    <td align="right">       17.38</td>
    <td align="right">        2.17</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.17</td>
    <td align="right">       20.71</td>
    <td align="right">        0.17</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.33</td>
    <td align="right">       16.80</td>
    <td align="right">        3.17</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       51.00</td>
    <td align="right">       16.10</td>
    <td align="right">       11.00</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       90.50</td>
    <td align="right">       16.25</td>
    <td align="right">       30.00</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      547.00</td>
    <td align="right">       16.09</td>
    <td align="right">      251.50</td>
    <td align="right">       18.18</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      219.67</td>
    <td align="right">       20.71</td>
    <td align="right">      123.50</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    20451.23</td>
    <td align="right">      159.63</td>
    <td align="right">15-JAN-22:19</td>
    <td align="right">      -31.30</td>
    <td align="right">      -31.52</td>
    <td align="right">131817257.17</td>
    <td align="right">      166.52</td>
    <td align="right">21-JAN-16:00</td>
    <td align="right">        2.80</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     5170.31</td>
    <td align="right">       77.55</td>
    <td align="right">05-FEB-22:19</td>
    <td align="right">      -26.07</td>
    <td align="right">      -26.40</td>
    <td align="right">121082667.36</td>
    <td align="right">      150.72</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">       -1.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.94</td>
    <td align="right">142817444.51</td>
    <td align="right">      174.81</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       -7.80</td>
    <td align="right">       -9.25</td>
    <td align="right">151400771.10</td>
    <td align="right">      192.97</td>
    <td align="right">22-APR-15:00</td>
    <td align="right">        7.40</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 98436326.68</td>
    <td align="right">      992.91</td>
    <td align="right">24-MAY-16:00</td>
    <td align="right">       20.00</td>
    <td align="right">        8.77</td>
    <td align="right">180068377.42</td>
    <td align="right">      192.97</td>
    <td align="right">27-MAY-13:09</td>
    <td align="right">       13.98</td>
    <td align="right">        5.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">630203558.09</td>
    <td align="right">     1533.02</td>
    <td align="right">24-JUN-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">       13.70</td>
    <td align="right">182021301.98</td>
    <td align="right">      193.43</td>
    <td align="right">09-JUN-14:30</td>
    <td align="right">       21.95</td>
    <td align="right">       13.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">747334659.90</td>
    <td align="right">     1681.64</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.22</td>
    <td align="right">181957224.73</td>
    <td align="right">      193.38</td>
    <td align="right">14-JUL-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">266060867.30</td>
    <td align="right">     1430.76</td>
    <td align="right">15-AUG-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       16.49</td>
    <td align="right">187688303.32</td>
    <td align="right">      193.29</td>
    <td align="right">12-AUG-14:39</td>
    <td align="right">       22.03</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4366.71</td>
    <td align="right">       29.11</td>
    <td align="right">19-SEP-05:15</td>
    <td align="right">        9.60</td>
    <td align="right">        4.86</td>
    <td align="right">165885332.86</td>
    <td align="right">      192.97</td>
    <td align="right">14-SEP-14:00</td>
    <td align="right">       12.20</td>
    <td align="right">        7.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       -0.62</td>
    <td align="right">       -1.88</td>
    <td align="right">145971700.38</td>
    <td align="right">      192.97</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      -18.30</td>
    <td align="right">      -18.78</td>
    <td align="right">129889928.14</td>
    <td align="right">      153.56</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">       -0.80</td>
    <td align="right">       -1.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      -19.93</td>
    <td align="right">      -20.27</td>
    <td align="right">133860752.90</td>
    <td align="right">      144.15</td>
    <td align="right">18-DEC-15:00</td>
    <td align="right">       -3.30</td>
    <td align="right">       -3.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174207E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185446E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -31.30</td>
    <td align="right">      -31.52</td>
    <td align="right">121082667.36</td>
    <td align="right">      144.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -3.30</td>
    <td align="right">       -3.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">747334659.90</td>
    <td align="right">     1681.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       16.49</td>
    <td align="right">187688303.32</td>
    <td align="right">      193.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.03</td>
    <td align="right">       14.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">174613662.90</td>
    <td align="right">    25401.21</td>
    <td align="right">10-JAN-22:40</td>
    <td align="right">      -37.03</td>
    <td align="right">      -37.11</td>
    <td align="right">622440241.71</td>
    <td align="right">      666.96</td>
    <td align="right">02-JAN-15:00</td>
    <td align="right">      -38.90</td>
    <td align="right">      -38.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">188796582.14</td>
    <td align="right">    19893.42</td>
    <td align="right">05-FEB-22:40</td>
    <td align="right">      -25.63</td>
    <td align="right">      -25.97</td>
    <td align="right">569740198.78</td>
    <td align="right">      666.96</td>
    <td align="right">04-FEB-16:19</td>
    <td align="right">      -39.40</td>
    <td align="right">      -39.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">369290599.71</td>
    <td align="right">    20232.51</td>
    <td align="right">05-MAR-00:51</td>
    <td align="right">      -18.80</td>
    <td align="right">      -19.23</td>
    <td align="right">655594865.39</td>
    <td align="right">      666.96</td>
    <td align="right">18-MAR-12:09</td>
    <td align="right">       -3.90</td>
    <td align="right">       -6.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">410040694.37</td>
    <td align="right">    21104.73</td>
    <td align="right">09-APR-02:32</td>
    <td align="right">      -17.50</td>
    <td align="right">      -18.58</td>
    <td align="right">620532446.46</td>
    <td align="right">      666.96</td>
    <td align="right">01-APR-15:00</td>
    <td align="right">      -11.50</td>
    <td align="right">      -13.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134091E+10</td>
    <td align="right">    19006.35</td>
    <td align="right">12-MAY-05:14</td>
    <td align="right">        2.80</td>
    <td align="right">       -0.07</td>
    <td align="right">682125071.24</td>
    <td align="right">      901.36</td>
    <td align="right">24-MAY-14:50</td>
    <td align="right">       20.40</td>
    <td align="right">        8.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.226741E+10</td>
    <td align="right">    16550.18</td>
    <td align="right">05-JUN-05:13</td>
    <td align="right">        6.38</td>
    <td align="right">        4.25</td>
    <td align="right">773242483.89</td>
    <td align="right">      902.73</td>
    <td align="right">24-JUN-15:39</td>
    <td align="right">       21.30</td>
    <td align="right">       13.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.236282E+10</td>
    <td align="right">    13404.69</td>
    <td align="right">31-JUL-05:11</td>
    <td align="right">        7.20</td>
    <td align="right">        6.62</td>
    <td align="right">792619555.86</td>
    <td align="right">      902.61</td>
    <td align="right">28-JUL-14:30</td>
    <td align="right">       22.25</td>
    <td align="right">       13.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143138E+10</td>
    <td align="right">    19776.73</td>
    <td align="right">29-AUG-05:14</td>
    <td align="right">        1.70</td>
    <td align="right">        1.02</td>
    <td align="right">756382767.85</td>
    <td align="right">      902.78</td>
    <td align="right">12-AUG-15:20</td>
    <td align="right">       22.77</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">602537557.70</td>
    <td align="right">    20213.60</td>
    <td align="right">08-SEP-05:14</td>
    <td align="right">        1.60</td>
    <td align="right">        0.93</td>
    <td align="right">629871703.74</td>
    <td align="right">      788.79</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">       16.70</td>
    <td align="right">       10.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">281877986.41</td>
    <td align="right">    21339.82</td>
    <td align="right">28-OCT-03:32</td>
    <td align="right">      -10.85</td>
    <td align="right">      -11.89</td>
    <td align="right">630696285.57</td>
    <td align="right">      666.96</td>
    <td align="right">21-OCT-15:00</td>
    <td align="right">       -8.90</td>
    <td align="right">       -9.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">291603959.04</td>
    <td align="right">    20907.65</td>
    <td align="right">07-NOV-00:51</td>
    <td align="right">      -13.73</td>
    <td align="right">      -14.20</td>
    <td align="right">607466461.98</td>
    <td align="right">      666.96</td>
    <td align="right">04-NOV-16:00</td>
    <td align="right">      -22.20</td>
    <td align="right">      -22.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">283549014.48</td>
    <td align="right">    26563.50</td>
    <td align="right">29-DEC-22:30</td>
    <td align="right">      -33.60</td>
    <td align="right">      -33.71</td>
    <td align="right">629682309.77</td>
    <td align="right">      666.96</td>
    <td align="right">29-DEC-15:00</td>
    <td align="right">      -37.80</td>
    <td align="right">      -37.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100048E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.797039E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">174613662.90</td>
    <td align="right">    13404.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -37.03</td>
    <td align="right">      -37.11</td>
    <td align="right">569740198.78</td>
    <td align="right">      666.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -39.40</td>
    <td align="right">      -39.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.236282E+10</td>
    <td align="right">    26563.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        6.62</td>
    <td align="right">792619555.86</td>
    <td align="right">      902.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
    <td align="right">       14.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DELI></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.499357E+10</td>
    <td align="right">    14167.51</td>
    <td align="right">01-JAN-22:30</td>
    <td align="right">      -38.30</td>
    <td align="right">      -38.37</td>
    <td align="right">566625132.18</td>
    <td align="right">      781.13</td>
    <td align="right">19-JAN-15:20</td>
    <td align="right">        2.60</td>
    <td align="right">       -0.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.544437E+10</td>
    <td align="right">    14610.13</td>
    <td align="right">04-FEB-22:30</td>
    <td align="right">      -42.25</td>
    <td align="right">      -42.31</td>
    <td align="right">511277409.57</td>
    <td align="right">      781.13</td>
    <td align="right">27-FEB-15:09</td>
    <td align="right">        3.15</td>
    <td align="right">       -1.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845035E+10</td>
    <td align="right">    12498.95</td>
    <td align="right">29-MAR-05:13</td>
    <td align="right">      -12.38</td>
    <td align="right">      -12.85</td>
    <td align="right">631545097.02</td>
    <td align="right">      784.01</td>
    <td align="right">18-MAR-14:39</td>
    <td align="right">       -4.27</td>
    <td align="right">       -5.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.976308E+10</td>
    <td align="right">    12251.17</td>
    <td align="right">04-APR-05:14</td>
    <td align="right">      -13.40</td>
    <td align="right">      -14.56</td>
    <td align="right">668881087.83</td>
    <td align="right">      781.13</td>
    <td align="right">29-APR-14:09</td>
    <td align="right">        0.10</td>
    <td align="right">       -1.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132107E+11</td>
    <td align="right">    14333.48</td>
    <td align="right">24-MAY-16:00</td>
    <td align="right">       20.00</td>
    <td align="right">        8.77</td>
    <td align="right">746148639.40</td>
    <td align="right">      781.57</td>
    <td align="right">23-MAY-14:20</td>
    <td align="right">       18.50</td>
    <td align="right">        8.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156980E+11</td>
    <td align="right">    24677.00</td>
    <td align="right">16-JUN-05:10</td>
    <td align="right">       14.45</td>
    <td align="right">        9.34</td>
    <td align="right">740797205.49</td>
    <td align="right">      781.15</td>
    <td align="right">27-JUN-14:20</td>
    <td align="right">       16.83</td>
    <td align="right">       13.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.162042E+11</td>
    <td align="right">    22371.63</td>
    <td align="right">13-JUL-05:10</td>
    <td align="right">       12.12</td>
    <td align="right">        9.35</td>
    <td align="right">738966044.61</td>
    <td align="right">      782.43</td>
    <td align="right">08-JUL-13:20</td>
    <td align="right">       18.67</td>
    <td align="right">       12.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147918E+11</td>
    <td align="right">    15395.08</td>
    <td align="right">15-AUG-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       16.49</td>
    <td align="right">766601366.25</td>
    <td align="right">      783.08</td>
    <td align="right">19-AUG-14:39</td>
    <td align="right">       18.70</td>
    <td align="right">       11.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107783E+11</td>
    <td align="right">    11815.85</td>
    <td align="right">02-SEP-16:00</td>
    <td align="right">       16.70</td>
    <td align="right">       10.15</td>
    <td align="right">713964882.86</td>
    <td align="right">      781.13</td>
    <td align="right">02-SEP-10:09</td>
    <td align="right">        8.27</td>
    <td align="right">        7.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.883934E+10</td>
    <td align="right">    11505.83</td>
    <td align="right">13-OCT-05:13</td>
    <td align="right">       -9.40</td>
    <td align="right">       -9.78</td>
    <td align="right">663947304.20</td>
    <td align="right">      781.13</td>
    <td align="right">07-OCT-10:20</td>
    <td align="right">        3.50</td>
    <td align="right">        2.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.695012E+10</td>
    <td align="right">    12020.79</td>
    <td align="right">05-NOV-00:22</td>
    <td align="right">      -27.80</td>
    <td align="right">      -27.96</td>
    <td align="right">549308201.71</td>
    <td align="right">      781.13</td>
    <td align="right">13-NOV-15:20</td>
    <td align="right">       -0.77</td>
    <td align="right">       -0.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.601362E+10</td>
    <td align="right">    12309.19</td>
    <td align="right">20-DEC-06:14</td>
    <td align="right">      -12.80</td>
    <td align="right">      -13.22</td>
    <td align="right">554496218.08</td>
    <td align="right">      783.03</td>
    <td align="right">18-DEC-15:30</td>
    <td align="right">       -3.30</td>
    <td align="right">       -3.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121138E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.785256E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.499357E+10</td>
    <td align="right">    11505.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.25</td>
    <td align="right">      -42.31</td>
    <td align="right">511277409.57</td>
    <td align="right">      781.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -4.27</td>
    <td align="right">       -5.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162042E+11</td>
    <td align="right">    24677.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       16.49</td>
    <td align="right">766601366.25</td>
    <td align="right">      784.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.70</td>
    <td align="right">       13.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SALES></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">810828236.74</td>
    <td align="right">    78206.21</td>
    <td align="right">28-JAN-01:41</td>
    <td align="right">      -10.60</td>
    <td align="right">      -10.98</td>
    <td align="right">0.539339E+10</td>
    <td align="right">     5980.27</td>
    <td align="right">14-JAN-14:50</td>
    <td align="right">      -27.80</td>
    <td align="right">      -28.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">718728449.71</td>
    <td align="right">    81366.62</td>
    <td align="right">11-FEB-22:31</td>
    <td align="right">      -25.25</td>
    <td align="right">      -25.64</td>
    <td align="right">0.503904E+10</td>
    <td align="right">     5980.24</td>
    <td align="right">02-FEB-15:00</td>
    <td align="right">      -35.20</td>
    <td align="right">      -35.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.143227E+10</td>
    <td align="right">    78481.90</td>
    <td align="right">08-MAR-05:02</td>
    <td align="right">       -7.20</td>
    <td align="right">       -7.63</td>
    <td align="right">0.587270E+10</td>
    <td align="right">     5980.19</td>
    <td align="right">13-MAR-14:09</td>
    <td align="right">      -18.30</td>
    <td align="right">      -19.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">797438261.60</td>
    <td align="right">    78950.23</td>
    <td align="right">07-APR-04:51</td>
    <td align="right">       -8.57</td>
    <td align="right">      -10.37</td>
    <td align="right">0.556313E+10</td>
    <td align="right">     5980.12</td>
    <td align="right">01-APR-10:50</td>
    <td align="right">      -12.98</td>
    <td align="right">      -14.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">105609364.84</td>
    <td align="right">    57494.40</td>
    <td align="right">16-MAY-05:22</td>
    <td align="right">        2.40</td>
    <td align="right">        1.31</td>
    <td align="right">0.579637E+10</td>
    <td align="right">     6703.20</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">219734450.85</td>
    <td align="right">    57179.09</td>
    <td align="right">07-JUN-05:16</td>
    <td align="right">        6.70</td>
    <td align="right">        4.01</td>
    <td align="right">0.608118E+10</td>
    <td align="right">     8081.86</td>
    <td align="right">20-JUN-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">273677121.59</td>
    <td align="right">    53128.39</td>
    <td align="right">31-JUL-05:15</td>
    <td align="right">        7.20</td>
    <td align="right">        6.62</td>
    <td align="right">0.627326E+10</td>
    <td align="right">     8081.85</td>
    <td align="right">12-JUL-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       13.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">267236767.47</td>
    <td align="right">    60514.87</td>
    <td align="right">12-AUG-05:15</td>
    <td align="right">        3.98</td>
    <td align="right">        3.20</td>
    <td align="right">0.611200E+10</td>
    <td align="right">     8081.76</td>
    <td align="right">15-AUG-14:20</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">281928280.86</td>
    <td align="right">    61905.40</td>
    <td align="right">08-SEP-05:22</td>
    <td align="right">        1.50</td>
    <td align="right">        0.83</td>
    <td align="right">0.556455E+10</td>
    <td align="right">     6127.09</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">       16.70</td>
    <td align="right">       10.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141333E+10</td>
    <td align="right">    78397.77</td>
    <td align="right">13-OCT-04:02</td>
    <td align="right">       -9.40</td>
    <td align="right">       -9.78</td>
    <td align="right">0.565440E+10</td>
    <td align="right">     5980.19</td>
    <td align="right">21-OCT-15:09</td>
    <td align="right">       -7.48</td>
    <td align="right">       -8.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128570E+10</td>
    <td align="right">    78431.12</td>
    <td align="right">12-NOV-01:02</td>
    <td align="right">       -8.90</td>
    <td align="right">       -9.03</td>
    <td align="right">0.544403E+10</td>
    <td align="right">     5980.23</td>
    <td align="right">04-NOV-16:00</td>
    <td align="right">      -22.20</td>
    <td align="right">      -22.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109098E+10</td>
    <td align="right">    80549.79</td>
    <td align="right">14-DEC-22:31</td>
    <td align="right">      -25.55</td>
    <td align="right">      -25.96</td>
    <td align="right">0.560586E+10</td>
    <td align="right">     5980.28</td>
    <td align="right">30-DEC-16:10</td>
    <td align="right">      -34.22</td>
    <td align="right">      -34.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.869746E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.683999E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">105609364.84</td>
    <td align="right">    53128.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -25.55</td>
    <td align="right">      -25.96</td>
    <td align="right">0.503904E+10</td>
    <td align="right">     5980.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -35.20</td>
    <td align="right">      -35.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143227E+10</td>
    <td align="right">    81366.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        6.62</td>
    <td align="right">0.627326E+10</td>
    <td align="right">     8081.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">241460907.95</td>
    <td align="right">    22707.39</td>
    <td align="right">20-JAN-02:44</td>
    <td align="right">       -6.50</td>
    <td align="right">       -7.44</td>
    <td align="right">0.169083E+10</td>
    <td align="right">     1829.79</td>
    <td align="right">02-JAN-15:00</td>
    <td align="right">      -38.90</td>
    <td align="right">      -38.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">252919609.80</td>
    <td align="right">    26889.07</td>
    <td align="right">02-FEB-22:30</td>
    <td align="right">      -41.65</td>
    <td align="right">      -41.71</td>
    <td align="right">0.155665E+10</td>
    <td align="right">     1829.79</td>
    <td align="right">04-FEB-16:00</td>
    <td align="right">      -39.60</td>
    <td align="right">      -39.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">410283692.35</td>
    <td align="right">    22318.02</td>
    <td align="right">17-MAR-04:42</td>
    <td align="right">      -11.50</td>
    <td align="right">      -12.24</td>
    <td align="right">0.179837E+10</td>
    <td align="right">     1829.77</td>
    <td align="right">13-MAR-14:00</td>
    <td align="right">      -18.30</td>
    <td align="right">      -19.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">235457829.09</td>
    <td align="right">    23007.51</td>
    <td align="right">26-APR-05:15</td>
    <td align="right">        0.33</td>
    <td align="right">       -1.93</td>
    <td align="right">0.170239E+10</td>
    <td align="right">     1829.75</td>
    <td align="right">01-APR-15:09</td>
    <td align="right">      -11.17</td>
    <td align="right">      -12.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 84083748.15</td>
    <td align="right">    22000.75</td>
    <td align="right">09-MAY-05:15</td>
    <td align="right">        0.68</td>
    <td align="right">       -0.22</td>
    <td align="right">0.178517E+10</td>
    <td align="right">     2147.34</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">126722819.25</td>
    <td align="right">    20037.18</td>
    <td align="right">04-JUN-05:15</td>
    <td align="right">        4.08</td>
    <td align="right">        2.16</td>
    <td align="right">0.190805E+10</td>
    <td align="right">     2472.82</td>
    <td align="right">20-JUN-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">100155670.94</td>
    <td align="right">    17548.13</td>
    <td align="right">06-JUL-05:14</td>
    <td align="right">        7.88</td>
    <td align="right">        7.57</td>
    <td align="right">0.195389E+10</td>
    <td align="right">     2473.44</td>
    <td align="right">21-JUL-14:09</td>
    <td align="right">       24.68</td>
    <td align="right">       13.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">137110696.94</td>
    <td align="right">    21128.31</td>
    <td align="right">11-AUG-05:13</td>
    <td align="right">        2.30</td>
    <td align="right">        1.76</td>
    <td align="right">0.188237E+10</td>
    <td align="right">     2472.79</td>
    <td align="right">15-AUG-14:39</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 50822030.66</td>
    <td align="right">    23448.74</td>
    <td align="right">09-SEP-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.21</td>
    <td align="right">0.170271E+10</td>
    <td align="right">     1830.13</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">       16.70</td>
    <td align="right">       10.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">291118299.20</td>
    <td align="right">    22159.03</td>
    <td align="right">05-OCT-05:16</td>
    <td align="right">       -0.60</td>
    <td align="right">       -1.39</td>
    <td align="right">0.173024E+10</td>
    <td align="right">     1829.76</td>
    <td align="right">21-OCT-15:00</td>
    <td align="right">       -8.90</td>
    <td align="right">       -9.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">366639397.42</td>
    <td align="right">    22371.56</td>
    <td align="right">19-NOV-03:02</td>
    <td align="right">      -11.70</td>
    <td align="right">      -11.73</td>
    <td align="right">0.166655E+10</td>
    <td align="right">     1829.77</td>
    <td align="right">04-NOV-16:00</td>
    <td align="right">      -22.20</td>
    <td align="right">      -22.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">371538839.39</td>
    <td align="right">    25282.40</td>
    <td align="right">02-DEC-02:32</td>
    <td align="right">      -13.05</td>
    <td align="right">      -13.73</td>
    <td align="right">0.172516E+10</td>
    <td align="right">     1829.78</td>
    <td align="right">30-DEC-14:20</td>
    <td align="right">      -34.80</td>
    <td align="right">      -34.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.266831E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.211024E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 50822030.66</td>
    <td align="right">    17548.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -41.65</td>
    <td align="right">      -41.71</td>
    <td align="right">0.155665E+10</td>
    <td align="right">     1829.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -39.60</td>
    <td align="right">      -39.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">410283692.35</td>
    <td align="right">    26889.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.88</td>
    <td align="right">        7.57</td>
    <td align="right">0.195389E+10</td>
    <td align="right">     2473.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.531430E+10</td>
    <td align="right">    24310.02</td>
    <td align="right">19-JAN-06:12</td>
    <td align="right">        2.38</td>
    <td align="right">       -0.57</td>
    <td align="right">482706779.02</td>
    <td align="right">      537.68</td>
    <td align="right">14-JAN-11:09</td>
    <td align="right">      -27.80</td>
    <td align="right">      -28.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.565646E+10</td>
    <td align="right">    15117.43</td>
    <td align="right">26-FEB-06:14</td>
    <td align="right">       -7.30</td>
    <td align="right">       -8.69</td>
    <td align="right">449014722.97</td>
    <td align="right">      537.67</td>
    <td align="right">02-FEB-15:09</td>
    <td align="right">      -34.12</td>
    <td align="right">      -34.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103207E+11</td>
    <td align="right">    30201.34</td>
    <td align="right">10-MAR-06:12</td>
    <td align="right">       -1.78</td>
    <td align="right">       -2.56</td>
    <td align="right">528431359.93</td>
    <td align="right">      540.64</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139397E+11</td>
    <td align="right">    29226.49</td>
    <td align="right">30-APR-05:12</td>
    <td align="right">       -1.53</td>
    <td align="right">       -3.36</td>
    <td align="right">504037717.40</td>
    <td align="right">      637.37</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.170821E+11</td>
    <td align="right">    24371.43</td>
    <td align="right">14-MAY-05:11</td>
    <td align="right">        2.30</td>
    <td align="right">       -0.64</td>
    <td align="right">609993551.12</td>
    <td align="right">      728.06</td>
    <td align="right">23-MAY-14:09</td>
    <td align="right">       18.40</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.181342E+11</td>
    <td align="right">    30923.85</td>
    <td align="right">16-JUN-05:10</td>
    <td align="right">       14.45</td>
    <td align="right">        9.34</td>
    <td align="right">661585859.39</td>
    <td align="right">      727.77</td>
    <td align="right">17-JUN-15:20</td>
    <td align="right">       18.13</td>
    <td align="right">       12.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.185675E+11</td>
    <td align="right">    31041.58</td>
    <td align="right">13-JUL-05:10</td>
    <td align="right">       12.12</td>
    <td align="right">        9.35</td>
    <td align="right">669446122.09</td>
    <td align="right">      729.43</td>
    <td align="right">08-JUL-12:00</td>
    <td align="right">       18.30</td>
    <td align="right">       12.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.177807E+11</td>
    <td align="right">    21714.52</td>
    <td align="right">11-AUG-05:10</td>
    <td align="right">        2.30</td>
    <td align="right">        1.76</td>
    <td align="right">670734362.47</td>
    <td align="right">      728.63</td>
    <td align="right">12-AUG-12:09</td>
    <td align="right">       19.27</td>
    <td align="right">       13.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152290E+11</td>
    <td align="right">    24401.15</td>
    <td align="right">27-SEP-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.60</td>
    <td align="right">553909454.48</td>
    <td align="right">      726.62</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">        8.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.122651E+11</td>
    <td align="right">    31840.82</td>
    <td align="right">12-OCT-05:12</td>
    <td align="right">       -2.88</td>
    <td align="right">       -4.03</td>
    <td align="right">514475724.95</td>
    <td align="right">      661.31</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.738946E+10</td>
    <td align="right">    26315.08</td>
    <td align="right">17-NOV-06:13</td>
    <td align="right">       -6.73</td>
    <td align="right">       -6.89</td>
    <td align="right">489882709.95</td>
    <td align="right">      537.67</td>
    <td align="right">04-NOV-11:09</td>
    <td align="right">      -24.47</td>
    <td align="right">      -24.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.579296E+10</td>
    <td align="right">    17651.49</td>
    <td align="right">19-DEC-06:13</td>
    <td align="right">       -5.00</td>
    <td align="right">       -5.80</td>
    <td align="right">505684734.22</td>
    <td align="right">      537.67</td>
    <td align="right">30-DEC-12:00</td>
    <td align="right">      -35.00</td>
    <td align="right">      -35.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147472E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.663990E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.531430E+10</td>
    <td align="right">    15117.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -7.30</td>
    <td align="right">       -8.69</td>
    <td align="right">449014722.97</td>
    <td align="right">      537.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -35.00</td>
    <td align="right">      -35.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185675E+11</td>
    <td align="right">    31840.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.45</td>
    <td align="right">        9.35</td>
    <td align="right">670734362.47</td>
    <td align="right">      729.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.27</td>
    <td align="right">       13.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106688E+11</td>
    <td align="right">     7625.43</td>
    <td align="right">16-JAN-04:00</td>
    <td align="right">      -31.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.904415E+10</td>
    <td align="right">     7655.82</td>
    <td align="right">02-FEB-05:10</td>
    <td align="right">      -40.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.653133E+10</td>
    <td align="right">     7397.70</td>
    <td align="right">25-MAR-03:20</td>
    <td align="right">      -33.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.334815E+10</td>
    <td align="right">     6858.83</td>
    <td align="right">09-APR-04:40</td>
    <td align="right">      -19.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141743E+10</td>
    <td align="right">     6569.09</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">        1.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">565389583.42</td>
    <td align="right">     6442.20</td>
    <td align="right">08-JUN-05:19</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">511764540.82</td>
    <td align="right">     6190.54</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">878956452.13</td>
    <td align="right">     6502.79</td>
    <td align="right">28-AUG-05:19</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203159E+10</td>
    <td align="right">     6580.37</td>
    <td align="right">24-SEP-05:19</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.409118E+10</td>
    <td align="right">     6973.86</td>
    <td align="right">31-OCT-05:40</td>
    <td align="right">      -17.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.785301E+10</td>
    <td align="right">     7402.15</td>
    <td align="right">23-NOV-03:20</td>
    <td align="right">      -29.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.964099E+10</td>
    <td align="right">     7643.53</td>
    <td align="right">29-DEC-01:39</td>
    <td align="right">      -37.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.565827E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">511764540.82</td>
    <td align="right">     6190.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -40.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106688E+11</td>
    <td align="right">     7655.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.600901E+11</td>
    <td align="right">    88591.01</td>
    <td align="right">21-JAN-06:10</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.503347E+11</td>
    <td align="right">    77072.17</td>
    <td align="right">26-FEB-06:10</td>
    <td align="right">       -7.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.365399E+11</td>
    <td align="right">    85632.15</td>
    <td align="right">09-MAR-06:10</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166370E+11</td>
    <td align="right">    84905.97</td>
    <td align="right">14-APR-05:10</td>
    <td align="right">        3.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.432707E+10</td>
    <td align="right">    86778.89</td>
    <td align="right">30-MAY-05:10</td>
    <td align="right">        8.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135236E+10</td>
    <td align="right">    86841.43</td>
    <td align="right">09-JUN-05:10</td>
    <td align="right">        7.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.105628E+10</td>
    <td align="right">    88655.83</td>
    <td align="right">02-JUL-05:10</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.196044E+10</td>
    <td align="right">    88862.82</td>
    <td align="right">22-AUG-05:10</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.699036E+10</td>
    <td align="right">    88048.94</td>
    <td align="right">19-SEP-05:10</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.218769E+11</td>
    <td align="right">    88079.09</td>
    <td align="right">04-OCT-05:10</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.433249E+11</td>
    <td align="right">    83621.56</td>
    <td align="right">14-NOV-06:10</td>
    <td align="right">       -1.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.530280E+11</td>
    <td align="right">    83329.29</td>
    <td align="right">18-DEC-06:10</td>
    <td align="right">       -1.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.297518E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.105628E+10</td>
    <td align="right">    77072.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -7.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.600901E+11</td>
    <td align="right">    88862.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DELI></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.645117E+10</td>
    <td align="right">    40274.53</td>
    <td align="right">21-JAN-06:10</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.484881E+10</td>
    <td align="right">    37405.00</td>
    <td align="right">20-FEB-06:10</td>
    <td align="right">       -7.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.229605E+10</td>
    <td align="right">    39011.14</td>
    <td align="right">09-MAR-06:10</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">587954664.46</td>
    <td align="right">    38565.97</td>
    <td align="right">23-APR-05:10</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 20538711.45</td>
    <td align="right">    39125.80</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  7386564.60</td>
    <td align="right">    12495.63</td>
    <td align="right">04-JUN-05:10</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  8845139.28</td>
    <td align="right">     2979.02</td>
    <td align="right">13-JUL-05:12</td>
    <td align="right">       12.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3418262.94</td>
    <td align="right">    13404.17</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 56063444.13</td>
    <td align="right">    38539.06</td>
    <td align="right">26-SEP-05:10</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">805175166.43</td>
    <td align="right">    38720.67</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">        3.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.315863E+10</td>
    <td align="right">    38488.94</td>
    <td align="right">14-NOV-06:10</td>
    <td align="right">       -1.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.450835E+10</td>
    <td align="right">    38823.22</td>
    <td align="right">18-DEC-06:10</td>
    <td align="right">       -1.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227524E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3418262.94</td>
    <td align="right">     2979.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -7.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.645117E+10</td>
    <td align="right">    40274.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SALES></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.251535E+12</td>
    <td align="right">   308471.29</td>
    <td align="right">21-JAN-06:10</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211564E+12</td>
    <td align="right">   264555.65</td>
    <td align="right">26-FEB-05:49</td>
    <td align="right">       -7.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178444E+12</td>
    <td align="right">   294697.16</td>
    <td align="right">09-MAR-06:10</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.120183E+12</td>
    <td align="right">   301925.20</td>
    <td align="right">14-APR-05:10</td>
    <td align="right">        3.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.802458E+11</td>
    <td align="right">   317359.67</td>
    <td align="right">31-MAY-05:10</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.523532E+11</td>
    <td align="right">   324397.99</td>
    <td align="right">16-JUN-05:10</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.487711E+11</td>
    <td align="right">   321275.64</td>
    <td align="right">07-JUL-05:10</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.557405E+11</td>
    <td align="right">   320663.58</td>
    <td align="right">02-AUG-05:10</td>
    <td align="right">       12.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.907959E+11</td>
    <td align="right">   317077.94</td>
    <td align="right">19-SEP-05:10</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149927E+12</td>
    <td align="right">   315102.64</td>
    <td align="right">04-OCT-05:10</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210846E+12</td>
    <td align="right">   288108.41</td>
    <td align="right">14-NOV-06:10</td>
    <td align="right">       -1.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.243849E+12</td>
    <td align="right">   287567.05</td>
    <td align="right">18-DEC-06:10</td>
    <td align="right">       -1.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.169425E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.487711E+11</td>
    <td align="right">   264555.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -7.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251535E+12</td>
    <td align="right">   324397.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.708207E+11</td>
    <td align="right">    97692.83</td>
    <td align="right">21-JAN-06:10</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.593397E+11</td>
    <td align="right">    84191.20</td>
    <td align="right">26-FEB-06:10</td>
    <td align="right">       -7.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.467672E+11</td>
    <td align="right">    93500.04</td>
    <td align="right">09-MAR-06:10</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.282667E+11</td>
    <td align="right">    93754.58</td>
    <td align="right">14-APR-05:10</td>
    <td align="right">        3.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154330E+11</td>
    <td align="right">    97998.18</td>
    <td align="right">31-MAY-05:10</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102444E+11</td>
    <td align="right">    98793.23</td>
    <td align="right">18-JUN-05:10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.107431E+11</td>
    <td align="right">    99227.79</td>
    <td align="right">27-JUL-05:10</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.115840E+11</td>
    <td align="right">    99242.76</td>
    <td align="right">04-AUG-05:10</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191309E+11</td>
    <td align="right">    97876.02</td>
    <td align="right">19-SEP-05:10</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.345910E+11</td>
    <td align="right">    97644.46</td>
    <td align="right">04-OCT-05:10</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.546975E+11</td>
    <td align="right">    91674.10</td>
    <td align="right">14-NOV-06:10</td>
    <td align="right">       -1.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.651230E+11</td>
    <td align="right">    91332.58</td>
    <td align="right">18-DEC-06:10</td>
    <td align="right">       -1.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426741E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102444E+11</td>
    <td align="right">    84191.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -7.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.708207E+11</td>
    <td align="right">    99242.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.574355E+10</td>
    <td align="right">    57494.29</td>
    <td align="right">21-JAN-06:10</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.432468E+10</td>
    <td align="right">    46575.13</td>
    <td align="right">26-FEB-06:10</td>
    <td align="right">       -7.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.235480E+10</td>
    <td align="right">    53183.24</td>
    <td align="right">09-MAR-06:10</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">639077177.87</td>
    <td align="right">    51306.49</td>
    <td align="right">23-APR-05:10</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 40304344.52</td>
    <td align="right">    53182.38</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  4377283.06</td>
    <td align="right">    25126.62</td>
    <td align="right">04-JUN-05:10</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    94644.85</td>
    <td align="right">      788.71</td>
    <td align="right">05-JUL-05:12</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3034828.50</td>
    <td align="right">    26660.24</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 80420503.07</td>
    <td align="right">    52155.50</td>
    <td align="right">23-SEP-05:10</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">892174104.10</td>
    <td align="right">    54708.89</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">        3.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.358617E+10</td>
    <td align="right">    51544.58</td>
    <td align="right">14-NOV-06:10</td>
    <td align="right">       -1.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.487499E+10</td>
    <td align="right">    52514.40</td>
    <td align="right">18-DEC-06:10</td>
    <td align="right">       -1.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.225437E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    94644.85</td>
    <td align="right">      788.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -7.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.574355E+10</td>
    <td align="right">    57494.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::OFFICE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118034E+10</td>
    <td align="right">      946.70</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107280E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">935107197.98</td>
    <td align="right">      645.26</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115308E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120117E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.104274E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117921E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.101744E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117504E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115308E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118034E+10</td>
    <td align="right">      946.70</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114285E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.100041E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117504E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140569E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122281E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107280E+10</td>
    <td align="right">      946.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">935107197.98</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.600836E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.546091E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.586957E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611437E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.729912E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.600257E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.712206E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.598137E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.586957E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.600836E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.581752E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.700282E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.598137E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.715548E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.855966E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.546091E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DELI></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.461203E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.174050E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.419181E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.157686E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.177619E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450550E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.169089E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469341E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.175835E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.460759E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.171570E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.459131E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.173354E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.177619E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450550E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.169089E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.461203E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.174050E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.446554E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.168697E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.459131E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.173354E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.549256E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.206201E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.419181E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.157686E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.177619E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SALES></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.477161E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.433685E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.466139E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.485580E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.181919E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476701E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.177506E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.475017E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.466139E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.477161E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.462005E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.174534E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.475017E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.568260E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.213336E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.433685E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145997E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132695E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142625E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148573E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.556619E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.145857E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.543117E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145342E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142625E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145997E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141360E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.534024E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145342E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173871E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.652746E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132695E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BAKERY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.429027E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.809538E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.389937E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.733423E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.826138E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.419116E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.786461E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.436597E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.817838E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.428614E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.798000E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.427100E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.806299E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.826138E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.419116E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.786461E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.429027E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.809538E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.415400E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.784639E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.427100E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.806299E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.510937E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.959077E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.389937E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.733423E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.826138E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::OFFICE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">434440316.16</td>
    <td align="right">0.118034E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.673892E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">396034470.72</td>
    <td align="right">0.107280E+10</td>
    <td align="right">935107197.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.580774E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">451784891.52</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.492773E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">427419892.80</td>
    <td align="right">0.115308E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.324421E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">443112603.84</td>
    <td align="right">0.120117E+10</td>
    <td align="right">0.104274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189435E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">436092180.48</td>
    <td align="right">0.117921E+10</td>
    <td align="right">0.101744E+10</td>
    <td align="right">  5204536.70</td>
    <td align="right">0.115273E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">434440316.16</td>
    <td align="right">0.117504E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right"> 13086030.42</td>
    <td align="right">992332930.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">451784891.52</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">  2707763.58</td>
    <td align="right">0.136221E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">427419892.80</td>
    <td align="right">0.115308E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.204087E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">434440316.16</td>
    <td align="right">0.118034E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.337609E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">418747605.12</td>
    <td align="right">0.114285E+10</td>
    <td align="right">0.100041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.518511E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">434440316.16</td>
    <td align="right">0.117504E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.605095E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519016E+10</td>
    <td align="right">0.140569E+11</td>
    <td align="right">0.122281E+11</td>
    <td align="right"> 20998330.70</td>
    <td align="right">0.427733E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">396034470.72</td>
    <td align="right">0.107280E+10</td>
    <td align="right">935107197.98</td>
    <td align="right">        0.00</td>
    <td align="right">992332930.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">451784891.52</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right"> 13086030.42</td>
    <td align="right">0.673892E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DRYSTORAGE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202925E+10</td>
    <td align="right">0.600836E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.372795E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184986E+10</td>
    <td align="right">0.546091E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.320022E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211027E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.269392E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199646E+10</td>
    <td align="right">0.586957E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171408E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206976E+10</td>
    <td align="right">0.611437E+10</td>
    <td align="right">0.729912E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.919988E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203697E+10</td>
    <td align="right">0.600257E+10</td>
    <td align="right">0.712206E+10</td>
    <td align="right"> 28553888.99</td>
    <td align="right">0.555041E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202925E+10</td>
    <td align="right">0.598137E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right"> 71833638.97</td>
    <td align="right">0.474351E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211027E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right"> 14794246.18</td>
    <td align="right">0.652354E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199646E+10</td>
    <td align="right">0.586957E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101375E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202925E+10</td>
    <td align="right">0.600836E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181443E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195595E+10</td>
    <td align="right">0.581752E+10</td>
    <td align="right">0.700282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.284579E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202925E+10</td>
    <td align="right">0.598137E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.332805E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242430E+11</td>
    <td align="right">0.715548E+11</td>
    <td align="right">0.855966E+11</td>
    <td align="right">115181774.14</td>
    <td align="right">0.229399E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.184986E+10</td>
    <td align="right">0.546091E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.474351E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211027E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right"> 71833638.97</td>
    <td align="right">0.372795E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DELI></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175862E+10</td>
    <td align="right">0.461203E+10</td>
    <td align="right">0.174050E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.124280E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160315E+10</td>
    <td align="right">0.419181E+10</td>
    <td align="right">0.157686E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.106370E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182883E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177619E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.916125E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173020E+10</td>
    <td align="right">0.450550E+10</td>
    <td align="right">0.169089E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.621534E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179373E+10</td>
    <td align="right">0.469341E+10</td>
    <td align="right">0.175835E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.372289E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176531E+10</td>
    <td align="right">0.460759E+10</td>
    <td align="right">0.171570E+11</td>
    <td align="right">  9285998.35</td>
    <td align="right">0.232004E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175862E+10</td>
    <td align="right">0.459131E+10</td>
    <td align="right">0.173354E+11</td>
    <td align="right"> 23244379.30</td>
    <td align="right">0.203141E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182883E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177619E+11</td>
    <td align="right">  4845775.23</td>
    <td align="right">0.274054E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173020E+10</td>
    <td align="right">0.450550E+10</td>
    <td align="right">0.169089E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.404588E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175862E+10</td>
    <td align="right">0.461203E+10</td>
    <td align="right">0.174050E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.648910E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169510E+10</td>
    <td align="right">0.446554E+10</td>
    <td align="right">0.168697E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.950807E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175862E+10</td>
    <td align="right">0.459131E+10</td>
    <td align="right">0.173354E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110233E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210098E+11</td>
    <td align="right">0.549256E+11</td>
    <td align="right">0.206201E+12</td>
    <td align="right"> 37376152.87</td>
    <td align="right">0.803227E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160315E+10</td>
    <td align="right">0.419181E+10</td>
    <td align="right">0.157686E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.203141E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.182883E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177619E+11</td>
    <td align="right"> 23244379.30</td>
    <td align="right">0.124280E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SALES></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.181947E+11</td>
    <td align="right">0.477161E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.865972E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165862E+11</td>
    <td align="right">0.433685E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.745612E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189211E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.627753E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179007E+11</td>
    <td align="right">0.466139E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.393431E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185579E+11</td>
    <td align="right">0.485580E+11</td>
    <td align="right">0.181919E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.194540E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182639E+11</td>
    <td align="right">0.476701E+11</td>
    <td align="right">0.177506E+11</td>
    <td align="right">104683814.64</td>
    <td align="right">0.100934E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181947E+11</td>
    <td align="right">0.475017E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">241061987.45</td>
    <td align="right">0.832216E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189211E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right"> 74775066.69</td>
    <td align="right">0.128919E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179007E+11</td>
    <td align="right">0.466139E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.224697E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.181947E+11</td>
    <td align="right">0.477161E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.418627E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175375E+11</td>
    <td align="right">0.462005E+11</td>
    <td align="right">0.174534E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.663799E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181947E+11</td>
    <td align="right">0.475017E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.776311E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217368E+12</td>
    <td align="right">0.568260E+12</td>
    <td align="right">0.213336E+12</td>
    <td align="right">420520868.77</td>
    <td align="right">0.522382E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165862E+11</td>
    <td align="right">0.433685E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.832216E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189211E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">241061987.45</td>
    <td align="right">0.865972E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PRODUCE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.556705E+10</td>
    <td align="right">0.145997E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.359559E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.507490E+10</td>
    <td align="right">0.132695E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.308929E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.578931E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.260169E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.547709E+10</td>
    <td align="right">0.142625E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.165357E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.567818E+10</td>
    <td align="right">0.148573E+11</td>
    <td align="right">0.556619E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.857093E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558822E+10</td>
    <td align="right">0.145857E+11</td>
    <td align="right">0.543117E+10</td>
    <td align="right"> 30022016.66</td>
    <td align="right">0.471600E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.556705E+10</td>
    <td align="right">0.145342E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right"> 77277958.43</td>
    <td align="right">0.389494E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.578931E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right"> 22713800.74</td>
    <td align="right">0.574972E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.547709E+10</td>
    <td align="right">0.142625E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.965100E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.556705E+10</td>
    <td align="right">0.145997E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.174855E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.536596E+10</td>
    <td align="right">0.141360E+11</td>
    <td align="right">0.534024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.274739E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.556705E+10</td>
    <td align="right">0.145342E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.321216E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.665082E+11</td>
    <td align="right">0.173871E+12</td>
    <td align="right">0.652746E+11</td>
    <td align="right">130013775.83</td>
    <td align="right">0.219065E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.507490E+10</td>
    <td align="right">0.132695E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.389494E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.578931E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right"> 77277958.43</td>
    <td align="right">0.359559E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BAKERY></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163592E+10</td>
    <td align="right">0.429027E+10</td>
    <td align="right">0.809538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132481E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149130E+10</td>
    <td align="right">0.389937E+10</td>
    <td align="right">0.733423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114088E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170124E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.826138E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.982075E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160949E+10</td>
    <td align="right">0.419116E+10</td>
    <td align="right">0.786461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.645935E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166858E+10</td>
    <td align="right">0.436597E+10</td>
    <td align="right">0.817838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.381224E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164215E+10</td>
    <td align="right">0.428614E+10</td>
    <td align="right">0.798000E+10</td>
    <td align="right"> 10125995.81</td>
    <td align="right">0.244439E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163592E+10</td>
    <td align="right">0.427100E+10</td>
    <td align="right">0.806299E+10</td>
    <td align="right"> 25323793.07</td>
    <td align="right">0.215351E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170124E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.826138E+10</td>
    <td align="right">  5285533.57</td>
    <td align="right">0.285957E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160949E+10</td>
    <td align="right">0.419116E+10</td>
    <td align="right">0.786461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.409892E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163592E+10</td>
    <td align="right">0.429027E+10</td>
    <td align="right">0.809538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.679226E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157683E+10</td>
    <td align="right">0.415400E+10</td>
    <td align="right">0.784639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102794E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163592E+10</td>
    <td align="right">0.427100E+10</td>
    <td align="right">0.806299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119459E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195440E+11</td>
    <td align="right">0.510937E+11</td>
    <td align="right">0.959077E+11</td>
    <td align="right"> 40735322.45</td>
    <td align="right">0.853232E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149130E+10</td>
    <td align="right">0.389937E+10</td>
    <td align="right">0.733423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.215351E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170124E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.826138E+10</td>
    <td align="right"> 25323793.07</td>
    <td align="right">0.132481E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.236628E+12</td>
    <td align="right">   237614.45</td>
    <td align="right">21-JAN-11:20</td>
    <td align="right">0.248933E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214407E+12</td>
    <td align="right">   236351.41</td>
    <td align="right">01-FEB-11:09</td>
    <td align="right">0.225527E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241641E+12</td>
    <td align="right">   239020.22</td>
    <td align="right">09-MAR-11:20</td>
    <td align="right">0.254037E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.230193E+12</td>
    <td align="right">   238164.76</td>
    <td align="right">14-APR-10:20</td>
    <td align="right">0.241837E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242976E+12</td>
    <td align="right">   250599.64</td>
    <td align="right">31-MAY-10:20</td>
    <td align="right">0.251485E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.256669E+12</td>
    <td align="right">   257452.43</td>
    <td align="right">22-JUN-10:20</td>
    <td align="right">0.245385E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.274492E+12</td>
    <td align="right">   257802.76</td>
    <td align="right">25-JUL-10:20</td>
    <td align="right">0.247937E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273021E+12</td>
    <td align="right">   255252.97</td>
    <td align="right">01-AUG-10:20</td>
    <td align="right">0.254037E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.242909E+12</td>
    <td align="right">   246227.40</td>
    <td align="right">01-SEP-10:20</td>
    <td align="right">0.241837E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238877E+12</td>
    <td align="right">   243700.20</td>
    <td align="right">02-OCT-10:20</td>
    <td align="right">0.248933E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229314E+12</td>
    <td align="right">   236490.51</td>
    <td align="right">14-NOV-11:20</td>
    <td align="right">0.241276E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235903E+12</td>
    <td align="right">   236351.41</td>
    <td align="right">01-DEC-11:09</td>
    <td align="right">0.247937E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.291703E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.294916E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.214407E+12</td>
    <td align="right">   236351.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.225527E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.274492E+12</td>
    <td align="right">   257802.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.254037E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.784068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.931675E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114321E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">  6464939.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.712629E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.697067E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103678E+12</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">  7686772.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.608213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107569E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 23191115.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.765957E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.428425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.924752E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 44734464.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.797903E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.279814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.882771E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">266167694.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.783313E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.155626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.853397E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.592317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.780546E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.216681E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.881844E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.104800E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.373865E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.881844E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.291385E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.765957E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.519878E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.861702E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">  8180711.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.784068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.701224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.986911E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">122453944.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.759165E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.841001E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107978E+12</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 34250253.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.780546E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.997666E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114581E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">  6617955.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.933763E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.675113E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117545E+13</td>
    <td align="right">       42.45</td>
    <td align="right">        0.00</td>
    <td align="right">0.198368E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.712629E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.155626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.853397E+11</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">  6464939.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.997666E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114581E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.104800E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.248933E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.140065E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.240106E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225527E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.119299E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.217829E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.934534E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.243876E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241837E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.525339E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.234077E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.204478E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.242200E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.245385E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.832033E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.232820E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.247937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.606324E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.229632E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.254037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110379E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.227119E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.241837E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.271654E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.217319E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.248933E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.618365E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.226282E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.241276E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.107151E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.225280E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.247937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.128754E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.240524E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.294916E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.776127E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.277706E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.225527E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.606324E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.217319E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.254037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.140065E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.243876E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    62886.42</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49386.40</td>
    <td align="right">18-JAN-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    62886.42</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49386.40</td>
    <td align="right">27-FEB-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    62886.42</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49386.40</td>
    <td align="right">09-MAR-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    62886.42</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49386.40</td>
    <td align="right">12-APR-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    62886.42</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49386.40</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    62886.42</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49386.40</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    62886.42</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49386.40</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    62886.42</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49386.40</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">        0.00</td>
    <td align="right">11-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    62886.42</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49386.40</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">09-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    62886.42</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49386.40</td>
    <td align="right">01-OCT-08:39</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    62886.42</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49386.40</td>
    <td align="right">12-NOV-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    62886.42</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49386.40</td>
    <td align="right">18-DEC-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    62886.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49386.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    62886.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49386.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">   142552.16</td>
    <td align="right">    33450.16</td>
    <td align="right">        0.00</td>
    <td align="right">   176002.33</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       34.10</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.10</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       34.10</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.10</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">CHUGACHELECT_LARGEGENSERV</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   142552.16</td>
  </tr>
  <tr>
    <td align="right">CHUGACHELECT_SMALLGENSERV</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   154967.04</td>
  </tr>
  <tr>
    <td align="right">AK_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    33450.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::CHUGACHELECT_LARGEGENSERV></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> CHUGACHELECT_LARGEGENSERV</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     8044.18</td>
    <td align="right">     7262.97</td>
    <td align="right">     8004.28</td>
    <td align="right">     7490.64</td>
    <td align="right">     7925.12</td>
    <td align="right">     8636.68</td>
    <td align="right">     9434.45</td>
    <td align="right">     9008.67</td>
    <td align="right">     7885.17</td>
    <td align="right">     7885.75</td>
    <td align="right">     7763.13</td>
    <td align="right">     8060.52</td>
    <td align="right">    97401.57</td>
    <td align="right">     9434.45</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">     3214.62</td>
    <td align="right">     3173.02</td>
    <td align="right">     3228.34</td>
    <td align="right">     3222.98</td>
    <td align="right">     3650.02</td>
    <td align="right">     3990.48</td>
    <td align="right">     4100.91</td>
    <td align="right">     3917.44</td>
    <td align="right">     3445.39</td>
    <td align="right">     3344.02</td>
    <td align="right">     3184.48</td>
    <td align="right">     3177.56</td>
    <td align="right">    41649.26</td>
    <td align="right">     4100.91</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">      706.20</td>
    <td align="right">       58.85</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    11317.65</td>
    <td align="right">    10494.83</td>
    <td align="right">    11291.47</td>
    <td align="right">    10772.47</td>
    <td align="right">    11633.99</td>
    <td align="right">    12686.01</td>
    <td align="right">    13594.21</td>
    <td align="right">    12984.97</td>
    <td align="right">    11389.40</td>
    <td align="right">    11288.62</td>
    <td align="right">    11006.46</td>
    <td align="right">    11296.93</td>
    <td align="right">   139757.02</td>
    <td align="right">    13594.21</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    11317.65</td>
    <td align="right">    10494.83</td>
    <td align="right">    11291.47</td>
    <td align="right">    10772.47</td>
    <td align="right">    11633.99</td>
    <td align="right">    12686.01</td>
    <td align="right">    13594.21</td>
    <td align="right">    12984.97</td>
    <td align="right">    11389.40</td>
    <td align="right">    11288.62</td>
    <td align="right">    11006.46</td>
    <td align="right">    11296.93</td>
    <td align="right">   139757.02</td>
    <td align="right">    13594.21</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      226.35</td>
    <td align="right">      209.90</td>
    <td align="right">      225.83</td>
    <td align="right">      215.45</td>
    <td align="right">      232.68</td>
    <td align="right">      253.72</td>
    <td align="right">      271.88</td>
    <td align="right">      259.70</td>
    <td align="right">      227.79</td>
    <td align="right">      225.77</td>
    <td align="right">      220.13</td>
    <td align="right">      225.94</td>
    <td align="right">     2795.14</td>
    <td align="right">      271.88</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    11544.01</td>
    <td align="right">    10704.73</td>
    <td align="right">    11517.30</td>
    <td align="right">    10987.92</td>
    <td align="right">    11866.67</td>
    <td align="right">    12939.73</td>
    <td align="right">    13866.10</td>
    <td align="right">    13244.67</td>
    <td align="right">    11617.19</td>
    <td align="right">    11514.39</td>
    <td align="right">    11226.59</td>
    <td align="right">    11522.87</td>
    <td align="right">   142552.16</td>
    <td align="right">    13866.10</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ENERGYCHARGE ($)</td>
    <td align="right">     8044.18</td>
    <td align="right">     7262.97</td>
    <td align="right">     8004.28</td>
    <td align="right">     7490.64</td>
    <td align="right">     7925.12</td>
    <td align="right">     8636.68</td>
    <td align="right">     9434.45</td>
    <td align="right">     9008.67</td>
    <td align="right">     7885.17</td>
    <td align="right">     7885.75</td>
    <td align="right">     7763.13</td>
    <td align="right">     8060.52</td>
    <td align="right">    97401.57</td>
    <td align="right">     9434.45</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DEMANDCHARGE ($)</td>
    <td align="right">     3214.62</td>
    <td align="right">     3173.02</td>
    <td align="right">     3228.34</td>
    <td align="right">     3222.98</td>
    <td align="right">     3650.02</td>
    <td align="right">     3990.48</td>
    <td align="right">     4100.91</td>
    <td align="right">     3917.44</td>
    <td align="right">     3445.39</td>
    <td align="right">     3344.02</td>
    <td align="right">     3184.48</td>
    <td align="right">     3177.56</td>
    <td align="right">    41649.26</td>
    <td align="right">     4100.91</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">      226.35</td>
    <td align="right">      209.90</td>
    <td align="right">      225.83</td>
    <td align="right">      215.45</td>
    <td align="right">      232.68</td>
    <td align="right">      253.72</td>
    <td align="right">      271.88</td>
    <td align="right">      259.70</td>
    <td align="right">      227.79</td>
    <td align="right">      225.77</td>
    <td align="right">      220.13</td>
    <td align="right">      225.94</td>
    <td align="right">     2795.14</td>
    <td align="right">      271.88</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    11317.65</td>
    <td align="right">    10494.83</td>
    <td align="right">    11291.47</td>
    <td align="right">    10772.47</td>
    <td align="right">    11633.99</td>
    <td align="right">    12686.01</td>
    <td align="right">    13594.21</td>
    <td align="right">    12984.97</td>
    <td align="right">    11389.40</td>
    <td align="right">    11288.62</td>
    <td align="right">    11006.46</td>
    <td align="right">    11296.93</td>
    <td align="right">   139757.02</td>
    <td align="right">    13594.21</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   132305.64</td>
    <td align="right">   119456.68</td>
    <td align="right">   131649.41</td>
    <td align="right">   123201.34</td>
    <td align="right">   130347.40</td>
    <td align="right">   142050.64</td>
    <td align="right">   155171.85</td>
    <td align="right">   148168.96</td>
    <td align="right">   129690.23</td>
    <td align="right">   129699.89</td>
    <td align="right">   127683.12</td>
    <td align="right">   132574.29</td>
    <td align="right">  1601999.45</td>
    <td align="right">   155171.85</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      275.93</td>
    <td align="right">      272.36</td>
    <td align="right">      277.11</td>
    <td align="right">      276.65</td>
    <td align="right">      313.31</td>
    <td align="right">      342.53</td>
    <td align="right">      352.01</td>
    <td align="right">      336.26</td>
    <td align="right">      295.74</td>
    <td align="right">      287.04</td>
    <td align="right">      273.35</td>
    <td align="right">      272.75</td>
    <td align="right">     3575.04</td>
    <td align="right">      352.01</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND20KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   132305.64</td>
    <td align="right">   119456.68</td>
    <td align="right">   131649.41</td>
    <td align="right">   123201.34</td>
    <td align="right">   130347.40</td>
    <td align="right">   142050.64</td>
    <td align="right">   155171.85</td>
    <td align="right">   148168.96</td>
    <td align="right">   129690.23</td>
    <td align="right">   129699.89</td>
    <td align="right">   127683.12</td>
    <td align="right">   132574.29</td>
    <td align="right">  1601999.45</td>
    <td align="right">   155171.85</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      275.93</td>
    <td align="right">      272.36</td>
    <td align="right">      277.11</td>
    <td align="right">      276.65</td>
    <td align="right">      313.31</td>
    <td align="right">      342.53</td>
    <td align="right">      352.01</td>
    <td align="right">      336.26</td>
    <td align="right">      295.74</td>
    <td align="right">      287.04</td>
    <td align="right">      273.35</td>
    <td align="right">      272.75</td>
    <td align="right">     3575.04</td>
    <td align="right">      352.01</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   132305.64</td>
    <td align="right">   119456.68</td>
    <td align="right">   131649.41</td>
    <td align="right">   123201.34</td>
    <td align="right">   130347.40</td>
    <td align="right">   142050.64</td>
    <td align="right">   155171.85</td>
    <td align="right">   148168.96</td>
    <td align="right">   129690.23</td>
    <td align="right">   129699.89</td>
    <td align="right">   127683.12</td>
    <td align="right">   132574.29</td>
    <td align="right">  1601999.45</td>
    <td align="right">   155171.85</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      275.93</td>
    <td align="right">      272.36</td>
    <td align="right">      277.11</td>
    <td align="right">      276.65</td>
    <td align="right">      313.31</td>
    <td align="right">      342.53</td>
    <td align="right">      352.01</td>
    <td align="right">      336.26</td>
    <td align="right">      295.74</td>
    <td align="right">      287.04</td>
    <td align="right">      273.35</td>
    <td align="right">      272.75</td>
    <td align="right">     3575.04</td>
    <td align="right">      352.01</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      275.93</td>
    <td align="right">      272.36</td>
    <td align="right">      277.11</td>
    <td align="right">      276.65</td>
    <td align="right">      313.31</td>
    <td align="right">      342.53</td>
    <td align="right">      352.01</td>
    <td align="right">      336.26</td>
    <td align="right">      295.74</td>
    <td align="right">      287.04</td>
    <td align="right">      273.35</td>
    <td align="right">      272.75</td>
    <td align="right">     3575.04</td>
    <td align="right">      352.01</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      275.93</td>
    <td align="right">      272.36</td>
    <td align="right">      277.11</td>
    <td align="right">      276.65</td>
    <td align="right">      313.31</td>
    <td align="right">      342.53</td>
    <td align="right">      352.01</td>
    <td align="right">      336.26</td>
    <td align="right">      295.74</td>
    <td align="right">      287.04</td>
    <td align="right">      273.35</td>
    <td align="right">      272.75</td>
    <td align="right">     3575.04</td>
    <td align="right">      352.01</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      275.93</td>
    <td align="right">      272.36</td>
    <td align="right">      277.11</td>
    <td align="right">      276.65</td>
    <td align="right">      313.31</td>
    <td align="right">      342.53</td>
    <td align="right">      352.01</td>
    <td align="right">      336.26</td>
    <td align="right">      295.74</td>
    <td align="right">      287.04</td>
    <td align="right">      273.35</td>
    <td align="right">      272.75</td>
    <td align="right">     3575.04</td>
    <td align="right">      352.01</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   132305.64</td>
    <td align="right">   119456.68</td>
    <td align="right">   131649.41</td>
    <td align="right">   123201.34</td>
    <td align="right">   130347.40</td>
    <td align="right">   142050.64</td>
    <td align="right">   155171.85</td>
    <td align="right">   148168.96</td>
    <td align="right">   129690.23</td>
    <td align="right">   129699.89</td>
    <td align="right">   127683.12</td>
    <td align="right">   132574.29</td>
    <td align="right">  1601999.45</td>
    <td align="right">   155171.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      275.93</td>
    <td align="right">      272.36</td>
    <td align="right">      277.11</td>
    <td align="right">      276.65</td>
    <td align="right">      313.31</td>
    <td align="right">      342.53</td>
    <td align="right">      352.01</td>
    <td align="right">      336.26</td>
    <td align="right">      295.74</td>
    <td align="right">      287.04</td>
    <td align="right">      273.35</td>
    <td align="right">      272.75</td>
    <td align="right">     3575.04</td>
    <td align="right">      352.01</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   132305.64</td>
    <td align="right">   119456.68</td>
    <td align="right">   131649.41</td>
    <td align="right">   123201.34</td>
    <td align="right">   130347.40</td>
    <td align="right">   142050.64</td>
    <td align="right">   155171.85</td>
    <td align="right">   148168.96</td>
    <td align="right">   129690.23</td>
    <td align="right">   129699.89</td>
    <td align="right">   127683.12</td>
    <td align="right">   132574.29</td>
    <td align="right">  1601999.45</td>
    <td align="right">   155171.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      275.93</td>
    <td align="right">      272.36</td>
    <td align="right">      277.11</td>
    <td align="right">      276.65</td>
    <td align="right">      313.31</td>
    <td align="right">      342.53</td>
    <td align="right">      352.01</td>
    <td align="right">      336.26</td>
    <td align="right">      295.74</td>
    <td align="right">      287.04</td>
    <td align="right">      273.35</td>
    <td align="right">      272.75</td>
    <td align="right">     3575.04</td>
    <td align="right">      352.01</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   132305.64</td>
    <td align="right">   119456.68</td>
    <td align="right">   131649.41</td>
    <td align="right">   123201.34</td>
    <td align="right">   130347.40</td>
    <td align="right">   142050.64</td>
    <td align="right">   155171.85</td>
    <td align="right">   148168.96</td>
    <td align="right">   129690.23</td>
    <td align="right">   129699.89</td>
    <td align="right">   127683.12</td>
    <td align="right">   132574.29</td>
    <td align="right">  1601999.45</td>
    <td align="right">   155171.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      275.93</td>
    <td align="right">      272.36</td>
    <td align="right">      277.11</td>
    <td align="right">      276.65</td>
    <td align="right">      313.31</td>
    <td align="right">      342.53</td>
    <td align="right">      352.01</td>
    <td align="right">      336.26</td>
    <td align="right">      295.74</td>
    <td align="right">      287.04</td>
    <td align="right">      273.35</td>
    <td align="right">      272.75</td>
    <td align="right">     3575.04</td>
    <td align="right">      352.01</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>ENERGYCHARGE                                                                                         FROM TotalEnergy</b><br><br>
<b>DEMANDCHARGE                                                                                         FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM DEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::CHUGACHELECT_SMALLGENSERV></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> CHUGACHELECT_SMALLGENSERV</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND20KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    12529.34</td>
    <td align="right">    11312.55</td>
    <td align="right">    12467.20</td>
    <td align="right">    11667.17</td>
    <td align="right">    12343.90</td>
    <td align="right">    13452.20</td>
    <td align="right">    14694.77</td>
    <td align="right">    14031.60</td>
    <td align="right">    12281.66</td>
    <td align="right">    12282.58</td>
    <td align="right">    12091.59</td>
    <td align="right">    12554.79</td>
    <td align="right">   151709.35</td>
    <td align="right">    14694.77</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">      219.12</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    12547.60</td>
    <td align="right">    11330.81</td>
    <td align="right">    12485.46</td>
    <td align="right">    11685.43</td>
    <td align="right">    12362.16</td>
    <td align="right">    13470.46</td>
    <td align="right">    14713.03</td>
    <td align="right">    14049.86</td>
    <td align="right">    12299.92</td>
    <td align="right">    12300.84</td>
    <td align="right">    12109.85</td>
    <td align="right">    12573.05</td>
    <td align="right">   151928.47</td>
    <td align="right">    14713.03</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    12547.60</td>
    <td align="right">    11330.81</td>
    <td align="right">    12485.46</td>
    <td align="right">    11685.43</td>
    <td align="right">    12362.16</td>
    <td align="right">    13470.46</td>
    <td align="right">    14713.03</td>
    <td align="right">    14049.86</td>
    <td align="right">    12299.92</td>
    <td align="right">    12300.84</td>
    <td align="right">    12109.85</td>
    <td align="right">    12573.05</td>
    <td align="right">   151928.47</td>
    <td align="right">    14713.03</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      250.95</td>
    <td align="right">      226.62</td>
    <td align="right">      249.71</td>
    <td align="right">      233.71</td>
    <td align="right">      247.24</td>
    <td align="right">      269.41</td>
    <td align="right">      294.26</td>
    <td align="right">      281.00</td>
    <td align="right">      246.00</td>
    <td align="right">      246.02</td>
    <td align="right">      242.20</td>
    <td align="right">      251.46</td>
    <td align="right">     3038.57</td>
    <td align="right">      294.26</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    12798.56</td>
    <td align="right">    11557.42</td>
    <td align="right">    12735.17</td>
    <td align="right">    11919.13</td>
    <td align="right">    12609.40</td>
    <td align="right">    13739.86</td>
    <td align="right">    15007.30</td>
    <td align="right">    14330.86</td>
    <td align="right">    12545.92</td>
    <td align="right">    12546.86</td>
    <td align="right">    12352.05</td>
    <td align="right">    12824.51</td>
    <td align="right">   154967.04</td>
    <td align="right">    15007.30</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ENERGYCHARGE ($)</td>
    <td align="right">    12529.34</td>
    <td align="right">    11312.55</td>
    <td align="right">    12467.20</td>
    <td align="right">    11667.17</td>
    <td align="right">    12343.90</td>
    <td align="right">    13452.20</td>
    <td align="right">    14694.77</td>
    <td align="right">    14031.60</td>
    <td align="right">    12281.66</td>
    <td align="right">    12282.58</td>
    <td align="right">    12091.59</td>
    <td align="right">    12554.79</td>
    <td align="right">   151709.35</td>
    <td align="right">    14694.77</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">      250.95</td>
    <td align="right">      226.62</td>
    <td align="right">      249.71</td>
    <td align="right">      233.71</td>
    <td align="right">      247.24</td>
    <td align="right">      269.41</td>
    <td align="right">      294.26</td>
    <td align="right">      281.00</td>
    <td align="right">      246.00</td>
    <td align="right">      246.02</td>
    <td align="right">      242.20</td>
    <td align="right">      251.46</td>
    <td align="right">     3038.57</td>
    <td align="right">      294.26</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    12547.60</td>
    <td align="right">    11330.81</td>
    <td align="right">    12485.46</td>
    <td align="right">    11685.43</td>
    <td align="right">    12362.16</td>
    <td align="right">    13470.46</td>
    <td align="right">    14713.03</td>
    <td align="right">    14049.86</td>
    <td align="right">    12299.92</td>
    <td align="right">    12300.84</td>
    <td align="right">    12109.85</td>
    <td align="right">    12573.05</td>
    <td align="right">   151928.47</td>
    <td align="right">    14713.03</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   132305.64</td>
    <td align="right">   119456.68</td>
    <td align="right">   131649.41</td>
    <td align="right">   123201.34</td>
    <td align="right">   130347.40</td>
    <td align="right">   142050.64</td>
    <td align="right">   155171.85</td>
    <td align="right">   148168.96</td>
    <td align="right">   129690.23</td>
    <td align="right">   129699.89</td>
    <td align="right">   127683.12</td>
    <td align="right">   132574.29</td>
    <td align="right">  1601999.45</td>
    <td align="right">   155171.85</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND20KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   132305.64</td>
    <td align="right">   119456.68</td>
    <td align="right">   131649.41</td>
    <td align="right">   123201.34</td>
    <td align="right">   130347.40</td>
    <td align="right">   142050.64</td>
    <td align="right">   155171.85</td>
    <td align="right">   148168.96</td>
    <td align="right">   129690.23</td>
    <td align="right">   129699.89</td>
    <td align="right">   127683.12</td>
    <td align="right">   132574.29</td>
    <td align="right">  1601999.45</td>
    <td align="right">   155171.85</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      275.93</td>
    <td align="right">      272.36</td>
    <td align="right">      277.11</td>
    <td align="right">      276.65</td>
    <td align="right">      313.31</td>
    <td align="right">      342.53</td>
    <td align="right">      352.01</td>
    <td align="right">      336.26</td>
    <td align="right">      295.74</td>
    <td align="right">      287.04</td>
    <td align="right">      273.35</td>
    <td align="right">      272.75</td>
    <td align="right">     3575.04</td>
    <td align="right">      352.01</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   132305.64</td>
    <td align="right">   119456.68</td>
    <td align="right">   131649.41</td>
    <td align="right">   123201.34</td>
    <td align="right">   130347.40</td>
    <td align="right">   142050.64</td>
    <td align="right">   155171.85</td>
    <td align="right">   148168.96</td>
    <td align="right">   129690.23</td>
    <td align="right">   129699.89</td>
    <td align="right">   127683.12</td>
    <td align="right">   132574.29</td>
    <td align="right">  1601999.45</td>
    <td align="right">   155171.85</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      275.93</td>
    <td align="right">      272.36</td>
    <td align="right">      277.11</td>
    <td align="right">      276.65</td>
    <td align="right">      313.31</td>
    <td align="right">      342.53</td>
    <td align="right">      352.01</td>
    <td align="right">      336.26</td>
    <td align="right">      295.74</td>
    <td align="right">      287.04</td>
    <td align="right">      273.35</td>
    <td align="right">      272.75</td>
    <td align="right">     3575.04</td>
    <td align="right">      352.01</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      275.93</td>
    <td align="right">      272.36</td>
    <td align="right">      277.11</td>
    <td align="right">      276.65</td>
    <td align="right">      313.31</td>
    <td align="right">      342.53</td>
    <td align="right">      352.01</td>
    <td align="right">      336.26</td>
    <td align="right">      295.74</td>
    <td align="right">      287.04</td>
    <td align="right">      273.35</td>
    <td align="right">      272.75</td>
    <td align="right">     3575.04</td>
    <td align="right">      352.01</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      275.93</td>
    <td align="right">      272.36</td>
    <td align="right">      277.11</td>
    <td align="right">      276.65</td>
    <td align="right">      313.31</td>
    <td align="right">      342.53</td>
    <td align="right">      352.01</td>
    <td align="right">      336.26</td>
    <td align="right">      295.74</td>
    <td align="right">      287.04</td>
    <td align="right">      273.35</td>
    <td align="right">      272.75</td>
    <td align="right">     3575.04</td>
    <td align="right">      352.01</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      275.93</td>
    <td align="right">      272.36</td>
    <td align="right">      277.11</td>
    <td align="right">      276.65</td>
    <td align="right">      313.31</td>
    <td align="right">      342.53</td>
    <td align="right">      352.01</td>
    <td align="right">      336.26</td>
    <td align="right">      295.74</td>
    <td align="right">      287.04</td>
    <td align="right">      273.35</td>
    <td align="right">      272.75</td>
    <td align="right">     3575.04</td>
    <td align="right">      352.01</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   132305.64</td>
    <td align="right">   119456.68</td>
    <td align="right">   131649.41</td>
    <td align="right">   123201.34</td>
    <td align="right">   130347.40</td>
    <td align="right">   142050.64</td>
    <td align="right">   155171.85</td>
    <td align="right">   148168.96</td>
    <td align="right">   129690.23</td>
    <td align="right">   129699.89</td>
    <td align="right">   127683.12</td>
    <td align="right">   132574.29</td>
    <td align="right">  1601999.45</td>
    <td align="right">   155171.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      275.93</td>
    <td align="right">      272.36</td>
    <td align="right">      277.11</td>
    <td align="right">      276.65</td>
    <td align="right">      313.31</td>
    <td align="right">      342.53</td>
    <td align="right">      352.01</td>
    <td align="right">      336.26</td>
    <td align="right">      295.74</td>
    <td align="right">      287.04</td>
    <td align="right">      273.35</td>
    <td align="right">      272.75</td>
    <td align="right">     3575.04</td>
    <td align="right">      352.01</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   132305.64</td>
    <td align="right">   119456.68</td>
    <td align="right">   131649.41</td>
    <td align="right">   123201.34</td>
    <td align="right">   130347.40</td>
    <td align="right">   142050.64</td>
    <td align="right">   155171.85</td>
    <td align="right">   148168.96</td>
    <td align="right">   129690.23</td>
    <td align="right">   129699.89</td>
    <td align="right">   127683.12</td>
    <td align="right">   132574.29</td>
    <td align="right">  1601999.45</td>
    <td align="right">   155171.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      275.93</td>
    <td align="right">      272.36</td>
    <td align="right">      277.11</td>
    <td align="right">      276.65</td>
    <td align="right">      313.31</td>
    <td align="right">      342.53</td>
    <td align="right">      352.01</td>
    <td align="right">      336.26</td>
    <td align="right">      295.74</td>
    <td align="right">      287.04</td>
    <td align="right">      273.35</td>
    <td align="right">      272.75</td>
    <td align="right">     3575.04</td>
    <td align="right">      352.01</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   132305.64</td>
    <td align="right">   119456.68</td>
    <td align="right">   131649.41</td>
    <td align="right">   123201.34</td>
    <td align="right">   130347.40</td>
    <td align="right">   142050.64</td>
    <td align="right">   155171.85</td>
    <td align="right">   148168.96</td>
    <td align="right">   129690.23</td>
    <td align="right">   129699.89</td>
    <td align="right">   127683.12</td>
    <td align="right">   132574.29</td>
    <td align="right">  1601999.45</td>
    <td align="right">   155171.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      275.93</td>
    <td align="right">      272.36</td>
    <td align="right">      277.11</td>
    <td align="right">      276.65</td>
    <td align="right">      313.31</td>
    <td align="right">      342.53</td>
    <td align="right">      352.01</td>
    <td align="right">      336.26</td>
    <td align="right">      295.74</td>
    <td align="right">      287.04</td>
    <td align="right">      273.35</td>
    <td align="right">      272.75</td>
    <td align="right">     3575.04</td>
    <td align="right">      352.01</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>ENERGYCHARGE                                                                                         FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM ENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::AK_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> AK_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2008-11-14
    01:15:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     5955.08</td>
    <td align="right">     5239.94</td>
    <td align="right">     4049.98</td>
    <td align="right">     2270.10</td>
    <td align="right">      956.74</td>
    <td align="right">      461.12</td>
    <td align="right">      374.15</td>
    <td align="right">      594.06</td>
    <td align="right">     1338.86</td>
    <td align="right">     2900.10</td>
    <td align="right">     3881.44</td>
    <td align="right">     4772.70</td>
    <td align="right">    32794.28</td>
    <td align="right">     5955.08</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     5955.08</td>
    <td align="right">     5239.94</td>
    <td align="right">     4049.98</td>
    <td align="right">     2270.10</td>
    <td align="right">      956.74</td>
    <td align="right">      461.12</td>
    <td align="right">      374.15</td>
    <td align="right">      594.06</td>
    <td align="right">     1338.86</td>
    <td align="right">     2900.10</td>
    <td align="right">     3881.44</td>
    <td align="right">     4772.70</td>
    <td align="right">    32794.28</td>
    <td align="right">     5955.08</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     5955.08</td>
    <td align="right">     5239.94</td>
    <td align="right">     4049.98</td>
    <td align="right">     2270.10</td>
    <td align="right">      956.74</td>
    <td align="right">      461.12</td>
    <td align="right">      374.15</td>
    <td align="right">      594.06</td>
    <td align="right">     1338.86</td>
    <td align="right">     2900.10</td>
    <td align="right">     3881.44</td>
    <td align="right">     4772.70</td>
    <td align="right">    32794.28</td>
    <td align="right">     5955.08</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      119.10</td>
    <td align="right">      104.80</td>
    <td align="right">       81.00</td>
    <td align="right">       45.40</td>
    <td align="right">       19.13</td>
    <td align="right">        9.22</td>
    <td align="right">        7.48</td>
    <td align="right">       11.88</td>
    <td align="right">       26.78</td>
    <td align="right">       58.00</td>
    <td align="right">       77.63</td>
    <td align="right">       95.45</td>
    <td align="right">      655.89</td>
    <td align="right">      119.10</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     6074.19</td>
    <td align="right">     5344.74</td>
    <td align="right">     4130.98</td>
    <td align="right">     2315.51</td>
    <td align="right">      975.87</td>
    <td align="right">      470.34</td>
    <td align="right">      381.63</td>
    <td align="right">      605.94</td>
    <td align="right">     1365.64</td>
    <td align="right">     2958.10</td>
    <td align="right">     3959.07</td>
    <td align="right">     4868.16</td>
    <td align="right">    33450.16</td>
    <td align="right">     6074.19</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     5955.08</td>
    <td align="right">     5239.94</td>
    <td align="right">     4049.98</td>
    <td align="right">     2270.10</td>
    <td align="right">      956.74</td>
    <td align="right">      461.12</td>
    <td align="right">      374.15</td>
    <td align="right">      594.06</td>
    <td align="right">     1338.86</td>
    <td align="right">     2900.10</td>
    <td align="right">     3881.44</td>
    <td align="right">     4772.70</td>
    <td align="right">    32794.28</td>
    <td align="right">     5955.08</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">      119.10</td>
    <td align="right">      104.80</td>
    <td align="right">       81.00</td>
    <td align="right">       45.40</td>
    <td align="right">       19.13</td>
    <td align="right">        9.22</td>
    <td align="right">        7.48</td>
    <td align="right">       11.88</td>
    <td align="right">       26.78</td>
    <td align="right">       58.00</td>
    <td align="right">       77.63</td>
    <td align="right">       95.45</td>
    <td align="right">      655.89</td>
    <td align="right">      119.10</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     5955.08</td>
    <td align="right">     5239.94</td>
    <td align="right">     4049.98</td>
    <td align="right">     2270.10</td>
    <td align="right">      956.74</td>
    <td align="right">      461.12</td>
    <td align="right">      374.15</td>
    <td align="right">      594.06</td>
    <td align="right">     1338.86</td>
    <td align="right">     2900.10</td>
    <td align="right">     3881.44</td>
    <td align="right">     4772.70</td>
    <td align="right">    32794.28</td>
    <td align="right">     5955.08</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1353.43</td>
    <td align="right">     1154.17</td>
    <td align="right">      912.16</td>
    <td align="right">      523.07</td>
    <td align="right">      219.94</td>
    <td align="right">      104.33</td>
    <td align="right">       83.14</td>
    <td align="right">      130.85</td>
    <td align="right">      282.46</td>
    <td align="right">      611.84</td>
    <td align="right">     1040.60</td>
    <td align="right">     1246.14</td>
    <td align="right">     7662.12</td>
    <td align="right">     1353.43</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1353.43</td>
    <td align="right">     1154.17</td>
    <td align="right">      912.16</td>
    <td align="right">      523.07</td>
    <td align="right">      219.94</td>
    <td align="right">      104.33</td>
    <td align="right">       83.14</td>
    <td align="right">      130.85</td>
    <td align="right">      282.46</td>
    <td align="right">      611.84</td>
    <td align="right">     1040.60</td>
    <td align="right">     1246.14</td>
    <td align="right">     7662.12</td>
    <td align="right">     1353.43</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        2.90</td>
    <td align="right">        2.89</td>
    <td align="right">        2.86</td>
    <td align="right">        2.77</td>
    <td align="right">        1.62</td>
    <td align="right">        1.24</td>
    <td align="right">      0.9619</td>
    <td align="right">        1.40</td>
    <td align="right">        1.95</td>
    <td align="right">        2.80</td>
    <td align="right">        2.87</td>
    <td align="right">        2.88</td>
    <td align="right">       27.15</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     1353.43</td>
    <td align="right">     1154.17</td>
    <td align="right">      912.16</td>
    <td align="right">      523.07</td>
    <td align="right">      219.94</td>
    <td align="right">      104.33</td>
    <td align="right">       83.14</td>
    <td align="right">      130.85</td>
    <td align="right">      282.46</td>
    <td align="right">      611.84</td>
    <td align="right">     1040.60</td>
    <td align="right">     1246.14</td>
    <td align="right">     7662.12</td>
    <td align="right">     1353.43</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        2.90</td>
    <td align="right">        2.89</td>
    <td align="right">        2.86</td>
    <td align="right">        2.77</td>
    <td align="right">        1.62</td>
    <td align="right">        1.24</td>
    <td align="right">      0.9619</td>
    <td align="right">        1.40</td>
    <td align="right">        1.95</td>
    <td align="right">        2.80</td>
    <td align="right">        2.87</td>
    <td align="right">        2.88</td>
    <td align="right">       27.15</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        2.90</td>
    <td align="right">        2.89</td>
    <td align="right">        2.86</td>
    <td align="right">        2.77</td>
    <td align="right">        1.62</td>
    <td align="right">        1.24</td>
    <td align="right">      0.9619</td>
    <td align="right">        1.40</td>
    <td align="right">        1.95</td>
    <td align="right">        2.80</td>
    <td align="right">        2.87</td>
    <td align="right">        2.88</td>
    <td align="right">       27.15</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        2.90</td>
    <td align="right">        2.89</td>
    <td align="right">        2.86</td>
    <td align="right">        2.77</td>
    <td align="right">        1.62</td>
    <td align="right">        1.24</td>
    <td align="right">      0.9619</td>
    <td align="right">        1.40</td>
    <td align="right">        1.95</td>
    <td align="right">        2.80</td>
    <td align="right">        2.87</td>
    <td align="right">        2.88</td>
    <td align="right">       27.15</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        2.90</td>
    <td align="right">        2.89</td>
    <td align="right">        2.86</td>
    <td align="right">        2.77</td>
    <td align="right">        1.62</td>
    <td align="right">        1.24</td>
    <td align="right">      0.9619</td>
    <td align="right">        1.40</td>
    <td align="right">        1.95</td>
    <td align="right">        2.80</td>
    <td align="right">        2.87</td>
    <td align="right">        2.88</td>
    <td align="right">       27.15</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     1353.43</td>
    <td align="right">     1154.17</td>
    <td align="right">      912.16</td>
    <td align="right">      523.07</td>
    <td align="right">      219.94</td>
    <td align="right">      104.33</td>
    <td align="right">       83.14</td>
    <td align="right">      130.85</td>
    <td align="right">      282.46</td>
    <td align="right">      611.84</td>
    <td align="right">     1040.60</td>
    <td align="right">     1246.14</td>
    <td align="right">     7662.12</td>
    <td align="right">     1353.43</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        2.90</td>
    <td align="right">        2.89</td>
    <td align="right">        2.86</td>
    <td align="right">        2.77</td>
    <td align="right">        1.62</td>
    <td align="right">        1.24</td>
    <td align="right">      0.9619</td>
    <td align="right">        1.40</td>
    <td align="right">        1.95</td>
    <td align="right">        2.80</td>
    <td align="right">        2.87</td>
    <td align="right">        2.88</td>
    <td align="right">       27.15</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     1353.43</td>
    <td align="right">     1154.17</td>
    <td align="right">      912.16</td>
    <td align="right">      523.07</td>
    <td align="right">      219.94</td>
    <td align="right">      104.33</td>
    <td align="right">       83.14</td>
    <td align="right">      130.85</td>
    <td align="right">      282.46</td>
    <td align="right">      611.84</td>
    <td align="right">     1040.60</td>
    <td align="right">     1246.14</td>
    <td align="right">     7662.12</td>
    <td align="right">     1353.43</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        2.90</td>
    <td align="right">        2.89</td>
    <td align="right">        2.86</td>
    <td align="right">        2.77</td>
    <td align="right">        1.62</td>
    <td align="right">        1.24</td>
    <td align="right">      0.9619</td>
    <td align="right">        1.40</td>
    <td align="right">        1.95</td>
    <td align="right">        2.80</td>
    <td align="right">        2.87</td>
    <td align="right">        2.88</td>
    <td align="right">       27.15</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     1353.43</td>
    <td align="right">     1154.17</td>
    <td align="right">      912.16</td>
    <td align="right">      523.07</td>
    <td align="right">      219.94</td>
    <td align="right">      104.33</td>
    <td align="right">       83.14</td>
    <td align="right">      130.85</td>
    <td align="right">      282.46</td>
    <td align="right">      611.84</td>
    <td align="right">     1040.60</td>
    <td align="right">     1246.14</td>
    <td align="right">     7662.12</td>
    <td align="right">     1353.43</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        2.90</td>
    <td align="right">        2.89</td>
    <td align="right">        2.86</td>
    <td align="right">        2.77</td>
    <td align="right">        1.62</td>
    <td align="right">        1.24</td>
    <td align="right">      0.9619</td>
    <td align="right">        1.40</td>
    <td align="right">        1.95</td>
    <td align="right">        2.80</td>
    <td align="right">        2.87</td>
    <td align="right">        2.88</td>
    <td align="right">       27.15</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AK_MONTHLYGASRATES</td>
    <td align="right">        4.40</td>
    <td align="right">        4.54</td>
    <td align="right">        4.44</td>
    <td align="right">        4.34</td>
    <td align="right">        4.35</td>
    <td align="right">        4.42</td>
    <td align="right">        4.50</td>
    <td align="right">        4.54</td>
    <td align="right">        4.74</td>
    <td align="right">        4.74</td>
    <td align="right">        3.73</td>
    <td align="right">        3.83</td>
    <td align="right">       52.57</td>
    <td align="right">        4.74</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          AK_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
