<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Supermarket New V 1.1_3.1 PHOENIX AZ USA TMY2-23183 WMO#=722780
  2009-04-28
  02:48:23 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.1</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Supermarket New V 1.1_3.1</b></p>
<p>Environment: <b>PHOENIX AZ USA TMY2-23183 WMO#=722780</b></p>
<p>Simulation Timestamp: <b>2009-04-28
  02:48:23</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     7661.62</td>
    <td align="right">     1832.58</td>
    <td align="right">     1832.58</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     7661.62</td>
    <td align="right">     1832.58</td>
    <td align="right">     1832.58</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    21545.74</td>
    <td align="right">     5153.50</td>
    <td align="right">     5153.50</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    21545.74</td>
    <td align="right">     5153.50</td>
    <td align="right">     5153.50</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Converstion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.163</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.757</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.158</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.151</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      986.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      441.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      933.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       68.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      678.54</td>
    <td align="right">      294.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      619.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       16.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     3621.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     6363.71</td>
    <td align="right">     1297.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      986.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      441.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      933.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       68.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      678.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      294.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      610.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        8.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       16.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     1449.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">     1186.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">      986.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      239.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      253.88</td>
    <td align="right">      239.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1028.62</td>
    <td align="right">       70.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1522.13</td>
    <td align="right">      310.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      239.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      253.88</td>
    <td align="right">      239.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1028.62</td>
    <td align="right">       70.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1522.13</td>
    <td align="right">      310.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     6363.71</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     6363.71</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     6363.71</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     6363.71</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">      437.33</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">      487.17</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1907.33</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELI">DELI</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALES">SALES</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERY">BAKERY</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE">OFFICE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE">DRYSTORAGE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE">DELI PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE">SALES PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE">PRODUCE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE">BAKERY PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OUTDOORAIRSUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OUTDOORAIRSUMMARY::DELI">DELI</a>    |   
<a href="#OUTDOORAIRSUMMARY::SALES">SALES</a>    |   
<a href="#OUTDOORAIRSUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OUTDOORAIRSUMMARY::BAKERY">BAKERY</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE">OFFICE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DELI">DELI</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SALES">SALES</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PRODUCE">PRODUCE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::BAKERY">BAKERY</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6">PSZ-AC:6</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE">OFFICE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DELI">DELI</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SALES">SALES</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE">PRODUCE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BAKERY">BAKERY</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-COOLING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-COOLING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-COOLING::SALES">SALES</a>    |   
<a href="#BUILDINGLOADS-COOLING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-COOLING::BAKERY">BAKERY</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-HEATING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-HEATING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-HEATING::SALES">SALES</a>    |   
<a href="#BUILDINGLOADS-HEATING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-HEATING::BAKERY">BAKERY</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SALES">SALES</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BAKERY">BAKERY</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::OFFICE">OFFICE</a>    |   
<a href="#SPACELOADS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SPACELOADS::DELI">DELI</a>    |   
<a href="#SPACELOADS::SALES">SALES</a>    |   
<a href="#SPACELOADS::PRODUCE">PRODUCE</a>    |   
<a href="#SPACELOADS::BAKERY">BAKERY</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::ARIZONAPUBSERV_E-32_GENERALSERVICE">ARIZONAPUBSERV_E-32_GENERALSERVICE</a>   |  
<a href="#TariffReport::AZ_EIAMONTHLYRATEGAS">AZ_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.1</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">PHOENIX AZ USA TMY2-23183 WMO#=722780</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       33.43</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -112.0</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      339.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1609.16</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.84</td>
    <td align="right">Yes</td>
    <td align="right">      541.72</td>
    <td align="right">        1.00</td>
    <td align="right">      115.05</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8400</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      621.89</td>
    <td align="right">Yes</td>
    <td align="right">     3792.03</td>
    <td align="right">        1.00</td>
    <td align="right">      477.11</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6100</td>
    <td align="right">       27.86</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      224.72</td>
    <td align="right">Yes</td>
    <td align="right">     1370.24</td>
    <td align="right">        1.00</td>
    <td align="right">      138.39</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">     80.7000</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     2324.94</td>
    <td align="right">Yes</td>
    <td align="right">    14176.60</td>
    <td align="right">        1.00</td>
    <td align="right">      323.44</td>
    <td align="right">      174.70</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      711.36</td>
    <td align="right">Yes</td>
    <td align="right">     4337.61</td>
    <td align="right">        1.00</td>
    <td align="right">      366.09</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      209.04</td>
    <td align="right">Yes</td>
    <td align="right">     1274.65</td>
    <td align="right">        1.00</td>
    <td align="right">      189.08</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">     80.7000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     16.7130</td>
    <td align="right">       12.83</td>
    <td align="right">     13.6518</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     16.7130</td>
    <td align="right">       12.83</td>
    <td align="right">     13.6518</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        2.90</td>
    <td align="right">        0.00</td>
    <td align="right">        2.90</td>
    <td align="right">WETBULB</td>
    <td align="right">        2.00</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       43.40</td>
    <td align="right">       12.30</td>
    <td align="right">       21.10</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.10</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       36.00</td>
    <td align="right">       12.30</td>
    <td align="right">       24.50</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.10</td>
    <td align="right">      270.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">       60.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">       54.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">       88.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       88.84</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">      422.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">       54.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      621.89</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      621.89</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">      138.39</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DELI_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      224.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      224.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">      323.44</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SALES_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">     2324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">     2324.94</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">      267.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">       98.96</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      711.36</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      711.36</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">       60.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL__2</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">2.610</td>
    <td align="right">        4.28</td>
    <td align="right">      128.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BAKERY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      209.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      209.04</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">      174.70</td>
    <td align="right">      174.70</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11935.70</td>
    <td align="right">     9532.51</td>
    <td align="right">     2403.19</td>
    <td align="right">        0.80</td>
    <td align="right">        4.03</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    52967.01</td>
    <td align="right">    42302.38</td>
    <td align="right">    10664.63</td>
    <td align="right">        0.80</td>
    <td align="right">        3.47</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    45260.60</td>
    <td align="right">    36147.62</td>
    <td align="right">     9112.98</td>
    <td align="right">        0.80</td>
    <td align="right">        3.47</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   149126.71</td>
    <td align="right">   114108.15</td>
    <td align="right">    35018.56</td>
    <td align="right">        0.77</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    54140.15</td>
    <td align="right">    43239.32</td>
    <td align="right">    10900.83</td>
    <td align="right">        0.80</td>
    <td align="right">        3.47</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    44916.18</td>
    <td align="right">    35872.55</td>
    <td align="right">     9043.64</td>
    <td align="right">        0.80</td>
    <td align="right">        3.47</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4981.48</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    40838.95</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    25481.72</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   105928.81</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    42310.09</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    21652.16</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BAKERY EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.35</td>
    <td align="right">      125.00</td>
    <td align="right">        1.18</td>
    <td align="right">      421.39</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        0.72</td>
    <td align="right">      821.40</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        3.20</td>
    <td align="right">     3499.32</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.73</td>
    <td align="right">     2990.19</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1109.65</td>
    <td align="right">        8.19</td>
    <td align="right">    15128.59</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        3.27</td>
    <td align="right">     3576.82</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.71</td>
    <td align="right">     2967.43</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.40</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        1.71</td>
    <td align="right">        0.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     9366.52</td>
    <td align="right">       0.601</td>
    <td align="right">       0.721</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       31.96</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    41865.85</td>
    <td align="right">       2.666</td>
    <td align="right">       3.200</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       31.96</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    34534.23</td>
    <td align="right">       2.278</td>
    <td align="right">       2.734</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       31.96</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">    25346.92</td>
    <td align="right">       1.734</td>
    <td align="right">       3.487</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       31.96</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    42660.01</td>
    <td align="right">       2.726</td>
    <td align="right">       3.271</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       31.96</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    34168.40</td>
    <td align="right">       2.261</td>
    <td align="right">       2.713</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       31.96</td>
    <td align="right">     0.00720</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">    11567.42</td>
    <td align="right">       0.412</td>
    <td align="right">       0.495</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    61509.90</td>
    <td align="right">       2.167</td>
    <td align="right">       2.600</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    21908.36</td>
    <td align="right">       0.771</td>
    <td align="right">       0.925</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">   195585.59</td>
    <td align="right">       6.824</td>
    <td align="right">       8.188</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    65190.92</td>
    <td align="right">       2.286</td>
    <td align="right">       2.743</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    22113.18</td>
    <td align="right">       0.782</td>
    <td align="right">       0.938</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.72</td>
    <td align="right">        0.72</td>
    <td align="right">        0.49</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        3.20</td>
    <td align="right">        3.20</td>
    <td align="right">        2.60</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.73</td>
    <td align="right">        2.73</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        3.49</td>
    <td align="right">        3.49</td>
    <td align="right">        8.19</td>
    <td align="right">        8.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        3.27</td>
    <td align="right">        3.27</td>
    <td align="right">        2.74</td>
    <td align="right">        2.74</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.71</td>
    <td align="right">        2.71</td>
    <td align="right">        0.94</td>
    <td align="right">        0.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.93</td>
    <td align="right">        3.20</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.34</td>
    <td align="right">        2.73</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        3.49</td>
    <td align="right">        8.19</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.07</td>
    <td align="right">        3.27</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.16</td>
    <td align="right">        2.71</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     2864.50</td>
    <td align="right">     2943.67</td>
    <td align="right">      867.50</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">     2575.83</td>
    <td align="right">     3835.33</td>
    <td align="right">     1479.17</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">     2830.17</td>
    <td align="right">     2236.33</td>
    <td align="right">      297.17</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     1891.33</td>
    <td align="right">     4309.17</td>
    <td align="right">     1187.33</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">     2253.17</td>
    <td align="right">     3543.00</td>
    <td align="right">     1036.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">     2976.50</td>
    <td align="right">     2241.67</td>
    <td align="right">      476.67</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4351.50</td>
    <td align="right">     4651.50</td>
    <td align="right">     1907.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       57.33</td>
    <td align="right">       32.50</td>
    <td align="right">       45.50</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">       82.50</td>
    <td align="right">       36.17</td>
    <td align="right">       75.17</td>
    <td align="right">       36.17</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">        3.17</td>
    <td align="right">       11.17</td>
    <td align="right">        3.17</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">      482.83</td>
    <td align="right">        0.00</td>
    <td align="right">      437.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      104.50</td>
    <td align="right">        1.83</td>
    <td align="right">      102.00</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">       49.00</td>
    <td align="right">      568.17</td>
    <td align="right">       49.00</td>
    <td align="right">      481.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      490.83</td>
    <td align="right">      582.67</td>
    <td align="right">      437.33</td>
    <td align="right">      487.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">    0.721036</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE DIRECT AIR</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">DELI DIRECT AIR</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">SALES DIRECT AIR</td>
    <td align="right">        8.19</td>
  </tr>
  <tr>
    <td align="right">PRODUCE DIRECT AIR</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">BAKERY DIRECT AIR</td>
    <td align="right">        2.71</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.721036</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">        8.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.71</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.721036</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        8.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.71</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.721036</td>
    <td align="right">    0.004780</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        3.20</td>
    <td align="right">    0.932834</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        2.73</td>
    <td align="right">    0.337078</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">        8.19</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">        3.27</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">        2.71</td>
    <td align="right">    0.156781</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.721036</td>
    <td align="right">    11935.70</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">        3.20</td>
    <td align="right">    52967.01</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">        2.73</td>
    <td align="right">    45260.60</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">        8.19</td>
    <td align="right">   149126.71</td>
    <td align="right">    0.765176</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">        3.27</td>
    <td align="right">    54140.15</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">        2.71</td>
    <td align="right">    44916.18</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">     4981.48</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">    40838.95</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">    25481.72</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">   105928.81</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">    42310.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">    21652.16</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">    0.721036</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">        8.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">        2.71</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.007875</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000011</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   330801.75</td>
    <td align="right">   330801.75</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   330801.75</td>
    <td align="right">   330801.75</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">       79.12</td>
    <td align="right">       79.12</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     8361.59</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     8361.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">      174.70</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">    31639.83</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      142.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      205.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">     4180.79</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">   143779.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">     1132.04</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1132.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">     1434.45</td>
    <td align="right">m2</td>
    <td align="right">       28.93</td>
    <td align="right">    41500.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">     4180.79</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">   103934.53</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       31.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">DOOR:DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING-DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">INFILTRATION:OFFICE</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">PEOPLE:OFFICE</td>
    <td align="right">        4.78</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">LIGHTING EQUIP:OFFICE</td>
    <td align="right">        1.05</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE:MISCPLUG</td>
    <td align="right">        0.72</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">INFILTRATION:DRYSTORAGE</td>
    <td align="right">        0.34</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">PEOPLE:DRYSTORAGE</td>
    <td align="right">       22.33</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">LIGHTING EQUIP:DRYSTORAGE</td>
    <td align="right">        5.35</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.35</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">ELECTRICEQUIPMENT:DRYSTORAGE:MISCPLUG</td>
    <td align="right">        5.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">INFILTRATION:DELI</td>
    <td align="right">        0.11</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">PEOPLE:DELI</td>
    <td align="right">       19.35</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">LIGHTING EQUIP:DELI</td>
    <td align="right">        4.11</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">ELECTRICEQUIPMENT:DELI:MISCPLUG</td>
    <td align="right">       12.09</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">GASEQUIPMENT:DELI:MISCGAS</td>
    <td align="right">        6.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">INFILTRATION:SALES</td>
    <td align="right">        0.79</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">PEOPLE:SALES</td>
    <td align="right">      200.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      200.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">LIGHTING EQUIP:SALES</td>
    <td align="right">       42.52</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       42.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">ELECTRICEQUIPMENT:SALES:MISCPLUG</td>
    <td align="right">       12.51</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.51</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">INFILTRATION:PRODUCE</td>
    <td align="right">        0.33</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">PEOPLE:PRODUCE</td>
    <td align="right">       61.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       61.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">LIGHTING EQUIP:PRODUCE</td>
    <td align="right">       13.01</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       13.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">ELECTRICEQUIPMENT:PRODUCE:MISCPLUG</td>
    <td align="right">        3.83</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">INFILTRATION:BAKERY</td>
    <td align="right">        0.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">PEOPLE:BAKERY</td>
    <td align="right">       18.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">LIGHTING EQUIP:BAKERY</td>
    <td align="right">        3.82</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">ELECTRICEQUIPMENT:BAKERY:MISCPLUG</td>
    <td align="right">        5.62</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.62</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">GASEQUIPMENT:BAKERY:MISCGAS</td>
    <td align="right">       11.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   330801.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.747</td>
    <td align="right">      27.461</td>
    <td align="right">       0.000</td>
    <td align="right">     273.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      22.040</td>
    <td align="right">      25.694</td>
    <td align="right">       0.000</td>
    <td align="right">     200.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      23.363</td>
    <td align="right">      29.087</td>
    <td align="right">       0.000</td>
    <td align="right">      44.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.927</td>
    <td align="right">      25.282</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.998</td>
    <td align="right">      27.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      24.002</td>
    <td align="right">      32.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      24.003</td>
    <td align="right">      44.017</td>
    <td align="right">       0.000</td>
    <td align="right">      11.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      24.002</td>
    <td align="right">      42.970</td>
    <td align="right">       0.000</td>
    <td align="right">       4.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      24.001</td>
    <td align="right">      41.955</td>
    <td align="right">       0.000</td>
    <td align="right">       2.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.923</td>
    <td align="right">      32.836</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      23.121</td>
    <td align="right">      32.215</td>
    <td align="right">       0.000</td>
    <td align="right">      29.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.690</td>
    <td align="right">      25.870</td>
    <td align="right">       0.000</td>
    <td align="right">     300.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.324</td>
    <td align="right">      32.281</td>
    <td align="right">       0.000</td>
    <td align="right">     867.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.690</td>
    <td align="right">      25.282</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.003</td>
    <td align="right">      44.017</td>
    <td align="right">       0.000</td>
    <td align="right">     300.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.161</td>
    <td align="right">      25.811</td>
    <td align="right">       0.000</td>
    <td align="right">     421.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.271</td>
    <td align="right">      23.533</td>
    <td align="right">       0.000</td>
    <td align="right">     347.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      22.578</td>
    <td align="right">      27.121</td>
    <td align="right">       0.000</td>
    <td align="right">      81.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.344</td>
    <td align="right">      23.069</td>
    <td align="right">       0.000</td>
    <td align="right">      12.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.839</td>
    <td align="right">      24.239</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      24.015</td>
    <td align="right">      30.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.998</td>
    <td align="right">      51.729</td>
    <td align="right">       0.000</td>
    <td align="right">      43.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      24.004</td>
    <td align="right">      48.891</td>
    <td align="right">       0.000</td>
    <td align="right">      28.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.987</td>
    <td align="right">      45.847</td>
    <td align="right">       0.000</td>
    <td align="right">      23.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.437</td>
    <td align="right">      32.828</td>
    <td align="right">       0.000</td>
    <td align="right">      15.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      22.358</td>
    <td align="right">      31.833</td>
    <td align="right">       0.000</td>
    <td align="right">     108.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.130</td>
    <td align="right">      24.317</td>
    <td align="right">       0.000</td>
    <td align="right">     397.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.935</td>
    <td align="right">      32.507</td>
    <td align="right">       0.000</td>
    <td align="right">    1479.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.130</td>
    <td align="right">      23.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.015</td>
    <td align="right">      51.729</td>
    <td align="right">       0.000</td>
    <td align="right">     421.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELI></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      23.272</td>
    <td align="right">      23.282</td>
    <td align="right">       0.000</td>
    <td align="right">      79.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      23.331</td>
    <td align="right">      21.159</td>
    <td align="right">       0.000</td>
    <td align="right">      72.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      23.799</td>
    <td align="right">      25.639</td>
    <td align="right">       0.000</td>
    <td align="right">      13.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.972</td>
    <td align="right">      23.413</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.999</td>
    <td align="right">      25.574</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      24.002</td>
    <td align="right">      30.984</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      24.002</td>
    <td align="right">      47.065</td>
    <td align="right">       0.000</td>
    <td align="right">      11.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      24.002</td>
    <td align="right">      45.111</td>
    <td align="right">       0.000</td>
    <td align="right">       4.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      24.001</td>
    <td align="right">      43.248</td>
    <td align="right">       0.000</td>
    <td align="right">       7.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.982</td>
    <td align="right">      32.057</td>
    <td align="right">       0.000</td>
    <td align="right">       9.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      23.700</td>
    <td align="right">      29.527</td>
    <td align="right">       0.000</td>
    <td align="right">       2.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      23.144</td>
    <td align="right">      22.165</td>
    <td align="right">       0.000</td>
    <td align="right">      98.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.769</td>
    <td align="right">      30.837</td>
    <td align="right">       0.000</td>
    <td align="right">     297.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      23.144</td>
    <td align="right">      21.159</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.002</td>
    <td align="right">      47.065</td>
    <td align="right">       0.000</td>
    <td align="right">      98.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALES></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.617</td>
    <td align="right">      24.321</td>
    <td align="right">       0.000</td>
    <td align="right">     268.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.584</td>
    <td align="right">      22.597</td>
    <td align="right">       0.000</td>
    <td align="right">     239.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.414</td>
    <td align="right">      26.410</td>
    <td align="right">       0.000</td>
    <td align="right">     101.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.217</td>
    <td align="right">      23.128</td>
    <td align="right">       0.000</td>
    <td align="right">      49.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      22.760</td>
    <td align="right">      24.286</td>
    <td align="right">       0.000</td>
    <td align="right">      14.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.358</td>
    <td align="right">      28.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.678</td>
    <td align="right">      50.104</td>
    <td align="right">       0.000</td>
    <td align="right">      49.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.652</td>
    <td align="right">      47.302</td>
    <td align="right">       0.000</td>
    <td align="right">      37.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.355</td>
    <td align="right">      43.841</td>
    <td align="right">       0.000</td>
    <td align="right">       7.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.440</td>
    <td align="right">      31.824</td>
    <td align="right">       0.000</td>
    <td align="right">      25.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.257</td>
    <td align="right">      30.293</td>
    <td align="right">       0.000</td>
    <td align="right">      95.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.498</td>
    <td align="right">      23.075</td>
    <td align="right">       0.000</td>
    <td align="right">     300.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.161</td>
    <td align="right">      31.416</td>
    <td align="right">       0.000</td>
    <td align="right">    1187.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.498</td>
    <td align="right">      22.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.678</td>
    <td align="right">      50.104</td>
    <td align="right">       0.000</td>
    <td align="right">     300.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.026</td>
    <td align="right">      25.174</td>
    <td align="right">       0.000</td>
    <td align="right">     297.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.080</td>
    <td align="right">      23.450</td>
    <td align="right">       0.000</td>
    <td align="right">     253.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      22.080</td>
    <td align="right">      26.943</td>
    <td align="right">       0.000</td>
    <td align="right">      43.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.906</td>
    <td align="right">      23.707</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.491</td>
    <td align="right">      24.652</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.874</td>
    <td align="right">      29.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.949</td>
    <td align="right">      49.120</td>
    <td align="right">       0.000</td>
    <td align="right">      36.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.990</td>
    <td align="right">      46.416</td>
    <td align="right">       0.000</td>
    <td align="right">      22.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.836</td>
    <td align="right">      43.230</td>
    <td align="right">       0.000</td>
    <td align="right">       6.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.035</td>
    <td align="right">      32.008</td>
    <td align="right">       0.000</td>
    <td align="right">       5.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.879</td>
    <td align="right">      30.714</td>
    <td align="right">       0.000</td>
    <td align="right">      54.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.956</td>
    <td align="right">      23.859</td>
    <td align="right">       0.000</td>
    <td align="right">     317.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.683</td>
    <td align="right">      31.614</td>
    <td align="right">       0.000</td>
    <td align="right">    1036.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.956</td>
    <td align="right">      23.450</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.990</td>
    <td align="right">      49.120</td>
    <td align="right">       0.000</td>
    <td align="right">     317.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      23.564</td>
    <td align="right">      22.524</td>
    <td align="right">       0.000</td>
    <td align="right">      45.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      23.559</td>
    <td align="right">      20.534</td>
    <td align="right">       0.000</td>
    <td align="right">      38.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      23.917</td>
    <td align="right">      24.720</td>
    <td align="right">       0.000</td>
    <td align="right">       5.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.999</td>
    <td align="right">      22.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      24.032</td>
    <td align="right">      23.964</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      24.656</td>
    <td align="right">      28.985</td>
    <td align="right">       0.000</td>
    <td align="right">      92.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      24.387</td>
    <td align="right">      51.145</td>
    <td align="right">       0.000</td>
    <td align="right">     125.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      24.235</td>
    <td align="right">      48.780</td>
    <td align="right">       0.000</td>
    <td align="right">      78.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      24.077</td>
    <td align="right">      45.407</td>
    <td align="right">       0.000</td>
    <td align="right">      24.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      24.002</td>
    <td align="right">      31.647</td>
    <td align="right">       0.000</td>
    <td align="right">      10.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      23.932</td>
    <td align="right">      28.770</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      23.420</td>
    <td align="right">      21.316</td>
    <td align="right">       0.000</td>
    <td align="right">      56.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.983</td>
    <td align="right">      30.907</td>
    <td align="right">       0.000</td>
    <td align="right">     476.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      23.420</td>
    <td align="right">      20.534</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.656</td>
    <td align="right">      51.145</td>
    <td align="right">       0.000</td>
    <td align="right">     125.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 101762.3868</td>
    <td align="right">    161.0775</td>
    <td align="right">    497.4354</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0014</td>
    <td align="right">0.367400E+07</td>
    <td align="right">  42167.8773</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  90716.8053</td>
    <td align="right">    144.3384</td>
    <td align="right">    448.8294</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0012</td>
    <td align="right">0.331504E+07</td>
    <td align="right">  37666.1582</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 102441.8905</td>
    <td align="right">    168.2015</td>
    <td align="right">    544.5114</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0015</td>
    <td align="right">0.402204E+07</td>
    <td align="right">  43061.0735</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  99774.2157</td>
    <td align="right">    165.9007</td>
    <td align="right">    545.3738</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0015</td>
    <td align="right">0.402852E+07</td>
    <td align="right">  42149.9918</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 109516.2029</td>
    <td align="right">    183.3231</td>
    <td align="right">    607.4776</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0017</td>
    <td align="right">0.448732E+07</td>
    <td align="right">  46389.2886</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 119553.4055</td>
    <td align="right">    200.8721</td>
    <td align="right">    668.5597</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0018</td>
    <td align="right">0.493856E+07</td>
    <td align="right">  50716.4604</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 135053.1883</td>
    <td align="right">    227.1805</td>
    <td align="right">    757.1599</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0021</td>
    <td align="right">0.559305E+07</td>
    <td align="right">  57318.6003</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 133490.7810</td>
    <td align="right">    224.5341</td>
    <td align="right">    748.2689</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0020</td>
    <td align="right">0.552737E+07</td>
    <td align="right">  56653.6518</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 121569.5130</td>
    <td align="right">    204.3352</td>
    <td align="right">    680.3808</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0018</td>
    <td align="right">0.502588E+07</td>
    <td align="right">  51579.3683</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 107567.5043</td>
    <td align="right">    179.4795</td>
    <td align="right">    592.4608</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0016</td>
    <td align="right">0.437636E+07</td>
    <td align="right">  45505.0354</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  98646.7573</td>
    <td align="right">    161.7853</td>
    <td align="right">    523.0016</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0014</td>
    <td align="right">0.386315E+07</td>
    <td align="right">  41447.1076</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 102452.6563</td>
    <td align="right">    161.3887</td>
    <td align="right">    495.1564</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0014</td>
    <td align="right">0.365712E+07</td>
    <td align="right">  42374.8836</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132255E+07</td>
    <td align="right">   2182.4167</td>
    <td align="right">   7108.6155</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0194</td>
    <td align="right">0.525084E+08</td>
    <td align="right"> 557029.4969</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  90716.8053</td>
    <td align="right">    144.3384</td>
    <td align="right">    448.8294</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0012</td>
    <td align="right">0.331504E+07</td>
    <td align="right">  37666.1582</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 135053.1883</td>
    <td align="right">    227.1805</td>
    <td align="right">    757.1599</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0021</td>
    <td align="right">0.559305E+07</td>
    <td align="right">  57318.6003</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::OFFICE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.032</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       2.046</td>
    <td align="right">       0.032</td>
    <td align="right">       0.221</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       2.108</td>
    <td align="right">       0.032</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       2.061</td>
    <td align="right">       0.032</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       2.068</td>
    <td align="right">       0.032</td>
    <td align="right">       0.219</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       2.103</td>
    <td align="right">       0.032</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.032</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       2.108</td>
    <td align="right">       0.032</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       2.061</td>
    <td align="right">       0.032</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.032</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       2.019</td>
    <td align="right">       0.032</td>
    <td align="right">       0.223</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.032</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       2.057</td>
    <td align="right">       0.032</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       2.019</td>
    <td align="right">       0.032</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       2.108</td>
    <td align="right">       0.032</td>
    <td align="right">       0.223</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DRYSTORAGE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       0.899</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       9.558</td>
    <td align="right">       0.904</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       9.849</td>
    <td align="right">       1.042</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       9.628</td>
    <td align="right">       1.045</td>
    <td align="right">       0.172</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       9.660</td>
    <td align="right">       1.040</td>
    <td align="right">       0.171</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       9.823</td>
    <td align="right">       0.951</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       0.913</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       9.849</td>
    <td align="right">       0.889</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       9.628</td>
    <td align="right">       0.995</td>
    <td align="right">       0.172</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       1.048</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       9.433</td>
    <td align="right">       0.956</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       0.910</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       9.609</td>
    <td align="right">       0.966</td>
    <td align="right">       0.172</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       9.433</td>
    <td align="right">       0.889</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       9.849</td>
    <td align="right">       1.048</td>
    <td align="right">       0.174</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DELI></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       2.136</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       8.283</td>
    <td align="right">       2.631</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       8.535</td>
    <td align="right">       3.114</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       8.344</td>
    <td align="right">       2.343</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       8.371</td>
    <td align="right">       1.867</td>
    <td align="right">       0.155</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       8.513</td>
    <td align="right">       1.224</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       0.993</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       8.535</td>
    <td align="right">       0.907</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       8.344</td>
    <td align="right">       1.465</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       2.278</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       8.175</td>
    <td align="right">       2.867</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       2.264</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       8.328</td>
    <td align="right">       2.003</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       8.175</td>
    <td align="right">       0.907</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       8.535</td>
    <td align="right">       3.114</td>
    <td align="right">       0.158</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SALES></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.886</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      85.701</td>
    <td align="right">       0.886</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      88.304</td>
    <td align="right">       0.889</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      86.326</td>
    <td align="right">       0.891</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      86.609</td>
    <td align="right">       0.890</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      88.078</td>
    <td align="right">       0.887</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.887</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      88.304</td>
    <td align="right">       0.886</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      86.326</td>
    <td align="right">       0.890</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.894</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      84.575</td>
    <td align="right">       0.887</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.886</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      86.159</td>
    <td align="right">       0.888</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      84.575</td>
    <td align="right">       0.886</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      88.304</td>
    <td align="right">       0.894</td>
    <td align="right">       0.109</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PRODUCE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.887</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      26.222</td>
    <td align="right">       0.888</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      27.018</td>
    <td align="right">       0.931</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      26.413</td>
    <td align="right">       0.966</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      26.500</td>
    <td align="right">       0.919</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      26.949</td>
    <td align="right">       0.902</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.890</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      27.018</td>
    <td align="right">       0.888</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      26.413</td>
    <td align="right">       0.901</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.953</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      25.877</td>
    <td align="right">       0.893</td>
    <td align="right">       0.147</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.889</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      26.362</td>
    <td align="right">       0.909</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      25.877</td>
    <td align="right">       0.887</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      27.018</td>
    <td align="right">       0.966</td>
    <td align="right">       0.147</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BAKERY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       3.890</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       7.706</td>
    <td align="right">       4.223</td>
    <td align="right">       0.183</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       7.940</td>
    <td align="right">       4.700</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       7.762</td>
    <td align="right">       4.222</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       7.787</td>
    <td align="right">       3.952</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       7.919</td>
    <td align="right">       3.554</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       3.405</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       7.940</td>
    <td align="right">       3.350</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       7.762</td>
    <td align="right">       3.736</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       4.196</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       7.604</td>
    <td align="right">       4.525</td>
    <td align="right">       0.185</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       4.075</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       7.747</td>
    <td align="right">       3.983</td>
    <td align="right">       0.183</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       7.604</td>
    <td align="right">       3.350</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       7.940</td>
    <td align="right">       4.700</td>
    <td align="right">       0.185</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::OFFICE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.363467E+08</td>
    <td align="right">    3737.535</td>
    <td align="right">       0.000</td>
    <td align="right">   12482.403</td>
    <td align="right">   69391.656</td>
    <td align="right">0.582085E+08</td>
    <td align="right">  478586.838</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.394450E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   26632.440</td>
    <td align="right">    3230.732</td>
    <td align="right">0.436472E+08</td>
    <td align="right">  781097.571</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.309792E+08</td>
    <td align="right"> 2106216.378</td>
    <td align="right">       0.000</td>
    <td align="right">  896714.507</td>
    <td align="right">  216487.021</td>
    <td align="right">0.111275E+08</td>
    <td align="right">0.113916E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168689E+08</td>
    <td align="right">0.130469E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1257660.403</td>
    <td align="right">    1972.670</td>
    <td align="right">   23965.585</td>
    <td align="right">0.106130E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 2771899.741</td>
    <td align="right">0.332725E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1246821.576</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 6791711.219</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  113521.052</td>
    <td align="right">0.871846E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  446996.360</td>
    <td align="right">   31147.228</td>
    <td align="right">       0.000</td>
    <td align="right"> 1455123.259</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  121584.082</td>
    <td align="right">0.168299E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   48233.419</td>
    <td align="right">   48410.613</td>
    <td align="right">       0.000</td>
    <td align="right">       2.139</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    4272.553</td>
    <td align="right">0.145396E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   50033.254</td>
    <td align="right">   20552.437</td>
    <td align="right">       0.000</td>
    <td align="right">    1983.296</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   78815.676</td>
    <td align="right">0.996733E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  391110.055</td>
    <td align="right">   18359.906</td>
    <td align="right">       0.000</td>
    <td align="right"> 1462836.297</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.147944E+08</td>
    <td align="right">0.240544E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  483716.176</td>
    <td align="right">   42069.583</td>
    <td align="right">       0.000</td>
    <td align="right"> 6191876.715</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.342804E+08</td>
    <td align="right"> 2349910.117</td>
    <td align="right">       0.000</td>
    <td align="right">  281350.692</td>
    <td align="right"> 1096047.898</td>
    <td align="right"> 9064022.189</td>
    <td align="right"> 5894907.662</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266381E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   19536.180</td>
    <td align="right">0.765224E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.202443E+09</td>
    <td align="right">0.575387E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5141751.285</td>
    <td align="right"> 1567205.924</td>
    <td align="right">0.198594E+09</td>
    <td align="right">0.450627E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    4272.553</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.394450E+08</td>
    <td align="right">0.168299E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1257660.403</td>
    <td align="right"> 1096047.898</td>
    <td align="right">0.765224E+08</td>
    <td align="right">0.113916E+08</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DRYSTORAGE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.988826E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  893609.908</td>
    <td align="right">       0.000</td>
    <td align="right">0.842464E+08</td>
    <td align="right">0.144330E+11</td>
    <td align="right">       0.000</td>
    <td align="right">    5766.562</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108611E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.715187E+08</td>
    <td align="right">0.116138E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.320681E+10</td>
    <td align="right">0.108621E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  266224.481</td>
    <td align="right">0.267269E+09</td>
    <td align="right">0.374512E+10</td>
    <td align="right">0.316400E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.294612E+10</td>
    <td align="right">0.411917E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  866837.254</td>
    <td align="right">0.167477E+09</td>
    <td align="right">0.283688E+09</td>
    <td align="right">0.688148E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125443E+10</td>
    <td align="right">0.903368E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1226655.176</td>
    <td align="right"> 7241180.886</td>
    <td align="right">       0.000</td>
    <td align="right">0.714045E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.168111E+09</td>
    <td align="right">0.191010E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1549401.845</td>
    <td align="right"> 7212173.586</td>
    <td align="right">       0.000</td>
    <td align="right">0.349862E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.226060E+08</td>
    <td align="right">0.255093E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  450480.920</td>
    <td align="right">0.281929E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.549612E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  842914.797</td>
    <td align="right">0.227228E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  396295.925</td>
    <td align="right">0.188794E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 9640095.165</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.177329E+09</td>
    <td align="right">0.159779E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  792825.238</td>
    <td align="right">0.188523E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.550831E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.273960E+10</td>
    <td align="right">0.510336E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  530314.939</td>
    <td align="right">0.305951E+09</td>
    <td align="right">0.804556E+08</td>
    <td align="right">0.575805E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.286442E+10</td>
    <td align="right">0.350807E+09</td>
    <td align="right">  449831.175</td>
    <td align="right">   32725.965</td>
    <td align="right">0.974927E+09</td>
    <td align="right">0.427397E+10</td>
    <td align="right">0.941156E+08</td>
    <td align="right">    2790.474</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107640E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1299888.605</td>
    <td align="right">       0.000</td>
    <td align="right">0.840248E+08</td>
    <td align="right">0.158150E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   11361.344</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165316E+11</td>
    <td align="right">0.103004E+12</td>
    <td align="right"> 2643329.689</td>
    <td align="right"> 6111761.743</td>
    <td align="right">0.203579E+10</td>
    <td align="right">0.502450E+11</td>
    <td align="right">0.335381E+10</td>
    <td align="right">   19918.380</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  842914.797</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7212173.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320681E+10</td>
    <td align="right">0.255093E+11</td>
    <td align="right"> 1299888.605</td>
    <td align="right"> 1549401.845</td>
    <td align="right">0.974927E+09</td>
    <td align="right">0.158150E+11</td>
    <td align="right">0.714045E+09</td>
    <td align="right">   11361.344</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DELI></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238534E+10</td>
    <td align="right"> 4586309.649</td>
    <td align="right">       0.000</td>
    <td align="right">0.111185E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.854244E+09</td>
    <td align="right">0.100894E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.194932E+10</td>
    <td align="right">  489782.128</td>
    <td align="right">       0.000</td>
    <td align="right">0.116911E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.676113E+09</td>
    <td align="right">0.982151E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106019E+10</td>
    <td align="right">0.296092E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.158024E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.122679E+09</td>
    <td align="right">0.813308E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.253578E+09</td>
    <td align="right">0.117835E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.106967E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.533294E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.359001E+08</td>
    <td align="right">0.276093E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 6493465.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.285001E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 7167033.176</td>
    <td align="right">0.661316E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2296851.767</td>
    <td align="right"> 3529837.162</td>
    <td align="right">       0.000</td>
    <td align="right">0.701582E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  776349.511</td>
    <td align="right">0.108870E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  488772.010</td>
    <td align="right"> 7740721.741</td>
    <td align="right">       0.000</td>
    <td align="right">0.115112E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 2035901.325</td>
    <td align="right">0.954920E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  447011.063</td>
    <td align="right">0.143966E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.192512E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 6500126.801</td>
    <td align="right">0.669225E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2519013.464</td>
    <td align="right"> 6621890.659</td>
    <td align="right">       0.000</td>
    <td align="right">0.938614E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212996E+09</td>
    <td align="right">0.196617E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 8169017.346</td>
    <td align="right">  792799.515</td>
    <td align="right">       0.000</td>
    <td align="right">0.439939E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.131590E+10</td>
    <td align="right">0.268301E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.122100E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 6974542.829</td>
    <td align="right">0.808323E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.288161E+10</td>
    <td align="right">  415953.552</td>
    <td align="right">       0.000</td>
    <td align="right">0.101834E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.110513E+10</td>
    <td align="right">0.906322E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.101113E+11</td>
    <td align="right">0.402169E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.921161E+08</td>
    <td align="right">0.330819E+08</td>
    <td align="right">0.276514E+10</td>
    <td align="right">0.595473E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  776349.511</td>
    <td align="right">  415953.552</td>
    <td align="right">       0.000</td>
    <td align="right">  447011.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.192512E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.288161E+10</td>
    <td align="right">0.108870E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.158024E+08</td>
    <td align="right">0.143966E+08</td>
    <td align="right">0.110513E+10</td>
    <td align="right">0.100894E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SALES></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.235455E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.100463E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.152850E+09</td>
    <td align="right">0.478475E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 7578762.089</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165391E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.963982E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.314131E+09</td>
    <td align="right">0.389277E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.112744E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.159616E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.335522E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.877509E+10</td>
    <td align="right">0.164573E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.215143E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163241E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.275720E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.205939E+11</td>
    <td align="right">0.718563E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.141044E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129752E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.488683E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.384156E+11</td>
    <td align="right">0.132037E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.230536E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 4470158.279</td>
    <td align="right">0.608315E+09</td>
    <td align="right">0.419035E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.783760E+11</td>
    <td align="right">0.648588E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.124414E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 6621780.744</td>
    <td align="right">0.630802E+10</td>
    <td align="right">0.140817E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.100355E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2575196.101</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.680160E+10</td>
    <td align="right">0.578913E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.903140E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  618752.931</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.108963E+10</td>
    <td align="right">0.354841E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.716407E+11</td>
    <td align="right">0.575554E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 8656870.909</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128555E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.315036E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.282440E+11</td>
    <td align="right">0.458995E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.156501E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 4326074.971</td>
    <td align="right">       0.000</td>
    <td align="right">0.449963E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.691472E+10</td>
    <td align="right">0.149352E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.277416E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.547495E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.117435E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.261903E+08</td>
    <td align="right">0.545084E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.115174E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128449E+10</td>
    <td align="right">0.148076E+11</td>
    <td align="right">0.315181E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.444122E+12</td>
    <td align="right">0.185894E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.156727E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.578913E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.261903E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  618752.931</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.547495E+09</td>
    <td align="right">0.680160E+10</td>
    <td align="right">0.488683E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.100355E+12</td>
    <td align="right">0.545084E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.277416E+08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PRODUCE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.441745E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.273140E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.140821E+09</td>
    <td align="right">0.161742E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  180082.882</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.601575E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.299231E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.115361E+09</td>
    <td align="right">0.132935E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  284340.238</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117115E+10</td>
    <td align="right">0.181151E+09</td>
    <td align="right">0.129107E+09</td>
    <td align="right">  139482.653</td>
    <td align="right">0.175260E+10</td>
    <td align="right">0.515133E+10</td>
    <td align="right">0.128712E+09</td>
    <td align="right">  473728.160</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154195E+10</td>
    <td align="right">0.160772E+10</td>
    <td align="right">0.251621E+08</td>
    <td align="right">  523637.761</td>
    <td align="right">0.354628E+10</td>
    <td align="right">0.166956E+10</td>
    <td align="right">0.289138E+09</td>
    <td align="right">   84973.651</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.805102E+09</td>
    <td align="right">0.719161E+10</td>
    <td align="right"> 4750837.141</td>
    <td align="right">  217494.652</td>
    <td align="right">0.339944E+10</td>
    <td align="right">0.170616E+09</td>
    <td align="right">0.108933E+09</td>
    <td align="right">   20830.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169658E+09</td>
    <td align="right">0.188854E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  186065.725</td>
    <td align="right">0.418028E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.348776E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 2150286.309</td>
    <td align="right">0.253334E+11</td>
    <td align="right">0.222975E+08</td>
    <td align="right">   43674.658</td>
    <td align="right">0.712037E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.104174E+08</td>
    <td align="right">   10512.027</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.233664E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   37631.036</td>
    <td align="right">0.554712E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  680260.965</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127279E+09</td>
    <td align="right">0.148611E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   34295.677</td>
    <td align="right">0.676742E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.362994E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108202E+10</td>
    <td align="right">0.280296E+10</td>
    <td align="right">0.398165E+08</td>
    <td align="right">  319926.086</td>
    <td align="right">0.495952E+10</td>
    <td align="right">0.109108E+10</td>
    <td align="right">0.259019E+09</td>
    <td align="right">   84589.800</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116753E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.246953E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.186180E+10</td>
    <td align="right">0.471312E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1045415.742</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.552709E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.868935E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.125556E+09</td>
    <td align="right">0.175730E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  578102.704</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.766288E+10</td>
    <td align="right">0.942297E+11</td>
    <td align="right">0.612218E+09</td>
    <td align="right"> 1502208.248</td>
    <td align="right">0.395166E+11</td>
    <td align="right">0.598365E+11</td>
    <td align="right">0.868076E+09</td>
    <td align="right"> 2762575.206</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.115361E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154195E+10</td>
    <td align="right">0.253334E+11</td>
    <td align="right">0.246953E+09</td>
    <td align="right">  523637.761</td>
    <td align="right">0.712037E+10</td>
    <td align="right">0.175730E+11</td>
    <td align="right">0.289138E+09</td>
    <td align="right"> 1045415.742</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BAKERY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.592588E+10</td>
    <td align="right">0.342767E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.148234E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.186101E+10</td>
    <td align="right">0.195178E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.555686E+10</td>
    <td align="right">0.632899E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.146833E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.157274E+10</td>
    <td align="right">0.161736E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177557E+10</td>
    <td align="right">0.177769E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.168980E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.323947E+09</td>
    <td align="right">0.126961E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.200821E+09</td>
    <td align="right">0.545686E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.110211E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.765279E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.294630E+08</td>
    <td align="right">0.114378E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 7217804.957</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.353716E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.162404E+08</td>
    <td align="right">0.230664E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3052657.322</td>
    <td align="right">0.327627E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.834673E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 2549088.863</td>
    <td align="right">0.309599E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1247059.617</td>
    <td align="right">0.317550E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.162208E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 3381913.945</td>
    <td align="right">0.278020E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1108456.716</td>
    <td align="right">0.299940E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.458201E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185374E+08</td>
    <td align="right">0.202797E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3560467.456</td>
    <td align="right"> 4205961.453</td>
    <td align="right">       0.000</td>
    <td align="right">0.110309E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.306560E+08</td>
    <td align="right">0.696949E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 9724498.721</td>
    <td align="right">  775938.903</td>
    <td align="right">       0.000</td>
    <td align="right">0.670587E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267412E+10</td>
    <td align="right">0.143080E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.147353E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 8849994.636</td>
    <td align="right">0.127877E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.678028E+10</td>
    <td align="right"> 9833257.866</td>
    <td align="right">       0.000</td>
    <td align="right">0.139935E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.312175E+10</td>
    <td align="right">0.188916E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230143E+11</td>
    <td align="right">0.129288E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.112066E+09</td>
    <td align="right">0.994936E+08</td>
    <td align="right">0.688830E+10</td>
    <td align="right">0.100108E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 2549088.863</td>
    <td align="right"> 9833257.866</td>
    <td align="right">       0.000</td>
    <td align="right"> 1108456.716</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.458201E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.678028E+10</td>
    <td align="right">0.309599E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.168980E+08</td>
    <td align="right">0.327627E+08</td>
    <td align="right">0.312175E+10</td>
    <td align="right">0.195178E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.257747E+10</td>
    <td align="right">0.765231E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214180E+10</td>
    <td align="right">0.862902E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165187E+10</td>
    <td align="right">0.166160E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142048E+10</td>
    <td align="right">0.379384E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146790E+10</td>
    <td align="right">0.632397E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142337E+10</td>
    <td align="right">0.902988E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146707E+10</td>
    <td align="right">0.102362E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146712E+10</td>
    <td align="right">0.964827E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142144E+10</td>
    <td align="right">0.728370E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146745E+10</td>
    <td align="right">0.348590E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151368E+10</td>
    <td align="right">0.852855E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.312964E+10</td>
    <td align="right">0.183252E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211493E+11</td>
    <td align="right">0.524973E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142048E+10</td>
    <td align="right">0.183252E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.312964E+10</td>
    <td align="right">0.102362E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279643E+11</td>
    <td align="right">0.197132E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228334E+11</td>
    <td align="right">0.611959E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111399E+11</td>
    <td align="right">0.425715E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.654914E+10</td>
    <td align="right">0.136639E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.625432E+10</td>
    <td align="right">0.287277E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.605604E+10</td>
    <td align="right">0.508352E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.625188E+10</td>
    <td align="right">0.618135E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.625741E+10</td>
    <td align="right">0.565652E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605620E+10</td>
    <td align="right">0.394404E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.658918E+10</td>
    <td align="right">0.144300E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110889E+11</td>
    <td align="right">0.190826E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.318245E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148865E+12</td>
    <td align="right">0.271722E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.605604E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318245E+11</td>
    <td align="right">0.618135E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.620802E+10</td>
    <td align="right">0.115079E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.563019E+10</td>
    <td align="right">0.166887E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547412E+10</td>
    <td align="right">0.117296E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.516740E+10</td>
    <td align="right">0.206656E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.533945E+10</td>
    <td align="right">0.295438E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.516711E+10</td>
    <td align="right">0.387195E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.533943E+10</td>
    <td align="right">0.447084E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.533927E+10</td>
    <td align="right">0.436543E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.516704E+10</td>
    <td align="right">0.356471E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.533981E+10</td>
    <td align="right">0.216330E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.520498E+10</td>
    <td align="right">0.837084E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.664707E+10</td>
    <td align="right">0.125248E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.660239E+11</td>
    <td align="right">0.258744E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.516704E+10</td>
    <td align="right">0.115079E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.664707E+10</td>
    <td align="right">0.447084E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.149136E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125504E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.815785E+11</td>
    <td align="right">0.142794E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.542170E+11</td>
    <td align="right">0.240544E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.398002E+11</td>
    <td align="right">0.146229E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.288764E+11</td>
    <td align="right">0.511057E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.274677E+11</td>
    <td align="right">0.721735E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.270749E+11</td>
    <td align="right">0.646767E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.280458E+11</td>
    <td align="right">0.438781E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.479866E+11</td>
    <td align="right">0.543992E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.812596E+11</td>
    <td align="right"> 1864581.994</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156686E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.847632E+12</td>
    <td align="right">0.254447E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.270749E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156686E+12</td>
    <td align="right">0.721735E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.371861E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.300417E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156184E+11</td>
    <td align="right">0.166476E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.822069E+10</td>
    <td align="right">0.705540E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.657430E+10</td>
    <td align="right">0.178922E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.619904E+10</td>
    <td align="right">0.363102E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.639431E+10</td>
    <td align="right">0.425336E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.639676E+10</td>
    <td align="right">0.398307E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.620324E+10</td>
    <td align="right">0.280301E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.782750E+10</td>
    <td align="right">0.819007E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160301E+11</td>
    <td align="right">0.310588E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.396831E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.186375E+12</td>
    <td align="right">0.181818E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.619904E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396831E+11</td>
    <td align="right">0.425336E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:6</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.187299E+11</td>
    <td align="right">0.152325E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152719E+11</td>
    <td align="right">0.222887E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102860E+11</td>
    <td align="right">0.148935E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.697565E+10</td>
    <td align="right">0.266713E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.570372E+10</td>
    <td align="right">0.399363E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.536975E+10</td>
    <td align="right">0.561107E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.545309E+10</td>
    <td align="right">0.669574E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.543129E+10</td>
    <td align="right">0.649014E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.514446E+10</td>
    <td align="right">0.527237E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.665922E+10</td>
    <td align="right">0.295784E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101259E+11</td>
    <td align="right">0.112406E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211891E+11</td>
    <td align="right">0.176333E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116340E+12</td>
    <td align="right">0.368529E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.514446E+10</td>
    <td align="right">0.152325E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211891E+11</td>
    <td align="right">0.669574E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.535331E+11</td>
    <td align="right">0.241276E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.488116E+11</td>
    <td align="right">0.196448E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.631173E+11</td>
    <td align="right">0.942431E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.736606E+11</td>
    <td align="right">0.414830E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.956732E+11</td>
    <td align="right">0.171430E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132371E+12</td>
    <td align="right">0.356442E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148025E+12</td>
    <td align="right">0.602795E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140141E+12</td>
    <td align="right">0.102875E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115934E+12</td>
    <td align="right">0.250383E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.780424E+11</td>
    <td align="right">0.308177E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.578410E+11</td>
    <td align="right">0.956906E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.542577E+11</td>
    <td align="right">0.262417E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106141E+13</td>
    <td align="right">0.986293E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.488116E+11</td>
    <td align="right">0.102875E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.148025E+12</td>
    <td align="right">0.262417E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.445267E+12</td>
    <td align="right">  304662.841</td>
    <td align="right">27-JAN-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">    5174.199</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  192001.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.401764E+12</td>
    <td align="right">  313407.934</td>
    <td align="right">28-FEB-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">   12653.488</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  197597.853</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.487448E+12</td>
    <td align="right">  342734.520</td>
    <td align="right">17-MAR-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">   29836.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  209741.134</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.488233E+12</td>
    <td align="right">  347972.170</td>
    <td align="right">25-APR-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">   36105.134</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  208710.443</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.543837E+12</td>
    <td align="right">  384278.881</td>
    <td align="right">30-MAY-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">   65644.997</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  215477.292</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.598524E+12</td>
    <td align="right">  429961.083</td>
    <td align="right">28-JUN-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">  104256.225</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  222548.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.677845E+12</td>
    <td align="right">  438573.256</td>
    <td align="right">11-JUL-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">   97718.526</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237698.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.669885E+12</td>
    <td align="right">  432079.960</td>
    <td align="right">01-AUG-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">  102520.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  226402.540</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.609108E+12</td>
    <td align="right">  415911.561</td>
    <td align="right">08-SEP-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">   77529.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  235225.773</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.530390E+12</td>
    <td align="right">  368451.224</td>
    <td align="right">13-OCT-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">   41566.906</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  223727.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.468191E+12</td>
    <td align="right">  329432.787</td>
    <td align="right">13-NOV-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">   16146.946</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  205799.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.443222E+12</td>
    <td align="right">  321261.798</td>
    <td align="right">13-DEC-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">    2322.507</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  211452.551</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.636371E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.401764E+12</td>
    <td align="right">  304662.841</td>
    <td align="right">&nbsp;</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">    2322.507</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  192001.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677845E+12</td>
    <td align="right">  438573.256</td>
    <td align="right">&nbsp;</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">  104256.225</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237698.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.445267E+12</td>
    <td align="right">  304662.841</td>
    <td align="right">27-JAN-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">    5174.199</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  192001.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.401764E+12</td>
    <td align="right">  313407.934</td>
    <td align="right">28-FEB-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">   12653.488</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  197597.853</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.487448E+12</td>
    <td align="right">  342734.520</td>
    <td align="right">17-MAR-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">   29836.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  209741.134</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.488233E+12</td>
    <td align="right">  347972.170</td>
    <td align="right">25-APR-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">   36105.134</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  208710.443</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.543837E+12</td>
    <td align="right">  384278.881</td>
    <td align="right">30-MAY-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">   65644.997</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  215477.292</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.598524E+12</td>
    <td align="right">  429961.083</td>
    <td align="right">28-JUN-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">  104256.225</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  222548.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.677845E+12</td>
    <td align="right">  438573.256</td>
    <td align="right">11-JUL-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">   97718.526</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237698.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.669885E+12</td>
    <td align="right">  432079.960</td>
    <td align="right">01-AUG-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">  102520.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  226402.540</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.609108E+12</td>
    <td align="right">  415911.561</td>
    <td align="right">08-SEP-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">   77529.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  235225.773</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.530390E+12</td>
    <td align="right">  368451.224</td>
    <td align="right">13-OCT-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">   41566.906</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  223727.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.468191E+12</td>
    <td align="right">  329432.787</td>
    <td align="right">13-NOV-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">   16146.946</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  205799.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.443222E+12</td>
    <td align="right">  321261.798</td>
    <td align="right">13-DEC-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">    2322.507</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  211452.551</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.636371E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.401764E+12</td>
    <td align="right">  304662.841</td>
    <td align="right">&nbsp;</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">    2322.507</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  192001.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677845E+12</td>
    <td align="right">  438573.256</td>
    <td align="right">&nbsp;</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   29405.135</td>
    <td align="right">       0.000</td>
    <td align="right">  104256.225</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237698.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::OFFICE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.33</td>
    <td align="right">       19.37</td>
    <td align="right">       12.67</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.00</td>
    <td align="right">       19.77</td>
    <td align="right">       10.00</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.33</td>
    <td align="right">       19.84</td>
    <td align="right">        2.33</td>
    <td align="right">       19.84</td>
    <td align="right">        0.17</td>
    <td align="right">       24.24</td>
    <td align="right">        0.17</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.24</td>
    <td align="right">        0.17</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.53</td>
    <td align="right">        0.17</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
    <td align="right">       28.49</td>
    <td align="right">        4.33</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.33</td>
    <td align="right">       25.85</td>
    <td align="right">        7.67</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.33</td>
    <td align="right">       26.73</td>
    <td align="right">        5.50</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.74</td>
    <td align="right">        1.33</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.45</td>
    <td align="right">        0.17</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.83</td>
    <td align="right">       20.10</td>
    <td align="right">        1.83</td>
    <td align="right">       20.10</td>
    <td align="right">        0.33</td>
    <td align="right">       24.24</td>
    <td align="right">        0.33</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       29.83</td>
    <td align="right">       17.97</td>
    <td align="right">       18.67</td>
    <td align="right">       19.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       57.33</td>
    <td align="right">       18.75</td>
    <td align="right">       45.50</td>
    <td align="right">       19.67</td>
    <td align="right">       32.50</td>
    <td align="right">       27.00</td>
    <td align="right">       19.83</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.83</td>
    <td align="right">       20.10</td>
    <td align="right">       18.67</td>
    <td align="right">       20.10</td>
    <td align="right">       12.50</td>
    <td align="right">       28.49</td>
    <td align="right">        7.67</td>
    <td align="right">       24.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.67</td>
    <td align="right">       19.61</td>
    <td align="right">       19.67</td>
    <td align="right">       19.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.17</td>
    <td align="right">       19.70</td>
    <td align="right">       18.17</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.17</td>
    <td align="right">       19.86</td>
    <td align="right">        3.17</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
    <td align="right">       24.56</td>
    <td align="right">       21.83</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.33</td>
    <td align="right">       24.60</td>
    <td align="right">        6.33</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       24.48</td>
    <td align="right">        7.50</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.36</td>
    <td align="right">        0.50</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.83</td>
    <td align="right">       20.08</td>
    <td align="right">        3.83</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.67</td>
    <td align="right">       18.68</td>
    <td align="right">       30.33</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       82.50</td>
    <td align="right">       19.23</td>
    <td align="right">       75.17</td>
    <td align="right">       19.62</td>
    <td align="right">       36.17</td>
    <td align="right">       24.55</td>
    <td align="right">       36.17</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.67</td>
    <td align="right">       20.08</td>
    <td align="right">       30.33</td>
    <td align="right">       20.08</td>
    <td align="right">       21.83</td>
    <td align="right">       24.60</td>
    <td align="right">       21.83</td>
    <td align="right">       24.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DELI></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.17</td>
    <td align="right">       20.01</td>
    <td align="right">        1.17</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">       20.67</td>
    <td align="right">        0.33</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.50</td>
    <td align="right">        0.33</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.67</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       24.83</td>
    <td align="right">        1.17</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       24.89</td>
    <td align="right">        4.00</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       25.84</td>
    <td align="right">        3.00</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.38</td>
    <td align="right">        1.00</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.79</td>
    <td align="right">        0.33</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.67</td>
    <td align="right">       20.17</td>
    <td align="right">        1.67</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.17</td>
    <td align="right">       20.17</td>
    <td align="right">        3.17</td>
    <td align="right">       20.17</td>
    <td align="right">       11.17</td>
    <td align="right">       25.09</td>
    <td align="right">       10.50</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.67</td>
    <td align="right">       20.67</td>
    <td align="right">        1.67</td>
    <td align="right">       20.67</td>
    <td align="right">        4.00</td>
    <td align="right">       25.84</td>
    <td align="right">        4.00</td>
    <td align="right">       24.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SALES></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      122.83</td>
    <td align="right">       18.75</td>
    <td align="right">      110.33</td>
    <td align="right">       19.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      112.00</td>
    <td align="right">       18.59</td>
    <td align="right">      100.50</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.00</td>
    <td align="right">       19.60</td>
    <td align="right">       32.00</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.17</td>
    <td align="right">       20.04</td>
    <td align="right">       11.17</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.33</td>
    <td align="right">       20.35</td>
    <td align="right">        4.33</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.00</td>
    <td align="right">       20.67</td>
    <td align="right">        1.00</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.17</td>
    <td align="right">       20.73</td>
    <td align="right">        0.17</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.83</td>
    <td align="right">       20.19</td>
    <td align="right">        6.83</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.83</td>
    <td align="right">       19.78</td>
    <td align="right">       29.83</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      162.67</td>
    <td align="right">       18.63</td>
    <td align="right">      141.17</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      482.83</td>
    <td align="right">       18.86</td>
    <td align="right">      437.33</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      162.67</td>
    <td align="right">       20.73</td>
    <td align="right">      141.17</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.00</td>
    <td align="right">       19.79</td>
    <td align="right">       27.00</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.67</td>
    <td align="right">       19.91</td>
    <td align="right">       23.67</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.50</td>
    <td align="right">       20.10</td>
    <td align="right">        4.50</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.44</td>
    <td align="right">        0.33</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.83</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.42</td>
    <td align="right">        0.67</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.33</td>
    <td align="right">       20.12</td>
    <td align="right">        4.33</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       45.00</td>
    <td align="right">       19.35</td>
    <td align="right">       42.50</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      104.50</td>
    <td align="right">       19.65</td>
    <td align="right">      102.00</td>
    <td align="right">       19.76</td>
    <td align="right">        1.83</td>
    <td align="right">       24.38</td>
    <td align="right">        1.83</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       45.00</td>
    <td align="right">       20.12</td>
    <td align="right">       42.50</td>
    <td align="right">       20.12</td>
    <td align="right">        0.83</td>
    <td align="right">       24.44</td>
    <td align="right">        0.83</td>
    <td align="right">       24.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BAKERY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.83</td>
    <td align="right">       20.04</td>
    <td align="right">        9.83</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.33</td>
    <td align="right">       20.07</td>
    <td align="right">       11.33</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.50</td>
    <td align="right">       20.20</td>
    <td align="right">        1.50</td>
    <td align="right">       20.20</td>
    <td align="right">        0.50</td>
    <td align="right">       24.40</td>
    <td align="right">        0.50</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.54</td>
    <td align="right">        1.33</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.50</td>
    <td align="right">       24.72</td>
    <td align="right">       21.50</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.67</td>
    <td align="right">       26.76</td>
    <td align="right">      153.50</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      186.50</td>
    <td align="right">       26.12</td>
    <td align="right">      154.83</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.17</td>
    <td align="right">       26.03</td>
    <td align="right">      102.50</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.50</td>
    <td align="right">       25.33</td>
    <td align="right">       44.83</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.59</td>
    <td align="right">        2.00</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.33</td>
    <td align="right">       19.27</td>
    <td align="right">       26.33</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       49.00</td>
    <td align="right">       19.64</td>
    <td align="right">       49.00</td>
    <td align="right">       19.64</td>
    <td align="right">      568.17</td>
    <td align="right">       26.18</td>
    <td align="right">      481.00</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.33</td>
    <td align="right">       20.20</td>
    <td align="right">       26.33</td>
    <td align="right">       20.20</td>
    <td align="right">      186.50</td>
    <td align="right">       26.76</td>
    <td align="right">      154.83</td>
    <td align="right">       26.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7723383.58</td>
    <td align="right">      556.37</td>
    <td align="right">30-JAN-06:15</td>
    <td align="right">       11.20</td>
    <td align="right">        8.52</td>
    <td align="right">0.148453E+09</td>
    <td align="right">      192.97</td>
    <td align="right">30-JAN-15:20</td>
    <td align="right">       21.70</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 16145180.31</td>
    <td align="right">      810.82</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">       26.70</td>
    <td align="right">       10.90</td>
    <td align="right">0.139337E+09</td>
    <td align="right">      193.02</td>
    <td align="right">08-FEB-15:39</td>
    <td align="right">       22.03</td>
    <td align="right">       10.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.872039E+09</td>
    <td align="right">     2528.05</td>
    <td align="right">17-MAR-16:00</td>
    <td align="right">       32.20</td>
    <td align="right">       14.69</td>
    <td align="right">0.181478E+09</td>
    <td align="right">      192.98</td>
    <td align="right">22-MAR-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.256559E+10</td>
    <td align="right">     3820.69</td>
    <td align="right">29-APR-16:00</td>
    <td align="right">       31.70</td>
    <td align="right">       14.37</td>
    <td align="right">0.179289E+09</td>
    <td align="right">      192.97</td>
    <td align="right">03-APR-14:09</td>
    <td align="right">       29.40</td>
    <td align="right">       16.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.483286E+10</td>
    <td align="right">     9265.38</td>
    <td align="right">31-MAY-05:10</td>
    <td align="right">       20.33</td>
    <td align="right">       11.32</td>
    <td align="right">0.186374E+09</td>
    <td align="right">      192.97</td>
    <td align="right">04-MAY-14:09</td>
    <td align="right">       31.17</td>
    <td align="right">       16.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.738576E+10</td>
    <td align="right">    10676.43</td>
    <td align="right">28-JUN-05:19</td>
    <td align="right">       27.60</td>
    <td align="right">       16.05</td>
    <td align="right">0.183544E+09</td>
    <td align="right">      192.97</td>
    <td align="right">01-JUN-14:20</td>
    <td align="right">       33.50</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.772597E+10</td>
    <td align="right">    10606.78</td>
    <td align="right">01-JUL-05:19</td>
    <td align="right">       27.77</td>
    <td align="right">       16.33</td>
    <td align="right">0.182874E+09</td>
    <td align="right">      192.97</td>
    <td align="right">01-JUL-12:50</td>
    <td align="right">       38.03</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.727257E+10</td>
    <td align="right">    10660.42</td>
    <td align="right">02-AUG-05:19</td>
    <td align="right">       29.33</td>
    <td align="right">       17.29</td>
    <td align="right">0.190156E+09</td>
    <td align="right">      192.97</td>
    <td align="right">17-AUG-14:09</td>
    <td align="right">       36.10</td>
    <td align="right">       18.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.526144E+10</td>
    <td align="right">     9201.02</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">       25.60</td>
    <td align="right">       16.07</td>
    <td align="right">0.179835E+09</td>
    <td align="right">      192.97</td>
    <td align="right">23-SEP-10:50</td>
    <td align="right">       34.72</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208245E+10</td>
    <td align="right">     4644.20</td>
    <td align="right">15-OCT-05:19</td>
    <td align="right">       17.00</td>
    <td align="right">       11.62</td>
    <td align="right">0.182198E+09</td>
    <td align="right">      192.97</td>
    <td align="right">12-OCT-14:09</td>
    <td align="right">       32.20</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.278270E+09</td>
    <td align="right">     1427.03</td>
    <td align="right">13-NOV-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       15.15</td>
    <td align="right">0.166358E+09</td>
    <td align="right">      192.98</td>
    <td align="right">22-NOV-15:09</td>
    <td align="right">       19.40</td>
    <td align="right">       14.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   307388.91</td>
    <td align="right">      544.52</td>
    <td align="right">14-DEC-06:15</td>
    <td align="right">       11.70</td>
    <td align="right">        8.45</td>
    <td align="right">0.148261E+09</td>
    <td align="right">      192.97</td>
    <td align="right">09-DEC-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       10.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.383011E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.206816E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   307388.91</td>
    <td align="right">      544.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.20</td>
    <td align="right">        8.45</td>
    <td align="right">0.139337E+09</td>
    <td align="right">      192.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">       10.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.772597E+10</td>
    <td align="right">    10676.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       17.29</td>
    <td align="right">0.190156E+09</td>
    <td align="right">      193.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.03</td>
    <td align="right">       20.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 99789211.19</td>
    <td align="right">     7321.56</td>
    <td align="right">29-JAN-06:24</td>
    <td align="right">       13.13</td>
    <td align="right">        7.24</td>
    <td align="right">0.648298E+09</td>
    <td align="right">      901.36</td>
    <td align="right">28-JAN-16:10</td>
    <td align="right">       25.10</td>
    <td align="right">       11.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 89282683.88</td>
    <td align="right">     3308.91</td>
    <td align="right">28-FEB-06:23</td>
    <td align="right">        9.40</td>
    <td align="right">        5.45</td>
    <td align="right">0.598152E+09</td>
    <td align="right">      901.36</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162757E+10</td>
    <td align="right">     8545.49</td>
    <td align="right">08-MAR-06:15</td>
    <td align="right">       13.40</td>
    <td align="right">        7.64</td>
    <td align="right">0.793306E+09</td>
    <td align="right">      901.36</td>
    <td align="right">13-MAR-14:09</td>
    <td align="right">       26.88</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.654577E+10</td>
    <td align="right">    13363.95</td>
    <td align="right">15-APR-16:00</td>
    <td align="right">       32.20</td>
    <td align="right">       15.50</td>
    <td align="right">0.809927E+09</td>
    <td align="right">      901.35</td>
    <td align="right">08-APR-11:50</td>
    <td align="right">       27.02</td>
    <td align="right">       12.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146162E+11</td>
    <td align="right">    39836.73</td>
    <td align="right">29-MAY-05:10</td>
    <td align="right">       20.37</td>
    <td align="right">       12.03</td>
    <td align="right">0.865581E+09</td>
    <td align="right">      901.35</td>
    <td align="right">13-MAY-12:20</td>
    <td align="right">       23.93</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.250752E+11</td>
    <td align="right">    52299.90</td>
    <td align="right">22-JUN-05:10</td>
    <td align="right">       23.48</td>
    <td align="right">       11.72</td>
    <td align="right">0.858711E+09</td>
    <td align="right">      943.71</td>
    <td align="right">28-JUN-14:00</td>
    <td align="right">       45.60</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.275329E+11</td>
    <td align="right">    44602.38</td>
    <td align="right">07-JUL-05:10</td>
    <td align="right">       24.13</td>
    <td align="right">       15.79</td>
    <td align="right">0.853899E+09</td>
    <td align="right">      901.38</td>
    <td align="right">08-JUL-10:20</td>
    <td align="right">       38.17</td>
    <td align="right">       21.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251938E+11</td>
    <td align="right">    47412.52</td>
    <td align="right">23-AUG-05:10</td>
    <td align="right">       24.62</td>
    <td align="right">       14.28</td>
    <td align="right">0.888145E+09</td>
    <td align="right">      903.44</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">       44.80</td>
    <td align="right">       21.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.165577E+11</td>
    <td align="right">    40310.70</td>
    <td align="right">10-SEP-05:10</td>
    <td align="right">       25.92</td>
    <td align="right">       16.53</td>
    <td align="right">0.839407E+09</td>
    <td align="right">      901.37</td>
    <td align="right">23-SEP-11:30</td>
    <td align="right">       35.30</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.579082E+10</td>
    <td align="right">    11298.64</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.28</td>
    <td align="right">0.828821E+09</td>
    <td align="right">      901.36</td>
    <td align="right">07-OCT-12:09</td>
    <td align="right">       29.77</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.646299E+09</td>
    <td align="right">     9907.80</td>
    <td align="right">09-NOV-06:15</td>
    <td align="right">       11.92</td>
    <td align="right">        6.82</td>
    <td align="right">0.724024E+09</td>
    <td align="right">      901.36</td>
    <td align="right">15-NOV-15:09</td>
    <td align="right">       28.90</td>
    <td align="right">       12.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128903E+09</td>
    <td align="right">    14337.80</td>
    <td align="right">23-DEC-04:00</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.1</td>
    <td align="right">0.649678E+09</td>
    <td align="right">      843.34</td>
    <td align="right">09-DEC-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       10.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123904E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.935795E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 89282683.88</td>
    <td align="right">     3308.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.1</td>
    <td align="right">0.598152E+09</td>
    <td align="right">      843.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.93</td>
    <td align="right">       10.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.275329E+11</td>
    <td align="right">    52299.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       16.53</td>
    <td align="right">0.888145E+09</td>
    <td align="right">      943.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       45.60</td>
    <td align="right">       21.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DELI></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.785636E+10</td>
    <td align="right">    11470.24</td>
    <td align="right">28-JAN-16:00</td>
    <td align="right">       25.60</td>
    <td align="right">       12.06</td>
    <td align="right">0.717960E+09</td>
    <td align="right">      781.14</td>
    <td align="right">18-JAN-15:09</td>
    <td align="right">        9.90</td>
    <td align="right">        6.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.790515E+10</td>
    <td align="right">    12705.24</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       11.75</td>
    <td align="right">0.657235E+09</td>
    <td align="right">      781.53</td>
    <td align="right">10-FEB-15:09</td>
    <td align="right">       20.60</td>
    <td align="right">       12.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.143682E+11</td>
    <td align="right">    16282.73</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">       31.10</td>
    <td align="right">       12.36</td>
    <td align="right">0.764104E+09</td>
    <td align="right">      782.83</td>
    <td align="right">25-MAR-10:09</td>
    <td align="right">       20.87</td>
    <td align="right">       12.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.189465E+11</td>
    <td align="right">    18822.90</td>
    <td align="right">29-APR-15:00</td>
    <td align="right">       31.70</td>
    <td align="right">       14.37</td>
    <td align="right">0.727158E+09</td>
    <td align="right">      781.13</td>
    <td align="right">01-APR-10:09</td>
    <td align="right">       23.60</td>
    <td align="right">       13.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.233760E+11</td>
    <td align="right">    27472.15</td>
    <td align="right">31-MAY-05:10</td>
    <td align="right">       20.33</td>
    <td align="right">       11.32</td>
    <td align="right">0.754578E+09</td>
    <td align="right">      781.14</td>
    <td align="right">13-MAY-10:20</td>
    <td align="right">       21.07</td>
    <td align="right">       12.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.266706E+11</td>
    <td align="right">    38577.73</td>
    <td align="right">28-JUN-05:19</td>
    <td align="right">       27.60</td>
    <td align="right">       16.05</td>
    <td align="right">0.742950E+09</td>
    <td align="right">      781.14</td>
    <td align="right">03-JUN-11:30</td>
    <td align="right">       30.25</td>
    <td align="right">       17.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.271509E+11</td>
    <td align="right">    35269.55</td>
    <td align="right">01-JUL-05:19</td>
    <td align="right">       27.77</td>
    <td align="right">       16.33</td>
    <td align="right">0.740248E+09</td>
    <td align="right">      781.14</td>
    <td align="right">11-JUL-14:20</td>
    <td align="right">       43.30</td>
    <td align="right">       23.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273970E+11</td>
    <td align="right">    37999.48</td>
    <td align="right">02-AUG-05:19</td>
    <td align="right">       29.33</td>
    <td align="right">       17.29</td>
    <td align="right">0.769772E+09</td>
    <td align="right">      781.15</td>
    <td align="right">25-AUG-14:09</td>
    <td align="right">       35.63</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237193E+11</td>
    <td align="right">    33341.84</td>
    <td align="right">12-SEP-05:10</td>
    <td align="right">       25.78</td>
    <td align="right">       17.44</td>
    <td align="right">0.728083E+09</td>
    <td align="right">      781.17</td>
    <td align="right">23-SEP-10:20</td>
    <td align="right">       33.87</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.182233E+11</td>
    <td align="right">    32235.19</td>
    <td align="right">15-OCT-05:19</td>
    <td align="right">       17.00</td>
    <td align="right">       11.62</td>
    <td align="right">0.739329E+09</td>
    <td align="right">      781.15</td>
    <td align="right">11-OCT-14:09</td>
    <td align="right">       31.73</td>
    <td align="right">       17.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117975E+11</td>
    <td align="right">    13916.83</td>
    <td align="right">13-NOV-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       15.15</td>
    <td align="right">0.706779E+09</td>
    <td align="right">      783.88</td>
    <td align="right">24-NOV-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       13.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.746628E+10</td>
    <td align="right">    10158.66</td>
    <td align="right">09-DEC-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       10.29</td>
    <td align="right">0.710742E+09</td>
    <td align="right">      783.01</td>
    <td align="right">09-DEC-12:20</td>
    <td align="right">       21.33</td>
    <td align="right">        9.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214877E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.875894E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.746628E+10</td>
    <td align="right">    10158.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.00</td>
    <td align="right">       10.29</td>
    <td align="right">0.657235E+09</td>
    <td align="right">      781.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.90</td>
    <td align="right">        6.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273970E+11</td>
    <td align="right">    38577.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       17.44</td>
    <td align="right">0.769772E+09</td>
    <td align="right">      783.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.30</td>
    <td align="right">       23.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SALES></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 49147921.29</td>
    <td align="right">    16873.85</td>
    <td align="right">21-JAN-04:05</td>
    <td align="right">        2.80</td>
    <td align="right">        0.47</td>
    <td align="right">0.557348E+10</td>
    <td align="right">     6485.25</td>
    <td align="right">28-JAN-16:00</td>
    <td align="right">       25.60</td>
    <td align="right">       12.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 20892604.99</td>
    <td align="right">    16074.44</td>
    <td align="right">22-FEB-05:45</td>
    <td align="right">        3.50</td>
    <td align="right">        -1.8</td>
    <td align="right">0.508762E+10</td>
    <td align="right">     6836.35</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5001551.47</td>
    <td align="right">     8335.92</td>
    <td align="right">12-MAR-05:10</td>
    <td align="right">       11.52</td>
    <td align="right">        7.99</td>
    <td align="right">0.626653E+10</td>
    <td align="right">     8081.70</td>
    <td align="right">17-MAR-14:00</td>
    <td align="right">       32.80</td>
    <td align="right">       15.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  5301743.58</td>
    <td align="right">     5376.41</td>
    <td align="right">17-APR-05:19</td>
    <td align="right">       16.03</td>
    <td align="right">       11.46</td>
    <td align="right">0.648786E+10</td>
    <td align="right">     8081.96</td>
    <td align="right">28-APR-14:20</td>
    <td align="right">       32.73</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  6590098.97</td>
    <td align="right">     3717.27</td>
    <td align="right">12-MAY-05:19</td>
    <td align="right">       15.97</td>
    <td align="right">       10.17</td>
    <td align="right">0.713609E+10</td>
    <td align="right">     8082.04</td>
    <td align="right">20-MAY-13:20</td>
    <td align="right">       36.20</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 18450819.11</td>
    <td align="right">     5108.36</td>
    <td align="right">16-JUN-05:19</td>
    <td align="right">       16.10</td>
    <td align="right">        8.84</td>
    <td align="right">0.743154E+10</td>
    <td align="right">     8084.69</td>
    <td align="right">12-JUN-14:00</td>
    <td align="right">       29.40</td>
    <td align="right">       18.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128889E+09</td>
    <td align="right">     6912.56</td>
    <td align="right">11-JUL-20:15</td>
    <td align="right">       39.82</td>
    <td align="right">       21.67</td>
    <td align="right">0.755182E+10</td>
    <td align="right">     8081.88</td>
    <td align="right">01-JUL-10:50</td>
    <td align="right">       35.40</td>
    <td align="right">       19.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.183335E+09</td>
    <td align="right">     8501.65</td>
    <td align="right">02-AUG-20:10</td>
    <td align="right">       38.72</td>
    <td align="right">       21.50</td>
    <td align="right">0.783999E+10</td>
    <td align="right">     8081.81</td>
    <td align="right">23-AUG-14:09</td>
    <td align="right">       40.07</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 28908832.70</td>
    <td align="right">     5481.02</td>
    <td align="right">21-SEP-05:15</td>
    <td align="right">       17.70</td>
    <td align="right">       12.34</td>
    <td align="right">0.729832E+10</td>
    <td align="right">     8081.82</td>
    <td align="right">06-SEP-14:00</td>
    <td align="right">       36.10</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 34019397.32</td>
    <td align="right">    10963.85</td>
    <td align="right">25-OCT-05:19</td>
    <td align="right">       14.70</td>
    <td align="right">        8.49</td>
    <td align="right">0.678222E+10</td>
    <td align="right">     8081.93</td>
    <td align="right">28-OCT-14:09</td>
    <td align="right">       33.30</td>
    <td align="right">       15.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 15059724.46</td>
    <td align="right">     9204.42</td>
    <td align="right">26-NOV-06:10</td>
    <td align="right">       11.05</td>
    <td align="right">        9.80</td>
    <td align="right">0.572732E+10</td>
    <td align="right">     7926.64</td>
    <td align="right">13-NOV-15:00</td>
    <td align="right">       31.10</td>
    <td align="right">       14.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.170831E+09</td>
    <td align="right">    32493.06</td>
    <td align="right">25-DEC-05:10</td>
    <td align="right">        1.52</td>
    <td align="right">        -1.4</td>
    <td align="right">0.552443E+10</td>
    <td align="right">     6301.31</td>
    <td align="right">09-DEC-16:19</td>
    <td align="right">       25.20</td>
    <td align="right">       10.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.666427E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.787072E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5001551.47</td>
    <td align="right">     3717.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.52</td>
    <td align="right">        -1.8</td>
    <td align="right">0.508762E+10</td>
    <td align="right">     6301.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.20</td>
    <td align="right">       10.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183335E+09</td>
    <td align="right">    32493.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.82</td>
    <td align="right">       21.67</td>
    <td align="right">0.783999E+10</td>
    <td align="right">     8084.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.07</td>
    <td align="right">       20.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 74235487.40</td>
    <td align="right">     7601.08</td>
    <td align="right">29-JAN-06:25</td>
    <td align="right">       13.13</td>
    <td align="right">        7.24</td>
    <td align="right">0.174685E+10</td>
    <td align="right">     2258.68</td>
    <td align="right">28-JAN-16:00</td>
    <td align="right">       25.60</td>
    <td align="right">       12.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110188E+09</td>
    <td align="right">     8403.84</td>
    <td align="right">28-FEB-06:23</td>
    <td align="right">        9.40</td>
    <td align="right">        5.45</td>
    <td align="right">0.160175E+10</td>
    <td align="right">     2344.87</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.489989E+09</td>
    <td align="right">     9728.01</td>
    <td align="right">13-MAR-05:15</td>
    <td align="right">       11.93</td>
    <td align="right">        8.06</td>
    <td align="right">0.204997E+10</td>
    <td align="right">     2473.07</td>
    <td align="right">25-MAR-15:39</td>
    <td align="right">       27.03</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.157688E+10</td>
    <td align="right">    11702.43</td>
    <td align="right">26-APR-20:10</td>
    <td align="right">       28.08</td>
    <td align="right">       12.84</td>
    <td align="right">0.212573E+10</td>
    <td align="right">     2472.81</td>
    <td align="right">06-APR-14:09</td>
    <td align="right">       30.03</td>
    <td align="right">       12.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.465286E+10</td>
    <td align="right">    20034.36</td>
    <td align="right">29-MAY-05:10</td>
    <td align="right">       20.37</td>
    <td align="right">       12.03</td>
    <td align="right">0.231776E+10</td>
    <td align="right">     2473.40</td>
    <td align="right">12-MAY-14:50</td>
    <td align="right">       25.00</td>
    <td align="right">       13.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.970397E+10</td>
    <td align="right">    46353.22</td>
    <td align="right">26-JUN-05:10</td>
    <td align="right">       25.18</td>
    <td align="right">       13.99</td>
    <td align="right">0.233731E+10</td>
    <td align="right">     2472.81</td>
    <td align="right">29-JUN-14:20</td>
    <td align="right">       41.30</td>
    <td align="right">       21.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106405E+11</td>
    <td align="right">    42116.65</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">       27.98</td>
    <td align="right">       16.41</td>
    <td align="right">0.233780E+10</td>
    <td align="right">     2472.88</td>
    <td align="right">26-JUL-14:20</td>
    <td align="right">       40.37</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104998E+11</td>
    <td align="right">    43899.87</td>
    <td align="right">24-AUG-05:10</td>
    <td align="right">       26.28</td>
    <td align="right">       15.90</td>
    <td align="right">0.243455E+10</td>
    <td align="right">     2472.89</td>
    <td align="right">02-AUG-14:20</td>
    <td align="right">       40.07</td>
    <td align="right">       22.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.696799E+10</td>
    <td align="right">    33639.93</td>
    <td align="right">12-SEP-05:10</td>
    <td align="right">       25.78</td>
    <td align="right">       17.44</td>
    <td align="right">0.228748E+10</td>
    <td align="right">     2472.85</td>
    <td align="right">12-SEP-14:20</td>
    <td align="right">       38.17</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164641E+10</td>
    <td align="right">    11799.77</td>
    <td align="right">13-OCT-20:10</td>
    <td align="right">       28.05</td>
    <td align="right">       16.97</td>
    <td align="right">0.219000E+10</td>
    <td align="right">     2472.81</td>
    <td align="right">23-OCT-14:09</td>
    <td align="right">       32.17</td>
    <td align="right">       14.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.400611E+09</td>
    <td align="right">    10702.52</td>
    <td align="right">09-NOV-06:15</td>
    <td align="right">       11.92</td>
    <td align="right">        6.82</td>
    <td align="right">0.187725E+10</td>
    <td align="right">     2472.81</td>
    <td align="right">15-NOV-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 56109501.40</td>
    <td align="right">     5285.80</td>
    <td align="right">10-DEC-06:10</td>
    <td align="right">       10.40</td>
    <td align="right">        3.81</td>
    <td align="right">0.174118E+10</td>
    <td align="right">     2180.96</td>
    <td align="right">09-DEC-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       10.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.468196E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.250476E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56109501.40</td>
    <td align="right">     5285.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.40</td>
    <td align="right">        3.81</td>
    <td align="right">0.160175E+10</td>
    <td align="right">     2180.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       10.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106405E+11</td>
    <td align="right">    46353.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.08</td>
    <td align="right">       17.44</td>
    <td align="right">0.243455E+10</td>
    <td align="right">     2473.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.30</td>
    <td align="right">       23.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.935547E+10</td>
    <td align="right">    14011.40</td>
    <td align="right">28-JAN-17:00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.40</td>
    <td align="right">0.678673E+09</td>
    <td align="right">      728.71</td>
    <td align="right">14-JAN-13:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.940634E+10</td>
    <td align="right">    15367.17</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">       26.70</td>
    <td align="right">       10.90</td>
    <td align="right">0.619089E+09</td>
    <td align="right">      727.59</td>
    <td align="right">25-FEB-12:39</td>
    <td align="right">       20.73</td>
    <td align="right">        9.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165021E+11</td>
    <td align="right">    18711.23</td>
    <td align="right">17-MAR-16:00</td>
    <td align="right">       32.20</td>
    <td align="right">       14.69</td>
    <td align="right">0.713698E+09</td>
    <td align="right">      727.99</td>
    <td align="right">04-MAR-15:20</td>
    <td align="right">       19.27</td>
    <td align="right">        8.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.209557E+11</td>
    <td align="right">    31065.92</td>
    <td align="right">30-APR-05:19</td>
    <td align="right">       16.03</td>
    <td align="right">        7.91</td>
    <td align="right">0.676943E+09</td>
    <td align="right">      726.63</td>
    <td align="right">01-APR-10:09</td>
    <td align="right">       23.60</td>
    <td align="right">       13.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251387E+11</td>
    <td align="right">    31488.11</td>
    <td align="right">31-MAY-05:10</td>
    <td align="right">       20.33</td>
    <td align="right">       11.32</td>
    <td align="right">0.704374E+09</td>
    <td align="right">      833.74</td>
    <td align="right">27-MAY-15:00</td>
    <td align="right">       40.00</td>
    <td align="right">       17.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271404E+11</td>
    <td align="right">    42443.97</td>
    <td align="right">09-JUN-05:10</td>
    <td align="right">       24.82</td>
    <td align="right">       14.34</td>
    <td align="right">0.746639E+09</td>
    <td align="right">     1048.02</td>
    <td align="right">28-JUN-14:00</td>
    <td align="right">       45.60</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.288168E+11</td>
    <td align="right">    35571.66</td>
    <td align="right">01-JUL-05:19</td>
    <td align="right">       27.77</td>
    <td align="right">       16.33</td>
    <td align="right">0.721740E+09</td>
    <td align="right">      962.95</td>
    <td align="right">08-JUL-15:00</td>
    <td align="right">       43.30</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.298700E+11</td>
    <td align="right">    40167.75</td>
    <td align="right">23-AUG-05:10</td>
    <td align="right">       24.62</td>
    <td align="right">       14.28</td>
    <td align="right">0.736883E+09</td>
    <td align="right">     1001.94</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">       44.80</td>
    <td align="right">       21.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269236E+11</td>
    <td align="right">    36282.03</td>
    <td align="right">13-SEP-05:10</td>
    <td align="right">       25.73</td>
    <td align="right">       17.17</td>
    <td align="right">0.683884E+09</td>
    <td align="right">      851.85</td>
    <td align="right">09-SEP-15:00</td>
    <td align="right">       40.60</td>
    <td align="right">       21.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.216048E+11</td>
    <td align="right">    46921.98</td>
    <td align="right">15-OCT-05:19</td>
    <td align="right">       17.00</td>
    <td align="right">       11.62</td>
    <td align="right">0.688193E+09</td>
    <td align="right">      726.71</td>
    <td align="right">21-OCT-10:09</td>
    <td align="right">       21.92</td>
    <td align="right">       11.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143680E+11</td>
    <td align="right">    17125.38</td>
    <td align="right">13-NOV-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       15.15</td>
    <td align="right">0.661830E+09</td>
    <td align="right">      726.88</td>
    <td align="right">25-NOV-13:20</td>
    <td align="right">       20.23</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.869846E+10</td>
    <td align="right">    13191.21</td>
    <td align="right">09-DEC-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       10.29</td>
    <td align="right">0.674007E+09</td>
    <td align="right">      728.00</td>
    <td align="right">02-DEC-14:30</td>
    <td align="right">       20.25</td>
    <td align="right">        9.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238780E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.830595E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.869846E+10</td>
    <td align="right">    13191.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.03</td>
    <td align="right">        7.91</td>
    <td align="right">0.619089E+09</td>
    <td align="right">      726.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.27</td>
    <td align="right">        8.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.298700E+11</td>
    <td align="right">    46921.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       17.17</td>
    <td align="right">0.746639E+09</td>
    <td align="right">     1048.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       45.60</td>
    <td align="right">       21.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238745E+10</td>
    <td align="right">     5682.26</td>
    <td align="right">19-JAN-06:00</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.195972E+10</td>
    <td align="right">     5609.88</td>
    <td align="right">15-FEB-06:19</td>
    <td align="right">        9.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.803283E+09</td>
    <td align="right">     5623.50</td>
    <td align="right">09-MAR-06:30</td>
    <td align="right">        7.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185462E+09</td>
    <td align="right">      893.02</td>
    <td align="right">20-APR-05:30</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 30758947.79</td>
    <td align="right">     2148.83</td>
    <td align="right">28-MAY-05:15</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  4564061.29</td>
    <td align="right">     1785.98</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3653654.91</td>
    <td align="right">     2180.44</td>
    <td align="right">05-JUL-05:15</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2679771.10</td>
    <td align="right">     1984.37</td>
    <td align="right">19-AUG-05:15</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  8414330.16</td>
    <td align="right">     2116.27</td>
    <td align="right">26-SEP-05:15</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.193266E+09</td>
    <td align="right">     1246.92</td>
    <td align="right">15-OCT-05:20</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.864645E+09</td>
    <td align="right">     5569.57</td>
    <td align="right">30-NOV-06:19</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.297727E+10</td>
    <td align="right">     5758.37</td>
    <td align="right">21-DEC-06:30</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.942118E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2679771.10</td>
    <td align="right">      893.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.297727E+10</td>
    <td align="right">     5758.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130917E+11</td>
    <td align="right">    38992.11</td>
    <td align="right">27-JAN-06:19</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107419E+11</td>
    <td align="right">    33694.66</td>
    <td align="right">14-FEB-06:19</td>
    <td align="right">       10.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.332507E+10</td>
    <td align="right">    33624.25</td>
    <td align="right">12-MAR-05:19</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.486153E+09</td>
    <td align="right">    18457.56</td>
    <td align="right">22-APR-05:10</td>
    <td align="right">        6.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 76142240.54</td>
    <td align="right">     4551.44</td>
    <td align="right">29-MAY-05:15</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 51078809.32</td>
    <td align="right">     8765.99</td>
    <td align="right">07-JUN-05:15</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 39939621.34</td>
    <td align="right">     8416.10</td>
    <td align="right">07-JUL-05:15</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 34253634.54</td>
    <td align="right">     9590.41</td>
    <td align="right">25-AUG-05:15</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 65066352.44</td>
    <td align="right">     9916.88</td>
    <td align="right">10-SEP-05:15</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.532866E+09</td>
    <td align="right">     6393.72</td>
    <td align="right">22-OCT-11:00</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.422536E+10</td>
    <td align="right">    36225.40</td>
    <td align="right">05-NOV-06:19</td>
    <td align="right">       14.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155224E+11</td>
    <td align="right">    37013.47</td>
    <td align="right">12-DEC-06:19</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.481918E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34253634.54</td>
    <td align="right">     4551.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155224E+11</td>
    <td align="right">    38992.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DELI></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.302171E+09</td>
    <td align="right">    22516.56</td>
    <td align="right">16-JAN-06:19</td>
    <td align="right">       10.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.217608E+09</td>
    <td align="right">    20571.20</td>
    <td align="right">16-FEB-06:19</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 31516800.13</td>
    <td align="right">    19694.57</td>
    <td align="right">10-MAR-06:19</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1079678.11</td>
    <td align="right">     2097.81</td>
    <td align="right">30-APR-05:21</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  8033601.63</td>
    <td align="right">     3415.30</td>
    <td align="right">29-MAY-05:15</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 24049891.92</td>
    <td align="right">     4833.72</td>
    <td align="right">27-JUN-05:21</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  7432211.96</td>
    <td align="right">     6006.68</td>
    <td align="right">01-JUL-05:21</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 15240694.92</td>
    <td align="right">     4036.75</td>
    <td align="right">24-AUG-05:15</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 19043117.58</td>
    <td align="right">     3738.69</td>
    <td align="right">10-SEP-05:15</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1860505.80</td>
    <td align="right">     4360.29</td>
    <td align="right">15-OCT-05:20</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12119781.53</td>
    <td align="right">     7332.83</td>
    <td align="right">30-NOV-06:10</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.536270E+09</td>
    <td align="right">    21263.61</td>
    <td align="right">17-DEC-06:19</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117643E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1079678.11</td>
    <td align="right">     2097.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.536270E+09</td>
    <td align="right">    22516.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SALES></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.968182E+11</td>
    <td align="right">   113726.32</td>
    <td align="right">27-JAN-06:19</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.844288E+11</td>
    <td align="right">    96436.93</td>
    <td align="right">12-FEB-10:09</td>
    <td align="right">       14.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.718868E+11</td>
    <td align="right">   112485.60</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.654367E+11</td>
    <td align="right">   120622.08</td>
    <td align="right">15-APR-05:10</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.641717E+11</td>
    <td align="right">   112841.24</td>
    <td align="right">02-MAY-05:10</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.555059E+11</td>
    <td align="right">   118450.52</td>
    <td align="right">05-JUN-05:10</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.424138E+11</td>
    <td align="right">   111892.50</td>
    <td align="right">06-JUL-05:10</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.414450E+11</td>
    <td align="right">    62613.56</td>
    <td align="right">01-AUG-05:19</td>
    <td align="right">       33.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.441602E+11</td>
    <td align="right">   103599.24</td>
    <td align="right">21-SEP-05:10</td>
    <td align="right">       17.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.598796E+11</td>
    <td align="right">   107903.34</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.687671E+11</td>
    <td align="right">   108256.95</td>
    <td align="right">06-NOV-06:19</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.979947E+11</td>
    <td align="right">   104499.20</td>
    <td align="right">12-DEC-06:19</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.792909E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.414450E+11</td>
    <td align="right">    62613.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.979947E+11</td>
    <td align="right">   120622.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.204926E+11</td>
    <td align="right">    40468.06</td>
    <td align="right">27-JAN-06:19</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167066E+11</td>
    <td align="right">    34512.62</td>
    <td align="right">14-FEB-06:19</td>
    <td align="right">       10.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.986731E+10</td>
    <td align="right">    39073.85</td>
    <td align="right">20-MAR-05:19</td>
    <td align="right">       16.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.516498E+10</td>
    <td align="right">    24718.12</td>
    <td align="right">22-APR-05:10</td>
    <td align="right">        6.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.357504E+10</td>
    <td align="right">    10388.37</td>
    <td align="right">02-MAY-12:39</td>
    <td align="right">       30.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.237901E+10</td>
    <td align="right">    11685.00</td>
    <td align="right">18-JUN-08:00</td>
    <td align="right">       30.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.210652E+10</td>
    <td align="right">    13805.55</td>
    <td align="right">04-JUL-10:30</td>
    <td align="right">       32.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185910E+10</td>
    <td align="right">    11871.78</td>
    <td align="right">04-AUG-05:16</td>
    <td align="right">       31.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.298101E+10</td>
    <td align="right">    11010.68</td>
    <td align="right">24-SEP-08:00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.507057E+10</td>
    <td align="right">    18816.01</td>
    <td align="right">20-OCT-05:10</td>
    <td align="right">       12.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108758E+11</td>
    <td align="right">    37143.75</td>
    <td align="right">27-NOV-06:19</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.215818E+11</td>
    <td align="right">    37735.04</td>
    <td align="right">12-DEC-06:19</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102660E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.185910E+10</td>
    <td align="right">    10388.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215818E+11</td>
    <td align="right">    40468.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165375E+09</td>
    <td align="right">    10805.14</td>
    <td align="right">16-JAN-06:19</td>
    <td align="right">       10.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 85626364.54</td>
    <td align="right">     7828.24</td>
    <td align="right">15-FEB-06:19</td>
    <td align="right">        9.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 39366730.45</td>
    <td align="right">     7310.64</td>
    <td align="right">09-MAR-06:19</td>
    <td align="right">        7.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4138889.54</td>
    <td align="right">     6554.47</td>
    <td align="right">30-APR-05:21</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 10042768.19</td>
    <td align="right">     3645.94</td>
    <td align="right">29-MAY-05:15</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 43858974.35</td>
    <td align="right">     4669.63</td>
    <td align="right">28-JUN-21:49</td>
    <td align="right">       38.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 22434777.44</td>
    <td align="right">     3659.11</td>
    <td align="right">08-JUL-05:15</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 21068089.19</td>
    <td align="right">     3591.36</td>
    <td align="right">23-AUG-05:15</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 15677205.43</td>
    <td align="right">     3960.29</td>
    <td align="right">10-SEP-05:15</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  7061086.21</td>
    <td align="right">     7850.87</td>
    <td align="right">15-OCT-05:20</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 55439120.92</td>
    <td align="right">     2403.66</td>
    <td align="right">30-NOV-06:19</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213930E+09</td>
    <td align="right">    10945.78</td>
    <td align="right">16-DEC-06:19</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.684018E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  4138889.54</td>
    <td align="right">     2403.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.213930E+09</td>
    <td align="right">    10945.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::OFFICE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118034E+10</td>
    <td align="right">      946.70</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107280E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115308E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120117E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.104274E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117921E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.101744E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117504E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115308E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118034E+10</td>
    <td align="right">      946.70</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114285E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.100041E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117504E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140569E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122281E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107280E+10</td>
    <td align="right">      946.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.600836E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.546091E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.586957E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611437E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.729912E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.600257E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.712206E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.598137E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.586957E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.600836E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.581752E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.700282E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.598137E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.715548E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.855966E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.546091E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DELI></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.461203E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.174050E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.419181E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.157686E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.177619E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450550E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.169089E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469341E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.175835E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.460759E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.171570E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.459131E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.173354E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.177619E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450550E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.169089E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.461203E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.174050E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.446554E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.168697E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.459131E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.173354E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.549256E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.206201E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.419181E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.157686E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.177619E+11</td>
    <td align="right">    10880.87</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SALES></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.477161E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.433685E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.466139E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.485580E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.181919E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476701E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.177506E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.475017E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.466139E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.477161E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.462005E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.174534E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.475017E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.568260E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.213336E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.433685E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145997E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132695E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142625E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148573E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.556619E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.145857E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.543117E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145342E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142625E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145997E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141360E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.534024E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145342E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173871E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.652746E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132695E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BAKERY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.429027E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.809538E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.389937E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.733423E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.826138E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.419116E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.786461E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.436597E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.817838E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.428614E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.798000E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.427100E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.806299E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.826138E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.419116E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.786461E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.429027E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.809538E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.415400E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.784639E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.427100E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.806299E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.510937E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.959077E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.389937E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.733423E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.826138E+10</td>
    <td align="right">     5060.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::OFFICE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.434440E+09</td>
    <td align="right">0.118034E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">  1896527.04</td>
    <td align="right">0.123016E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.396034E+09</td>
    <td align="right">0.107280E+10</td>
    <td align="right">0.935107E+09</td>
    <td align="right">  3407749.86</td>
    <td align="right">0.114462E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.451785E+09</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right"> 58848352.41</td>
    <td align="right">0.748745E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.427420E+09</td>
    <td align="right">0.115308E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right">0.169409E+09</td>
    <td align="right">0.622644E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443113E+09</td>
    <td align="right">0.120117E+10</td>
    <td align="right">0.104274E+10</td>
    <td align="right">0.351360E+09</td>
    <td align="right">0.378902E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436092E+09</td>
    <td align="right">0.117921E+10</td>
    <td align="right">0.101744E+10</td>
    <td align="right">0.735933E+09</td>
    <td align="right">0.107753E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.434440E+09</td>
    <td align="right">0.117504E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">0.849211E+09</td>
    <td align="right"> 30471470.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.451785E+09</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">0.744001E+09</td>
    <td align="right"> 27764879.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427420E+09</td>
    <td align="right">0.115308E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right">0.521890E+09</td>
    <td align="right">0.115830E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.434440E+09</td>
    <td align="right">0.118034E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">0.195876E+09</td>
    <td align="right">0.521971E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.418748E+09</td>
    <td align="right">0.114285E+10</td>
    <td align="right">0.100041E+10</td>
    <td align="right"> 47495836.40</td>
    <td align="right">0.832231E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.434440E+09</td>
    <td align="right">0.117504E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">  1822088.50</td>
    <td align="right">0.130917E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519016E+10</td>
    <td align="right">0.140569E+11</td>
    <td align="right">0.122281E+11</td>
    <td align="right">0.368115E+10</td>
    <td align="right">0.707026E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.396034E+09</td>
    <td align="right">0.107280E+10</td>
    <td align="right">0.935107E+09</td>
    <td align="right">  1822088.50</td>
    <td align="right"> 27764879.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.451785E+09</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">0.849211E+09</td>
    <td align="right">0.130917E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DRYSTORAGE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202925E+10</td>
    <td align="right">0.600836E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right"> 18885646.41</td>
    <td align="right">0.636959E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184986E+10</td>
    <td align="right">0.546091E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right"> 31848089.50</td>
    <td align="right">0.579694E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211027E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">0.331434E+09</td>
    <td align="right">0.350964E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199646E+10</td>
    <td align="right">0.586957E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">0.931748E+09</td>
    <td align="right">0.280421E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206976E+10</td>
    <td align="right">0.611437E+10</td>
    <td align="right">0.729912E+10</td>
    <td align="right">0.196724E+10</td>
    <td align="right">0.162504E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203697E+10</td>
    <td align="right">0.600257E+10</td>
    <td align="right">0.712206E+10</td>
    <td align="right">0.429321E+10</td>
    <td align="right">0.365335E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202925E+10</td>
    <td align="right">0.598137E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right">0.506187E+10</td>
    <td align="right"> 76860358.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211027E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">0.446684E+10</td>
    <td align="right"> 49655010.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199646E+10</td>
    <td align="right">0.586957E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">0.302038E+10</td>
    <td align="right">0.354245E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202925E+10</td>
    <td align="right">0.600836E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right">0.108474E+10</td>
    <td align="right">0.235627E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195595E+10</td>
    <td align="right">0.581752E+10</td>
    <td align="right">0.700282E+10</td>
    <td align="right">0.280674E+09</td>
    <td align="right">0.402533E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202925E+10</td>
    <td align="right">0.598137E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right"> 21024871.02</td>
    <td align="right">0.684973E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242430E+11</td>
    <td align="right">0.715548E+11</td>
    <td align="right">0.855966E+11</td>
    <td align="right">0.215099E+11</td>
    <td align="right">0.341828E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.184986E+10</td>
    <td align="right">0.546091E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right"> 18885646.41</td>
    <td align="right"> 49655010.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211027E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">0.506187E+10</td>
    <td align="right">0.684973E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DELI></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175862E+10</td>
    <td align="right">0.461203E+10</td>
    <td align="right">0.174050E+11</td>
    <td align="right">  2764574.47</td>
    <td align="right">0.268996E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160315E+10</td>
    <td align="right">0.419181E+10</td>
    <td align="right">0.157686E+11</td>
    <td align="right">  5584136.64</td>
    <td align="right">0.244989E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182883E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177619E+11</td>
    <td align="right">0.105163E+09</td>
    <td align="right">0.158110E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173020E+10</td>
    <td align="right">0.450550E+10</td>
    <td align="right">0.169089E+11</td>
    <td align="right">0.302932E+09</td>
    <td align="right">0.124683E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179373E+10</td>
    <td align="right">0.469341E+10</td>
    <td align="right">0.175835E+11</td>
    <td align="right">0.628869E+09</td>
    <td align="right">0.744928E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176531E+10</td>
    <td align="right">0.460759E+10</td>
    <td align="right">0.171570E+11</td>
    <td align="right">0.133232E+10</td>
    <td align="right">0.198828E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175862E+10</td>
    <td align="right">0.459131E+10</td>
    <td align="right">0.173354E+11</td>
    <td align="right">0.154054E+10</td>
    <td align="right"> 58552223.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182883E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177619E+11</td>
    <td align="right">0.132633E+10</td>
    <td align="right"> 54231170.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173020E+10</td>
    <td align="right">0.450550E+10</td>
    <td align="right">0.169089E+11</td>
    <td align="right">0.926270E+09</td>
    <td align="right">0.255901E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175862E+10</td>
    <td align="right">0.461203E+10</td>
    <td align="right">0.174050E+11</td>
    <td align="right">0.349386E+09</td>
    <td align="right">0.108536E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169510E+10</td>
    <td align="right">0.446554E+10</td>
    <td align="right">0.168697E+11</td>
    <td align="right"> 82718474.18</td>
    <td align="right">0.176569E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175862E+10</td>
    <td align="right">0.459131E+10</td>
    <td align="right">0.173354E+11</td>
    <td align="right">  1336141.31</td>
    <td align="right">0.282093E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210098E+11</td>
    <td align="right">0.549256E+11</td>
    <td align="right">0.206201E+12</td>
    <td align="right">0.660422E+10</td>
    <td align="right">0.149522E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160315E+10</td>
    <td align="right">0.419181E+10</td>
    <td align="right">0.157686E+11</td>
    <td align="right">  1336141.31</td>
    <td align="right"> 54231170.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.182883E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177619E+11</td>
    <td align="right">0.154054E+10</td>
    <td align="right">0.282093E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SALES></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.181947E+11</td>
    <td align="right">0.477161E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">0.133029E+09</td>
    <td align="right">0.133305E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165862E+11</td>
    <td align="right">0.433685E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">0.193507E+09</td>
    <td align="right">0.119081E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189211E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.149137E+10</td>
    <td align="right">0.565377E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179007E+11</td>
    <td align="right">0.466139E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right">0.303928E+10</td>
    <td align="right">0.371051E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185579E+11</td>
    <td align="right">0.485580E+11</td>
    <td align="right">0.181919E+11</td>
    <td align="right">0.632416E+10</td>
    <td align="right">0.113673E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182639E+11</td>
    <td align="right">0.476701E+11</td>
    <td align="right">0.177506E+11</td>
    <td align="right">0.136430E+11</td>
    <td align="right"> 66463401.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181947E+11</td>
    <td align="right">0.475017E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">0.154430E+11</td>
    <td align="right">  8140595.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189211E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.139672E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179007E+11</td>
    <td align="right">0.466139E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right">0.965902E+10</td>
    <td align="right"> 63368206.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.181947E+11</td>
    <td align="right">0.477161E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">0.331305E+10</td>
    <td align="right">0.301302E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175375E+11</td>
    <td align="right">0.462005E+11</td>
    <td align="right">0.174534E+11</td>
    <td align="right">0.117556E+10</td>
    <td align="right">0.727145E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181947E+11</td>
    <td align="right">0.475017E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">0.126471E+09</td>
    <td align="right">0.145038E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217368E+12</td>
    <td align="right">0.568260E+12</td>
    <td align="right">0.213336E+12</td>
    <td align="right">0.685087E+11</td>
    <td align="right">0.606658E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165862E+11</td>
    <td align="right">0.433685E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">0.126471E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189211E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.154430E+11</td>
    <td align="right">0.145038E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PRODUCE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.556705E+10</td>
    <td align="right">0.145997E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right"> 36855184.49</td>
    <td align="right">0.620846E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.507490E+10</td>
    <td align="right">0.132695E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right"> 56018717.93</td>
    <td align="right">0.567829E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.578931E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">0.400819E+09</td>
    <td align="right">0.333619E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.547709E+10</td>
    <td align="right">0.142625E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">0.956485E+09</td>
    <td align="right">0.260336E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.567818E+10</td>
    <td align="right">0.148573E+11</td>
    <td align="right">0.556619E+10</td>
    <td align="right">0.195847E+10</td>
    <td align="right">0.135860E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558822E+10</td>
    <td align="right">0.145857E+11</td>
    <td align="right">0.543117E+10</td>
    <td align="right">0.436814E+10</td>
    <td align="right">0.234528E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.556705E+10</td>
    <td align="right">0.145342E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">0.517912E+10</td>
    <td align="right"> 36462367.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.578931E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">0.451776E+10</td>
    <td align="right"> 21169072.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.547709E+10</td>
    <td align="right">0.142625E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">0.299992E+10</td>
    <td align="right">0.253600E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.556705E+10</td>
    <td align="right">0.145997E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right">0.109889E+10</td>
    <td align="right">0.221814E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.536596E+10</td>
    <td align="right">0.141360E+11</td>
    <td align="right">0.534024E+10</td>
    <td align="right">0.350133E+09</td>
    <td align="right">0.384126E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.556705E+10</td>
    <td align="right">0.145342E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right"> 39397043.52</td>
    <td align="right">0.668740E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.665082E+11</td>
    <td align="right">0.173871E+12</td>
    <td align="right">0.652746E+11</td>
    <td align="right">0.219620E+11</td>
    <td align="right">0.324775E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.507490E+10</td>
    <td align="right">0.132695E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right"> 36855184.49</td>
    <td align="right"> 21169072.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.578931E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">0.517912E+10</td>
    <td align="right">0.668740E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BAKERY></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163592E+10</td>
    <td align="right">0.429027E+10</td>
    <td align="right">0.809538E+10</td>
    <td align="right">  3015347.40</td>
    <td align="right">0.306266E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149130E+10</td>
    <td align="right">0.389937E+10</td>
    <td align="right">0.733423E+10</td>
    <td align="right">  6090450.41</td>
    <td align="right">0.277343E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170124E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.826138E+10</td>
    <td align="right">0.114661E+09</td>
    <td align="right">0.183324E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160949E+10</td>
    <td align="right">0.419116E+10</td>
    <td align="right">0.786461E+10</td>
    <td align="right">0.330217E+09</td>
    <td align="right">0.144754E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166858E+10</td>
    <td align="right">0.436597E+10</td>
    <td align="right">0.817838E+10</td>
    <td align="right">0.675449E+09</td>
    <td align="right">0.885746E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164215E+10</td>
    <td align="right">0.428614E+10</td>
    <td align="right">0.798000E+10</td>
    <td align="right">0.133594E+10</td>
    <td align="right">0.268096E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163592E+10</td>
    <td align="right">0.427100E+10</td>
    <td align="right">0.806299E+10</td>
    <td align="right">0.156040E+10</td>
    <td align="right"> 96100558.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170124E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.826138E+10</td>
    <td align="right">0.135398E+10</td>
    <td align="right">0.108513E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160949E+10</td>
    <td align="right">0.419116E+10</td>
    <td align="right">0.786461E+10</td>
    <td align="right">0.981444E+09</td>
    <td align="right">0.385777E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163592E+10</td>
    <td align="right">0.429027E+10</td>
    <td align="right">0.809538E+10</td>
    <td align="right">0.380326E+09</td>
    <td align="right">0.131560E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157683E+10</td>
    <td align="right">0.415400E+10</td>
    <td align="right">0.784639E+10</td>
    <td align="right"> 90212331.94</td>
    <td align="right">0.206144E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163592E+10</td>
    <td align="right">0.427100E+10</td>
    <td align="right">0.806299E+10</td>
    <td align="right">  1457417.40</td>
    <td align="right">0.319600E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195440E+11</td>
    <td align="right">0.510937E+11</td>
    <td align="right">0.959077E+11</td>
    <td align="right">0.683318E+10</td>
    <td align="right">0.174341E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149130E+10</td>
    <td align="right">0.389937E+10</td>
    <td align="right">0.733423E+10</td>
    <td align="right">  1457417.40</td>
    <td align="right"> 96100558.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170124E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.826138E+10</td>
    <td align="right">0.156040E+10</td>
    <td align="right">0.319600E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246491E+12</td>
    <td align="right">   248921.75</td>
    <td align="right">06-JAN-11:20</td>
    <td align="right">0.248933E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.220847E+12</td>
    <td align="right">   252208.88</td>
    <td align="right">14-FEB-11:20</td>
    <td align="right">0.225527E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254183E+12</td>
    <td align="right">   252108.73</td>
    <td align="right">21-MAR-10:20</td>
    <td align="right">0.254037E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238270E+12</td>
    <td align="right">   248650.40</td>
    <td align="right">03-APR-10:20</td>
    <td align="right">0.241837E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.249620E+12</td>
    <td align="right">   248208.88</td>
    <td align="right">04-MAY-10:20</td>
    <td align="right">0.251485E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.251894E+12</td>
    <td align="right">   258912.95</td>
    <td align="right">30-JUN-10:20</td>
    <td align="right">0.245385E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.287203E+12</td>
    <td align="right">   260658.12</td>
    <td align="right">03-JUL-10:09</td>
    <td align="right">0.247937E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.288997E+12</td>
    <td align="right">   260658.12</td>
    <td align="right">05-AUG-10:09</td>
    <td align="right">0.254037E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.271662E+12</td>
    <td align="right">   260658.12</td>
    <td align="right">01-SEP-10:09</td>
    <td align="right">0.241837E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259483E+12</td>
    <td align="right">   260658.12</td>
    <td align="right">03-OCT-10:09</td>
    <td align="right">0.248933E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247829E+12</td>
    <td align="right">   258478.04</td>
    <td align="right">22-NOV-11:20</td>
    <td align="right">0.241276E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.244928E+12</td>
    <td align="right">   253462.49</td>
    <td align="right">13-DEC-11:20</td>
    <td align="right">0.247937E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306141E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.294916E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220847E+12</td>
    <td align="right">   248208.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.225527E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.288997E+12</td>
    <td align="right">   260658.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.254037E+11</td>
    <td align="right">    15562.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.784068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.673165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.526601E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.872969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.712629E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.574957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.475335E+11</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">0.127803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.588467E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.525058E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.106115E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.765957E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.520917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.508121E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.228485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.797903E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.496235E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.525058E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.431674E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.783313E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.461161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.510702E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.813004E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.780546E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.484284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.526766E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.953489E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.519358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.526573E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.874836E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.765957E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.548716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.508121E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.651219E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.784068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.616786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.525058E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.255366E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.759165E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.640429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.508121E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.702888E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.780546E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.685376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.532847E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.972996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.933763E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.680985E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.619836E+12</td>
    <td align="right">       42.45</td>
    <td align="right">        0.00</td>
    <td align="right">0.441572E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.712629E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.461161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.475335E+11</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">0.872969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.685376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.532847E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.953489E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.248933E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.241276E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.169330E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225527E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.196448E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.151660E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.942431E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.160538E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241837E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.414830E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.141115E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.171430E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.130823E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.245385E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.356442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115589E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.247937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.602795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.113249E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.254037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.102875E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.116178E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.241837E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.250383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.121028E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.248933E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.308177E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.138356E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.241276E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.956906E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.147812E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.247937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.262417E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.164306E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.294916E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.986293E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.166998E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.225527E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.102875E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.113249E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.254037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.262417E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.169330E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    62886.42</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29405.14</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    62886.42</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29405.14</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    62886.42</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29405.14</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    62886.42</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29405.14</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    62886.42</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29405.14</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    62886.42</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29405.14</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">06-JUN-21:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    62886.42</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29405.14</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUL-21:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    62886.42</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29405.14</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-21:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    62886.42</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29405.14</td>
    <td align="right">01-SEP-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">08-SEP-21:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    62886.42</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29405.14</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    62886.42</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29405.14</td>
    <td align="right">01-NOV-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    62886.42</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29405.14</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    62886.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29405.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    62886.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4330.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29405.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">   136128.49</td>
    <td align="right">    10778.46</td>
    <td align="right">        0.00</td>
    <td align="right">   146906.95</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       32.56</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
    <td align="right">       35.14</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       32.56</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
    <td align="right">       35.14</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">ARIZONAPUBSERV_E-32_GENERALSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   136128.49</td>
  </tr>
  <tr>
    <td align="right">AZ_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    10778.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::ARIZONAPUBSERV_E-32_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> ARIZONAPUBSERV_E-32_GENERALSERVICE</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     7502.70</td>
    <td align="right">     7070.47</td>
    <td align="right">     8104.75</td>
    <td align="right">     8158.05</td>
    <td align="right">     8958.98</td>
    <td align="right">    12823.96</td>
    <td align="right">    13850.27</td>
    <td align="right">    13679.80</td>
    <td align="right">    12786.50</td>
    <td align="right">    11333.44</td>
    <td align="right">     7880.92</td>
    <td align="right">     7557.91</td>
    <td align="right">   119707.75</td>
    <td align="right">    13850.27</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      439.55</td>
    <td align="right">      452.52</td>
    <td align="right">      481.00</td>
    <td align="right">      494.20</td>
    <td align="right">      550.98</td>
    <td align="right">      685.71</td>
    <td align="right">      695.17</td>
    <td align="right">      682.98</td>
    <td align="right">      657.91</td>
    <td align="right">      576.10</td>
    <td align="right">      477.14</td>
    <td align="right">      462.46</td>
    <td align="right">     6655.71</td>
    <td align="right">      695.17</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">      150.00</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     7954.76</td>
    <td align="right">     7535.49</td>
    <td align="right">     8598.25</td>
    <td align="right">     8664.74</td>
    <td align="right">     9522.46</td>
    <td align="right">    13522.17</td>
    <td align="right">    14557.95</td>
    <td align="right">    14375.28</td>
    <td align="right">    13456.91</td>
    <td align="right">    11922.03</td>
    <td align="right">     8370.56</td>
    <td align="right">     8032.87</td>
    <td align="right">   126513.46</td>
    <td align="right">    14557.95</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     7954.76</td>
    <td align="right">     7535.49</td>
    <td align="right">     8598.25</td>
    <td align="right">     8664.74</td>
    <td align="right">     9522.46</td>
    <td align="right">    13522.17</td>
    <td align="right">    14557.95</td>
    <td align="right">    14375.28</td>
    <td align="right">    13456.91</td>
    <td align="right">    11922.03</td>
    <td align="right">     8370.56</td>
    <td align="right">     8032.87</td>
    <td align="right">   126513.46</td>
    <td align="right">    14557.95</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      604.56</td>
    <td align="right">      572.70</td>
    <td align="right">      653.47</td>
    <td align="right">      658.52</td>
    <td align="right">      723.71</td>
    <td align="right">     1027.68</td>
    <td align="right">     1106.40</td>
    <td align="right">     1092.52</td>
    <td align="right">     1022.73</td>
    <td align="right">      906.07</td>
    <td align="right">      636.16</td>
    <td align="right">      610.50</td>
    <td align="right">     9615.02</td>
    <td align="right">     1106.40</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     8559.32</td>
    <td align="right">     8108.19</td>
    <td align="right">     9251.72</td>
    <td align="right">     9323.26</td>
    <td align="right">    10246.17</td>
    <td align="right">    14549.86</td>
    <td align="right">    15664.35</td>
    <td align="right">    15467.80</td>
    <td align="right">    14479.64</td>
    <td align="right">    12828.11</td>
    <td align="right">     9006.72</td>
    <td align="right">     8643.37</td>
    <td align="right">   136128.49</td>
    <td align="right">    15664.35</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPTSIXPERCENT ($)</td>
    <td align="right">      604.56</td>
    <td align="right">      572.70</td>
    <td align="right">      653.47</td>
    <td align="right">      658.52</td>
    <td align="right">      723.71</td>
    <td align="right">     1027.68</td>
    <td align="right">     1106.40</td>
    <td align="right">     1092.52</td>
    <td align="right">     1022.73</td>
    <td align="right">      906.07</td>
    <td align="right">      636.16</td>
    <td align="right">      610.50</td>
    <td align="right">     9615.02</td>
    <td align="right">     1106.40</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.00</td>
    <td align="right">      255.00</td>
    <td align="right">      255.00</td>
    <td align="right">      255.00</td>
    <td align="right">      255.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1275.00</td>
    <td align="right">      255.00</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE2 ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4165.27</td>
    <td align="right">     4222.04</td>
    <td align="right">     4148.86</td>
    <td align="right">     3998.46</td>
    <td align="right">     3507.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20042.21</td>
    <td align="right">     4222.04</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE3 ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8403.68</td>
    <td align="right">     9373.23</td>
    <td align="right">     9275.94</td>
    <td align="right">     8533.05</td>
    <td align="right">     7570.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43156.77</td>
    <td align="right">     9373.23</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASEENERGYCHARGE ($)</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">     1608.25</td>
    <td align="right">      229.75</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASEENERGYCHARGE2 ($)</td>
    <td align="right">     2652.07</td>
    <td align="right">     2728.96</td>
    <td align="right">     2897.80</td>
    <td align="right">     2976.05</td>
    <td align="right">     3312.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2874.93</td>
    <td align="right">     2787.90</td>
    <td align="right">    20230.42</td>
    <td align="right">     3312.71</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASEENERGYCHARGE3 ($)</td>
    <td align="right">     4620.88</td>
    <td align="right">     4111.75</td>
    <td align="right">     4977.20</td>
    <td align="right">     4952.25</td>
    <td align="right">     5416.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4776.24</td>
    <td align="right">     4540.26</td>
    <td align="right">    33395.11</td>
    <td align="right">     5416.52</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDEMANDCHARGE ($)</td>
    <td align="right">      439.55</td>
    <td align="right">      452.52</td>
    <td align="right">      481.00</td>
    <td align="right">      494.20</td>
    <td align="right">      550.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      477.14</td>
    <td align="right">      462.46</td>
    <td align="right">     3357.85</td>
    <td align="right">      550.98</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      685.71</td>
    <td align="right">      695.17</td>
    <td align="right">      682.98</td>
    <td align="right">      657.91</td>
    <td align="right">      576.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3297.87</td>
    <td align="right">      695.17</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     7954.76</td>
    <td align="right">     7535.49</td>
    <td align="right">     8598.25</td>
    <td align="right">     8664.74</td>
    <td align="right">     9522.46</td>
    <td align="right">    13522.17</td>
    <td align="right">    14557.95</td>
    <td align="right">    14375.28</td>
    <td align="right">    13456.91</td>
    <td align="right">    11922.03</td>
    <td align="right">     8370.56</td>
    <td align="right">     8032.87</td>
    <td align="right">   126513.46</td>
    <td align="right">    14557.95</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   123695.27</td>
    <td align="right">   111610.02</td>
    <td align="right">   135412.92</td>
    <td align="right">   135631.01</td>
    <td align="right">   151077.92</td>
    <td align="right">   166270.09</td>
    <td align="right">   188305.33</td>
    <td align="right">   186094.10</td>
    <td align="right">   169210.12</td>
    <td align="right">   147342.30</td>
    <td align="right">   130063.39</td>
    <td align="right">   123127.06</td>
    <td align="right">  1767839.54</td>
    <td align="right">   188305.33</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      288.58</td>
    <td align="right">      296.95</td>
    <td align="right">      315.32</td>
    <td align="right">      323.84</td>
    <td align="right">      360.47</td>
    <td align="right">      408.36</td>
    <td align="right">      413.93</td>
    <td align="right">      406.75</td>
    <td align="right">      392.01</td>
    <td align="right">      343.88</td>
    <td align="right">      312.83</td>
    <td align="right">      303.36</td>
    <td align="right">     4166.27</td>
    <td align="right">      413.93</td>
  </tr>
  <tr>
    <td align="right">POST25005KWHSUMMER</td>
    <td align="right">   121195.27</td>
    <td align="right">   109110.02</td>
    <td align="right">   132912.92</td>
    <td align="right">   133131.01</td>
    <td align="right">   148577.92</td>
    <td align="right">   166270.09</td>
    <td align="right">   188305.33</td>
    <td align="right">   186094.10</td>
    <td align="right">   169210.12</td>
    <td align="right">   147342.30</td>
    <td align="right">   127563.39</td>
    <td align="right">   120627.06</td>
    <td align="right">  1750339.54</td>
    <td align="right">   188305.33</td>
  </tr>
  <tr>
    <td align="right">POSTNEXT100KWHPERKW</td>
    <td align="right">    92337.01</td>
    <td align="right">    79415.10</td>
    <td align="right">   101380.82</td>
    <td align="right">   100747.46</td>
    <td align="right">   112530.99</td>
    <td align="right">   166270.09</td>
    <td align="right">   188305.33</td>
    <td align="right">   186094.10</td>
    <td align="right">   169210.12</td>
    <td align="right">   147342.30</td>
    <td align="right">    96280.18</td>
    <td align="right">    90290.87</td>
    <td align="right">  1530204.38</td>
    <td align="right">   188305.33</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND300KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   123695.27</td>
    <td align="right">   111610.02</td>
    <td align="right">   135412.92</td>
    <td align="right">   135631.01</td>
    <td align="right">   151077.92</td>
    <td align="right">   166270.09</td>
    <td align="right">   188305.33</td>
    <td align="right">   186094.10</td>
    <td align="right">   169210.12</td>
    <td align="right">   147342.30</td>
    <td align="right">   130063.39</td>
    <td align="right">   123127.06</td>
    <td align="right">  1767839.54</td>
    <td align="right">   188305.33</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      288.58</td>
    <td align="right">      296.95</td>
    <td align="right">      315.32</td>
    <td align="right">      323.84</td>
    <td align="right">      360.47</td>
    <td align="right">      408.36</td>
    <td align="right">      413.93</td>
    <td align="right">      406.75</td>
    <td align="right">      392.01</td>
    <td align="right">      343.88</td>
    <td align="right">      312.83</td>
    <td align="right">      303.36</td>
    <td align="right">     4166.27</td>
    <td align="right">      413.93</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   123695.27</td>
    <td align="right">   111610.02</td>
    <td align="right">   135412.92</td>
    <td align="right">   135631.01</td>
    <td align="right">   151077.92</td>
    <td align="right">   166270.09</td>
    <td align="right">   188305.33</td>
    <td align="right">   186094.10</td>
    <td align="right">   169210.12</td>
    <td align="right">   147342.30</td>
    <td align="right">   130063.39</td>
    <td align="right">   123127.06</td>
    <td align="right">  1767839.54</td>
    <td align="right">   188305.33</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      288.58</td>
    <td align="right">      296.95</td>
    <td align="right">      315.32</td>
    <td align="right">      323.84</td>
    <td align="right">      360.47</td>
    <td align="right">      408.36</td>
    <td align="right">      413.93</td>
    <td align="right">      406.75</td>
    <td align="right">      392.01</td>
    <td align="right">      343.88</td>
    <td align="right">      312.83</td>
    <td align="right">      303.36</td>
    <td align="right">     4166.27</td>
    <td align="right">      413.93</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      288.58</td>
    <td align="right">      296.95</td>
    <td align="right">      315.32</td>
    <td align="right">      323.84</td>
    <td align="right">      360.47</td>
    <td align="right">      408.36</td>
    <td align="right">      413.93</td>
    <td align="right">      406.75</td>
    <td align="right">      392.01</td>
    <td align="right">      343.88</td>
    <td align="right">      312.83</td>
    <td align="right">      303.36</td>
    <td align="right">     4166.27</td>
    <td align="right">      413.93</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      288.58</td>
    <td align="right">      296.95</td>
    <td align="right">      315.32</td>
    <td align="right">      323.84</td>
    <td align="right">      360.47</td>
    <td align="right">      408.36</td>
    <td align="right">      413.93</td>
    <td align="right">      406.75</td>
    <td align="right">      392.01</td>
    <td align="right">      343.88</td>
    <td align="right">      312.83</td>
    <td align="right">      303.36</td>
    <td align="right">     4166.27</td>
    <td align="right">      413.93</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      288.58</td>
    <td align="right">      296.95</td>
    <td align="right">      315.32</td>
    <td align="right">      323.84</td>
    <td align="right">      360.47</td>
    <td align="right">      408.36</td>
    <td align="right">      413.93</td>
    <td align="right">      406.75</td>
    <td align="right">      392.01</td>
    <td align="right">      343.88</td>
    <td align="right">      312.83</td>
    <td align="right">      303.36</td>
    <td align="right">     4166.27</td>
    <td align="right">      413.93</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   123695.27</td>
    <td align="right">   111610.02</td>
    <td align="right">   135412.92</td>
    <td align="right">   135631.01</td>
    <td align="right">   151077.92</td>
    <td align="right">   166270.09</td>
    <td align="right">   188305.33</td>
    <td align="right">   186094.10</td>
    <td align="right">   169210.12</td>
    <td align="right">   147342.30</td>
    <td align="right">   130063.39</td>
    <td align="right">   123127.06</td>
    <td align="right">  1767839.54</td>
    <td align="right">   188305.33</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      288.58</td>
    <td align="right">      296.95</td>
    <td align="right">      315.32</td>
    <td align="right">      323.84</td>
    <td align="right">      360.47</td>
    <td align="right">      408.36</td>
    <td align="right">      413.93</td>
    <td align="right">      406.75</td>
    <td align="right">      392.01</td>
    <td align="right">      343.88</td>
    <td align="right">      312.83</td>
    <td align="right">      303.36</td>
    <td align="right">     4166.27</td>
    <td align="right">      413.93</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   123695.27</td>
    <td align="right">   111610.02</td>
    <td align="right">   135412.92</td>
    <td align="right">   135631.01</td>
    <td align="right">   151077.92</td>
    <td align="right">   166270.09</td>
    <td align="right">   188305.33</td>
    <td align="right">   186094.10</td>
    <td align="right">   169210.12</td>
    <td align="right">   147342.30</td>
    <td align="right">   130063.39</td>
    <td align="right">   123127.06</td>
    <td align="right">  1767839.54</td>
    <td align="right">   188305.33</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      288.58</td>
    <td align="right">      296.95</td>
    <td align="right">      315.32</td>
    <td align="right">      323.84</td>
    <td align="right">      360.47</td>
    <td align="right">      408.36</td>
    <td align="right">      413.93</td>
    <td align="right">      406.75</td>
    <td align="right">      392.01</td>
    <td align="right">      343.88</td>
    <td align="right">      312.83</td>
    <td align="right">      303.36</td>
    <td align="right">     4166.27</td>
    <td align="right">      413.93</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   123695.27</td>
    <td align="right">   111610.02</td>
    <td align="right">   135412.92</td>
    <td align="right">   135631.01</td>
    <td align="right">   151077.92</td>
    <td align="right">   166270.09</td>
    <td align="right">   188305.33</td>
    <td align="right">   186094.10</td>
    <td align="right">   169210.12</td>
    <td align="right">   147342.30</td>
    <td align="right">   130063.39</td>
    <td align="right">   123127.06</td>
    <td align="right">  1767839.54</td>
    <td align="right">   188305.33</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      288.58</td>
    <td align="right">      296.95</td>
    <td align="right">      315.32</td>
    <td align="right">      323.84</td>
    <td align="right">      360.47</td>
    <td align="right">      408.36</td>
    <td align="right">      413.93</td>
    <td align="right">      406.75</td>
    <td align="right">      392.01</td>
    <td align="right">      343.88</td>
    <td align="right">      312.83</td>
    <td align="right">      303.36</td>
    <td align="right">     4166.27</td>
    <td align="right">      413.93</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERBASEENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERBASEENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>SUMMERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>DemandCharges                                                                                        SUM WINTERDEMANDCHARGE                                                                                   SUMMERDEMANDCHARGE</b><br><br>
<b>POST25005KWHSUMMER                                                                                   FROM WINTERBASEENERGYCHARGE</b><br><br>
<b>SUMMERBASEENERGYCHARGE2                                                                              FROM POST25005KWHSUMMER                                                                                   TotalDemand</b><br><br>
<b>WINTERBASEENERGYCHARGE2                                                                              FROM POST25005KWHSUMMER                                                                                   TotalDemand</b><br><br>
<b>POSTNEXT100KWHPERKW                                                                                  FROM WINTERBASEENERGYCHARGE2</b><br><br>
<b>SUMMERBASEENERGYCHARGE3                                                                              FROM POSTNEXT100KWHPERKW</b><br><br>
<b>WINTERBASEENERGYCHARGE3                                                                              FROM POSTNEXT100KWHPERKW</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERBASEENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE2                                                                              SUMMERBASEENERGYCHARGE3                                                                              WINTERBASEENERGYCHARGE                                                                               WINTERBASEENERGYCHARGE2                                                                              WINTERBASEENERGYCHARGE3</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPTSIXPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPTSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::AZ_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> AZ_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-04-28
    02:48:23</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2079.32</td>
    <td align="right">     1467.25</td>
    <td align="right">      978.01</td>
    <td align="right">      552.49</td>
    <td align="right">      362.83</td>
    <td align="right">      227.96</td>
    <td align="right">      221.78</td>
    <td align="right">      227.49</td>
    <td align="right">      238.24</td>
    <td align="right">      491.37</td>
    <td align="right">      947.33</td>
    <td align="right">     2223.10</td>
    <td align="right">    10017.16</td>
    <td align="right">     2223.10</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2079.32</td>
    <td align="right">     1467.25</td>
    <td align="right">      978.01</td>
    <td align="right">      552.49</td>
    <td align="right">      362.83</td>
    <td align="right">      227.96</td>
    <td align="right">      221.78</td>
    <td align="right">      227.49</td>
    <td align="right">      238.24</td>
    <td align="right">      491.37</td>
    <td align="right">      947.33</td>
    <td align="right">     2223.10</td>
    <td align="right">    10017.16</td>
    <td align="right">     2223.10</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2079.32</td>
    <td align="right">     1467.25</td>
    <td align="right">      978.01</td>
    <td align="right">      552.49</td>
    <td align="right">      362.83</td>
    <td align="right">      227.96</td>
    <td align="right">      221.78</td>
    <td align="right">      227.49</td>
    <td align="right">      238.24</td>
    <td align="right">      491.37</td>
    <td align="right">      947.33</td>
    <td align="right">     2223.10</td>
    <td align="right">    10017.16</td>
    <td align="right">     2223.10</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      158.03</td>
    <td align="right">      111.51</td>
    <td align="right">       74.33</td>
    <td align="right">       41.99</td>
    <td align="right">       27.58</td>
    <td align="right">       17.32</td>
    <td align="right">       16.85</td>
    <td align="right">       17.29</td>
    <td align="right">       18.11</td>
    <td align="right">       37.34</td>
    <td align="right">       72.00</td>
    <td align="right">      168.96</td>
    <td align="right">      761.30</td>
    <td align="right">      168.96</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2237.35</td>
    <td align="right">     1578.76</td>
    <td align="right">     1052.34</td>
    <td align="right">      594.48</td>
    <td align="right">      390.41</td>
    <td align="right">      245.28</td>
    <td align="right">      238.63</td>
    <td align="right">      244.78</td>
    <td align="right">      256.35</td>
    <td align="right">      528.71</td>
    <td align="right">     1019.32</td>
    <td align="right">     2392.05</td>
    <td align="right">    10778.46</td>
    <td align="right">     2392.05</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     2079.32</td>
    <td align="right">     1467.25</td>
    <td align="right">      978.01</td>
    <td align="right">      552.49</td>
    <td align="right">      362.83</td>
    <td align="right">      227.96</td>
    <td align="right">      221.78</td>
    <td align="right">      227.49</td>
    <td align="right">      238.24</td>
    <td align="right">      491.37</td>
    <td align="right">      947.33</td>
    <td align="right">     2223.10</td>
    <td align="right">    10017.16</td>
    <td align="right">     2223.10</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPTSIXPERCENT ($)</td>
    <td align="right">      158.03</td>
    <td align="right">      111.51</td>
    <td align="right">       74.33</td>
    <td align="right">       41.99</td>
    <td align="right">       27.58</td>
    <td align="right">       17.32</td>
    <td align="right">       16.85</td>
    <td align="right">       17.29</td>
    <td align="right">       18.11</td>
    <td align="right">       37.34</td>
    <td align="right">       72.00</td>
    <td align="right">      168.96</td>
    <td align="right">      761.30</td>
    <td align="right">      168.96</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2079.32</td>
    <td align="right">     1467.25</td>
    <td align="right">      978.01</td>
    <td align="right">      552.49</td>
    <td align="right">      362.83</td>
    <td align="right">      227.96</td>
    <td align="right">      221.78</td>
    <td align="right">      227.49</td>
    <td align="right">      238.24</td>
    <td align="right">      491.37</td>
    <td align="right">      947.33</td>
    <td align="right">     2223.10</td>
    <td align="right">    10017.16</td>
    <td align="right">     2223.10</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      253.89</td>
    <td align="right">      209.01</td>
    <td align="right">      114.92</td>
    <td align="right">       63.58</td>
    <td align="right">       41.32</td>
    <td align="right">       27.73</td>
    <td align="right">       25.14</td>
    <td align="right">       25.28</td>
    <td align="right">       26.44</td>
    <td align="right">       54.12</td>
    <td align="right">      114.97</td>
    <td align="right">      273.78</td>
    <td align="right">     1230.18</td>
    <td align="right">      273.78</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      253.89</td>
    <td align="right">      209.01</td>
    <td align="right">      114.92</td>
    <td align="right">       63.58</td>
    <td align="right">       41.32</td>
    <td align="right">       27.73</td>
    <td align="right">       25.14</td>
    <td align="right">       25.28</td>
    <td align="right">       26.44</td>
    <td align="right">       54.12</td>
    <td align="right">      114.97</td>
    <td align="right">      273.78</td>
    <td align="right">     1230.18</td>
    <td align="right">      273.78</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        1.01</td>
    <td align="right">      0.9963</td>
    <td align="right">      0.9916</td>
    <td align="right">      0.7018</td>
    <td align="right">      0.4897</td>
    <td align="right">      0.2570</td>
    <td align="right">      0.1404</td>
    <td align="right">      0.0611</td>
    <td align="right">      0.2443</td>
    <td align="right">      0.5923</td>
    <td align="right">      0.9583</td>
    <td align="right">        1.03</td>
    <td align="right">        7.47</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      253.89</td>
    <td align="right">      209.01</td>
    <td align="right">      114.92</td>
    <td align="right">       63.58</td>
    <td align="right">       41.32</td>
    <td align="right">       27.73</td>
    <td align="right">       25.14</td>
    <td align="right">       25.28</td>
    <td align="right">       26.44</td>
    <td align="right">       54.12</td>
    <td align="right">      114.97</td>
    <td align="right">      273.78</td>
    <td align="right">     1230.18</td>
    <td align="right">      273.78</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        1.01</td>
    <td align="right">      0.9963</td>
    <td align="right">      0.9916</td>
    <td align="right">      0.7018</td>
    <td align="right">      0.4897</td>
    <td align="right">      0.2570</td>
    <td align="right">      0.1404</td>
    <td align="right">      0.0611</td>
    <td align="right">      0.2443</td>
    <td align="right">      0.5923</td>
    <td align="right">      0.9583</td>
    <td align="right">        1.03</td>
    <td align="right">        7.47</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        1.01</td>
    <td align="right">      0.9963</td>
    <td align="right">      0.9916</td>
    <td align="right">      0.7018</td>
    <td align="right">      0.4897</td>
    <td align="right">      0.2570</td>
    <td align="right">      0.1404</td>
    <td align="right">      0.0611</td>
    <td align="right">      0.2443</td>
    <td align="right">      0.5923</td>
    <td align="right">      0.9583</td>
    <td align="right">        1.03</td>
    <td align="right">        7.47</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        1.01</td>
    <td align="right">      0.9963</td>
    <td align="right">      0.9916</td>
    <td align="right">      0.7018</td>
    <td align="right">      0.4897</td>
    <td align="right">      0.2570</td>
    <td align="right">      0.1404</td>
    <td align="right">      0.0611</td>
    <td align="right">      0.2443</td>
    <td align="right">      0.5923</td>
    <td align="right">      0.9583</td>
    <td align="right">        1.03</td>
    <td align="right">        7.47</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        1.01</td>
    <td align="right">      0.9963</td>
    <td align="right">      0.9916</td>
    <td align="right">      0.7018</td>
    <td align="right">      0.4897</td>
    <td align="right">      0.2570</td>
    <td align="right">      0.1404</td>
    <td align="right">      0.0611</td>
    <td align="right">      0.2443</td>
    <td align="right">      0.5923</td>
    <td align="right">      0.9583</td>
    <td align="right">        1.03</td>
    <td align="right">        7.47</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      253.89</td>
    <td align="right">      209.01</td>
    <td align="right">      114.92</td>
    <td align="right">       63.58</td>
    <td align="right">       41.32</td>
    <td align="right">       27.73</td>
    <td align="right">       25.14</td>
    <td align="right">       25.28</td>
    <td align="right">       26.44</td>
    <td align="right">       54.12</td>
    <td align="right">      114.97</td>
    <td align="right">      273.78</td>
    <td align="right">     1230.18</td>
    <td align="right">      273.78</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        1.01</td>
    <td align="right">      0.9963</td>
    <td align="right">      0.9916</td>
    <td align="right">      0.7018</td>
    <td align="right">      0.4897</td>
    <td align="right">      0.2570</td>
    <td align="right">      0.1404</td>
    <td align="right">      0.0611</td>
    <td align="right">      0.2443</td>
    <td align="right">      0.5923</td>
    <td align="right">      0.9583</td>
    <td align="right">        1.03</td>
    <td align="right">        7.47</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      253.89</td>
    <td align="right">      209.01</td>
    <td align="right">      114.92</td>
    <td align="right">       63.58</td>
    <td align="right">       41.32</td>
    <td align="right">       27.73</td>
    <td align="right">       25.14</td>
    <td align="right">       25.28</td>
    <td align="right">       26.44</td>
    <td align="right">       54.12</td>
    <td align="right">      114.97</td>
    <td align="right">      273.78</td>
    <td align="right">     1230.18</td>
    <td align="right">      273.78</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        1.01</td>
    <td align="right">      0.9963</td>
    <td align="right">      0.9916</td>
    <td align="right">      0.7018</td>
    <td align="right">      0.4897</td>
    <td align="right">      0.2570</td>
    <td align="right">      0.1404</td>
    <td align="right">      0.0611</td>
    <td align="right">      0.2443</td>
    <td align="right">      0.5923</td>
    <td align="right">      0.9583</td>
    <td align="right">        1.03</td>
    <td align="right">        7.47</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      253.89</td>
    <td align="right">      209.01</td>
    <td align="right">      114.92</td>
    <td align="right">       63.58</td>
    <td align="right">       41.32</td>
    <td align="right">       27.73</td>
    <td align="right">       25.14</td>
    <td align="right">       25.28</td>
    <td align="right">       26.44</td>
    <td align="right">       54.12</td>
    <td align="right">      114.97</td>
    <td align="right">      273.78</td>
    <td align="right">     1230.18</td>
    <td align="right">      273.78</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        1.01</td>
    <td align="right">      0.9963</td>
    <td align="right">      0.9916</td>
    <td align="right">      0.7018</td>
    <td align="right">      0.4897</td>
    <td align="right">      0.2570</td>
    <td align="right">      0.1404</td>
    <td align="right">      0.0611</td>
    <td align="right">      0.2443</td>
    <td align="right">      0.5923</td>
    <td align="right">      0.9583</td>
    <td align="right">        1.03</td>
    <td align="right">        7.47</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AZ_MONTHLYGASRATES</td>
    <td align="right">        8.19</td>
    <td align="right">        7.02</td>
    <td align="right">        8.51</td>
    <td align="right">        8.69</td>
    <td align="right">        8.78</td>
    <td align="right">        8.22</td>
    <td align="right">        8.82</td>
    <td align="right">        9.00</td>
    <td align="right">        9.01</td>
    <td align="right">        9.08</td>
    <td align="right">        8.24</td>
    <td align="right">        8.12</td>
    <td align="right">      101.68</td>
    <td align="right">        9.08</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          AZ_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPTSIXPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPTSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
