<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Supermarket New V 1.1_3.1 CHICAGO IL USA TMY2-94846 WMO#=725300
  2009-04-28
  02:54:44 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.1</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Supermarket New V 1.1_3.1</b></p>
<p>Environment: <b>CHICAGO IL USA TMY2-94846 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2009-04-28
  02:54:44</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     9776.32</td>
    <td align="right">     2338.39</td>
    <td align="right">     2338.39</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     9776.32</td>
    <td align="right">     2338.39</td>
    <td align="right">     2338.39</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    24806.71</td>
    <td align="right">     5933.49</td>
    <td align="right">     5933.49</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    24806.71</td>
    <td align="right">     5933.49</td>
    <td align="right">     5933.49</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Converstion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.546</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.848</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.158</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.151</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     3700.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      108.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      933.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       68.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      678.54</td>
    <td align="right">      294.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      683.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       22.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     3285.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     5758.34</td>
    <td align="right">     4017.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     3700.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      108.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      933.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       68.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      678.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      294.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      674.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        8.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       22.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     1493.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">     1004.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">      788.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      239.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      189.45</td>
    <td align="right">      890.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      948.27</td>
    <td align="right">       70.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1377.33</td>
    <td align="right">      961.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      239.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      189.45</td>
    <td align="right">      890.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      948.27</td>
    <td align="right">       70.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1377.33</td>
    <td align="right">      961.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     5758.34</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     5758.34</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     5758.34</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     5758.34</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">      888.17</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">       62.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3601.67</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELI">DELI</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALES">SALES</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERY">BAKERY</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE">OFFICE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE">DRYSTORAGE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE">DELI PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE">SALES PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE">PRODUCE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE">BAKERY PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OUTDOORAIRSUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OUTDOORAIRSUMMARY::DELI">DELI</a>    |   
<a href="#OUTDOORAIRSUMMARY::SALES">SALES</a>    |   
<a href="#OUTDOORAIRSUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OUTDOORAIRSUMMARY::BAKERY">BAKERY</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE">OFFICE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DELI">DELI</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SALES">SALES</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PRODUCE">PRODUCE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::BAKERY">BAKERY</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6">PSZ-AC:6</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE">OFFICE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DELI">DELI</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SALES">SALES</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE">PRODUCE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BAKERY">BAKERY</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-COOLING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-COOLING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-COOLING::SALES">SALES</a>    |   
<a href="#BUILDINGLOADS-COOLING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-COOLING::BAKERY">BAKERY</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-HEATING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-HEATING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-HEATING::SALES">SALES</a>    |   
<a href="#BUILDINGLOADS-HEATING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-HEATING::BAKERY">BAKERY</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SALES">SALES</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BAKERY">BAKERY</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::OFFICE">OFFICE</a>    |   
<a href="#SPACELOADS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SPACELOADS::DELI">DELI</a>    |   
<a href="#SPACELOADS::SALES">SALES</a>    |   
<a href="#SPACELOADS::PRODUCE">PRODUCE</a>    |   
<a href="#SPACELOADS::BAKERY">BAKERY</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PSI_LLF_LOWLOADFACTORSERVICE">PSI_LLF_LOWLOADFACTORSERVICE</a>   |  
<a href="#TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE">PSI_CS_COMMERCIALELECTRICSERVICE</a>   |  
<a href="#TariffReport::IN_EIAMONTHLYRATEGAS">IN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.1</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">CHICAGO IL USA TMY2-94846 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.78</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      190.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1609.16</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.84</td>
    <td align="right">Yes</td>
    <td align="right">      541.72</td>
    <td align="right">        1.00</td>
    <td align="right">      115.05</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8400</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      621.89</td>
    <td align="right">Yes</td>
    <td align="right">     3792.03</td>
    <td align="right">        1.00</td>
    <td align="right">      477.11</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6100</td>
    <td align="right">       27.86</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      224.72</td>
    <td align="right">Yes</td>
    <td align="right">     1370.24</td>
    <td align="right">        1.00</td>
    <td align="right">      138.39</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">     80.7000</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     2324.94</td>
    <td align="right">Yes</td>
    <td align="right">    14176.60</td>
    <td align="right">        1.00</td>
    <td align="right">      323.44</td>
    <td align="right">      174.70</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      711.36</td>
    <td align="right">Yes</td>
    <td align="right">     4337.61</td>
    <td align="right">        1.00</td>
    <td align="right">      366.09</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      209.04</td>
    <td align="right">Yes</td>
    <td align="right">     1274.65</td>
    <td align="right">        1.00</td>
    <td align="right">      189.08</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">     80.7000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     16.7130</td>
    <td align="right">       12.83</td>
    <td align="right">     13.6518</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     16.7130</td>
    <td align="right">       12.83</td>
    <td align="right">     13.6518</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.60</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.20</td>
    <td align="right">       10.70</td>
    <td align="right">       23.80</td>
    <td align="right">WETBULB</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.20</td>
    <td align="right">       10.70</td>
    <td align="right">       25.50</td>
    <td align="right">WETBULB</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       60.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       54.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">       88.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       88.84</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      422.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       54.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      621.89</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      621.89</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      138.39</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DELI_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      224.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      224.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      323.44</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SALES_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">     2324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">     2324.94</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      267.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       98.96</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      711.36</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      711.36</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       60.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL__2</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">      128.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BAKERY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      209.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_CEILING</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      209.04</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">      174.70</td>
    <td align="right">      174.70</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12829.15</td>
    <td align="right">     9247.42</td>
    <td align="right">     3581.73</td>
    <td align="right">        0.72</td>
    <td align="right">        3.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    81645.14</td>
    <td align="right">    55198.91</td>
    <td align="right">    26446.23</td>
    <td align="right">        0.68</td>
    <td align="right">        3.12</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    40272.58</td>
    <td align="right">    31707.62</td>
    <td align="right">     8564.97</td>
    <td align="right">        0.79</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   257855.09</td>
    <td align="right">   174331.50</td>
    <td align="right">    83523.59</td>
    <td align="right">        0.68</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    85093.01</td>
    <td align="right">    57529.95</td>
    <td align="right">    27563.05</td>
    <td align="right">        0.68</td>
    <td align="right">        3.12</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    38087.19</td>
    <td align="right">    30418.53</td>
    <td align="right">     7668.65</td>
    <td align="right">        0.80</td>
    <td align="right">        3.74</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4427.75</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    68112.75</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    32671.74</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   223351.97</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    73706.87</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    23439.25</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BAKERY EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.35</td>
    <td align="right">      125.00</td>
    <td align="right">        1.18</td>
    <td align="right">      421.39</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.61</td>
    <td align="right">      708.61</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        3.29</td>
    <td align="right">     3595.68</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.36</td>
    <td align="right">     2578.65</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       10.38</td>
    <td align="right">    17593.23</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        3.43</td>
    <td align="right">     3747.52</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.30</td>
    <td align="right">     2516.27</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.40</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        1.71</td>
    <td align="right">        0.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     4497.50</td>
    <td align="right">       0.290</td>
    <td align="right">       0.348</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.25</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    17449.45</td>
    <td align="right">       1.132</td>
    <td align="right">       1.359</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.25</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    30576.02</td>
    <td align="right">       1.965</td>
    <td align="right">       2.358</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.25</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">    16150.14</td>
    <td align="right">       1.120</td>
    <td align="right">       3.487</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       23.92</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    19098.47</td>
    <td align="right">       1.250</td>
    <td align="right">       1.500</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.25</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    29750.42</td>
    <td align="right">       1.917</td>
    <td align="right">       2.301</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.25</td>
    <td align="right">     0.01514</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">    14439.91</td>
    <td align="right">       0.509</td>
    <td align="right">       0.611</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    78398.44</td>
    <td align="right">       2.740</td>
    <td align="right">       3.288</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    27446.19</td>
    <td align="right">       0.958</td>
    <td align="right">       1.150</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">   249388.62</td>
    <td align="right">       8.653</td>
    <td align="right">      10.384</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    82013.93</td>
    <td align="right">       2.856</td>
    <td align="right">       3.427</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    28326.94</td>
    <td align="right">       0.992</td>
    <td align="right">       1.191</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        1.36</td>
    <td align="right">        1.36</td>
    <td align="right">        3.29</td>
    <td align="right">        3.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        3.49</td>
    <td align="right">        3.49</td>
    <td align="right">       10.38</td>
    <td align="right">       10.38</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">        3.43</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.30</td>
    <td align="right">        2.30</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.93</td>
    <td align="right">        3.29</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.34</td>
    <td align="right">        2.36</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        3.49</td>
    <td align="right">       10.38</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.07</td>
    <td align="right">        3.43</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     3055.33</td>
    <td align="right">     4515.33</td>
    <td align="right">     2613.33</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">     3818.83</td>
    <td align="right">     5177.67</td>
    <td align="right">     3502.00</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">     2731.67</td>
    <td align="right">     3819.83</td>
    <td align="right">     1317.17</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     3202.50</td>
    <td align="right">     5380.00</td>
    <td align="right">     2893.33</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">     3344.67</td>
    <td align="right">     5356.17</td>
    <td align="right">     3060.83</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">     2913.17</td>
    <td align="right">     3855.17</td>
    <td align="right">     1534.33</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4763.67</td>
    <td align="right">     5439.83</td>
    <td align="right">     3601.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      387.33</td>
    <td align="right">        0.67</td>
    <td align="right">      213.33</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      250.67</td>
    <td align="right">        0.00</td>
    <td align="right">      110.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">       39.00</td>
    <td align="right">        0.17</td>
    <td align="right">       22.67</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">      598.50</td>
    <td align="right">        0.00</td>
    <td align="right">      262.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      299.17</td>
    <td align="right">        0.00</td>
    <td align="right">      151.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      966.50</td>
    <td align="right">       61.67</td>
    <td align="right">      856.33</td>
    <td align="right">       61.67</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1454.83</td>
    <td align="right">       62.33</td>
    <td align="right">      888.17</td>
    <td align="right">       62.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">    0.610919</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE DIRECT AIR</td>
    <td align="right">        3.29</td>
  </tr>
  <tr>
    <td align="right">DELI DIRECT AIR</td>
    <td align="right">        2.36</td>
  </tr>
  <tr>
    <td align="right">SALES DIRECT AIR</td>
    <td align="right">       10.38</td>
  </tr>
  <tr>
    <td align="right">PRODUCE DIRECT AIR</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">BAKERY DIRECT AIR</td>
    <td align="right">        2.30</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.610919</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">       10.38</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.30</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.610919</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        3.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       10.38</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.30</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.610919</td>
    <td align="right">    0.004780</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        3.29</td>
    <td align="right">    0.932834</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        2.36</td>
    <td align="right">    0.337078</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">       10.38</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">        3.43</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">        2.30</td>
    <td align="right">    0.156781</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.610919</td>
    <td align="right">    12829.15</td>
    <td align="right">    0.720813</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">        3.29</td>
    <td align="right">    81645.14</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">        2.36</td>
    <td align="right">    40272.58</td>
    <td align="right">    0.787325</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">       10.38</td>
    <td align="right">   257855.09</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">        3.43</td>
    <td align="right">    85093.01</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">        2.30</td>
    <td align="right">    38087.19</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">     4427.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">    68112.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">    32671.74</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">   223351.97</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">    73706.87</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">    23439.25</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">    0.610919</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">        3.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">        2.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">       10.38</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">        2.30</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.007875</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000011</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   356963.54</td>
    <td align="right">   356963.54</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   356963.54</td>
    <td align="right">   356963.54</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">       85.38</td>
    <td align="right">       85.38</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     8361.59</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     8361.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">      174.70</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    37730.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">     4180.79</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">   143779.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">     1132.04</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1132.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">     1434.45</td>
    <td align="right">m2</td>
    <td align="right">       42.92</td>
    <td align="right">    61571.15</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">     4180.79</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">   103934.53</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       34.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">DOOR:DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING-DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">INFILTRATION:OFFICE</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">PEOPLE:OFFICE</td>
    <td align="right">        4.78</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">LIGHTING EQUIP:OFFICE</td>
    <td align="right">        1.05</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICE:MISCPLUG</td>
    <td align="right">        0.72</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">INFILTRATION:DRYSTORAGE</td>
    <td align="right">        0.34</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">PEOPLE:DRYSTORAGE</td>
    <td align="right">       22.33</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">LIGHTING EQUIP:DRYSTORAGE</td>
    <td align="right">        5.35</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        5.35</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">ELECTRICEQUIPMENT:DRYSTORAGE:MISCPLUG</td>
    <td align="right">        5.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">INFILTRATION:DELI</td>
    <td align="right">        0.11</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">PEOPLE:DELI</td>
    <td align="right">       19.35</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">LIGHTING EQUIP:DELI</td>
    <td align="right">        4.11</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        4.11</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">ELECTRICEQUIPMENT:DELI:MISCPLUG</td>
    <td align="right">       12.09</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">GASEQUIPMENT:DELI:MISCGAS</td>
    <td align="right">        6.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">INFILTRATION:SALES</td>
    <td align="right">        0.79</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">PEOPLE:SALES</td>
    <td align="right">      200.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      200.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">LIGHTING EQUIP:SALES</td>
    <td align="right">       42.52</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       42.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">ELECTRICEQUIPMENT:SALES:MISCPLUG</td>
    <td align="right">       12.51</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       12.51</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">INFILTRATION:PRODUCE</td>
    <td align="right">        0.33</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">PEOPLE:PRODUCE</td>
    <td align="right">       61.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       61.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">LIGHTING EQUIP:PRODUCE</td>
    <td align="right">       13.01</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       13.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">ELECTRICEQUIPMENT:PRODUCE:MISCPLUG</td>
    <td align="right">        3.83</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">INFILTRATION:BAKERY</td>
    <td align="right">        0.12</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">PEOPLE:BAKERY</td>
    <td align="right">       18.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">LIGHTING EQUIP:BAKERY</td>
    <td align="right">        3.82</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">ELECTRICEQUIPMENT:BAKERY:MISCPLUG</td>
    <td align="right">        5.62</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.62</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">GASEQUIPMENT:BAKERY:MISCGAS</td>
    <td align="right">       11.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   356963.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.823</td>
    <td align="right">      16.538</td>
    <td align="right">       0.000</td>
    <td align="right">     480.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.919</td>
    <td align="right">      18.304</td>
    <td align="right">       0.000</td>
    <td align="right">     423.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.143</td>
    <td align="right">      21.656</td>
    <td align="right">       0.000</td>
    <td align="right">     413.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.968</td>
    <td align="right">      30.989</td>
    <td align="right">       0.000</td>
    <td align="right">     185.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.150</td>
    <td align="right">      39.104</td>
    <td align="right">       0.000</td>
    <td align="right">      53.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.866</td>
    <td align="right">      45.674</td>
    <td align="right">       0.000</td>
    <td align="right">      15.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.974</td>
    <td align="right">      48.832</td>
    <td align="right">       0.000</td>
    <td align="right">      17.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.961</td>
    <td align="right">      51.003</td>
    <td align="right">       0.000</td>
    <td align="right">      40.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.655</td>
    <td align="right">      48.614</td>
    <td align="right">       0.000</td>
    <td align="right">      32.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.424</td>
    <td align="right">      36.167</td>
    <td align="right">       0.000</td>
    <td align="right">     118.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.218</td>
    <td align="right">      28.593</td>
    <td align="right">       0.000</td>
    <td align="right">     348.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.869</td>
    <td align="right">      19.138</td>
    <td align="right">       0.000</td>
    <td align="right">     485.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.339</td>
    <td align="right">      33.792</td>
    <td align="right">       0.000</td>
    <td align="right">    2613.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.823</td>
    <td align="right">      16.538</td>
    <td align="right">       0.000</td>
    <td align="right">      15.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.974</td>
    <td align="right">      51.003</td>
    <td align="right">       0.000</td>
    <td align="right">     485.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.915</td>
    <td align="right">      14.504</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.966</td>
    <td align="right">      16.502</td>
    <td align="right">       0.000</td>
    <td align="right">     448.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.012</td>
    <td align="right">      20.086</td>
    <td align="right">       0.000</td>
    <td align="right">     475.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.081</td>
    <td align="right">      30.590</td>
    <td align="right">       0.000</td>
    <td align="right">     314.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      22.127</td>
    <td align="right">      41.648</td>
    <td align="right">       0.000</td>
    <td align="right">     118.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.401</td>
    <td align="right">      52.965</td>
    <td align="right">       0.000</td>
    <td align="right">      99.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.777</td>
    <td align="right">      57.663</td>
    <td align="right">       0.000</td>
    <td align="right">     128.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.683</td>
    <td align="right">      61.468</td>
    <td align="right">       0.000</td>
    <td align="right">     198.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      22.799</td>
    <td align="right">      54.476</td>
    <td align="right">       0.000</td>
    <td align="right">      77.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.404</td>
    <td align="right">      37.164</td>
    <td align="right">       0.000</td>
    <td align="right">     224.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.052</td>
    <td align="right">      27.028</td>
    <td align="right">       0.000</td>
    <td align="right">     432.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.933</td>
    <td align="right">      17.157</td>
    <td align="right">       0.000</td>
    <td align="right">     489.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.935</td>
    <td align="right">      36.039</td>
    <td align="right">       0.000</td>
    <td align="right">    3502.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.915</td>
    <td align="right">      14.504</td>
    <td align="right">       0.000</td>
    <td align="right">      77.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.777</td>
    <td align="right">      61.468</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELI></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.540</td>
    <td align="right">      15.790</td>
    <td align="right">       0.000</td>
    <td align="right">     281.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.684</td>
    <td align="right">      17.577</td>
    <td align="right">       0.000</td>
    <td align="right">     197.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      22.334</td>
    <td align="right">      20.227</td>
    <td align="right">       0.000</td>
    <td align="right">     126.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.119</td>
    <td align="right">      27.553</td>
    <td align="right">       0.000</td>
    <td align="right">      65.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.627</td>
    <td align="right">      37.442</td>
    <td align="right">       0.000</td>
    <td align="right">      25.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.951</td>
    <td align="right">      48.081</td>
    <td align="right">       0.000</td>
    <td align="right">      38.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.999</td>
    <td align="right">      52.722</td>
    <td align="right">       0.000</td>
    <td align="right">      56.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.996</td>
    <td align="right">      55.390</td>
    <td align="right">       0.000</td>
    <td align="right">      88.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.860</td>
    <td align="right">      49.101</td>
    <td align="right">       0.000</td>
    <td align="right">      64.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.384</td>
    <td align="right">      32.984</td>
    <td align="right">       0.000</td>
    <td align="right">      47.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      22.659</td>
    <td align="right">      25.740</td>
    <td align="right">       0.000</td>
    <td align="right">      97.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.665</td>
    <td align="right">      18.097</td>
    <td align="right">       0.000</td>
    <td align="right">     228.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.991</td>
    <td align="right">      33.476</td>
    <td align="right">       0.000</td>
    <td align="right">    1317.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.540</td>
    <td align="right">      15.790</td>
    <td align="right">       0.000</td>
    <td align="right">      25.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.999</td>
    <td align="right">      55.390</td>
    <td align="right">       0.000</td>
    <td align="right">     281.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALES></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.733</td>
    <td align="right">      14.188</td>
    <td align="right">       0.000</td>
    <td align="right">     477.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.885</td>
    <td align="right">      16.020</td>
    <td align="right">       0.000</td>
    <td align="right">     412.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      20.965</td>
    <td align="right">      19.161</td>
    <td align="right">       0.000</td>
    <td align="right">     398.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      20.982</td>
    <td align="right">      27.818</td>
    <td align="right">       0.000</td>
    <td align="right">     210.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.320</td>
    <td align="right">      38.786</td>
    <td align="right">       0.000</td>
    <td align="right">      96.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      22.300</td>
    <td align="right">      52.093</td>
    <td align="right">       0.000</td>
    <td align="right">      70.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      22.893</td>
    <td align="right">      57.868</td>
    <td align="right">       0.000</td>
    <td align="right">      93.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      22.643</td>
    <td align="right">      60.856</td>
    <td align="right">       0.000</td>
    <td align="right">     142.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.715</td>
    <td align="right">      51.205</td>
    <td align="right">       0.000</td>
    <td align="right">      43.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.053</td>
    <td align="right">      33.792</td>
    <td align="right">       0.000</td>
    <td align="right">     127.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      20.989</td>
    <td align="right">      24.960</td>
    <td align="right">       0.000</td>
    <td align="right">     345.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.784</td>
    <td align="right">      16.503</td>
    <td align="right">       0.000</td>
    <td align="right">     474.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.443</td>
    <td align="right">      34.539</td>
    <td align="right">       0.000</td>
    <td align="right">    2893.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.733</td>
    <td align="right">      14.188</td>
    <td align="right">       0.000</td>
    <td align="right">      43.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      22.893</td>
    <td align="right">      60.856</td>
    <td align="right">       0.000</td>
    <td align="right">     477.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.872</td>
    <td align="right">      15.123</td>
    <td align="right">       0.000</td>
    <td align="right">     488.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.949</td>
    <td align="right">      17.074</td>
    <td align="right">       0.000</td>
    <td align="right">     437.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      20.987</td>
    <td align="right">      20.321</td>
    <td align="right">       0.000</td>
    <td align="right">     446.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.000</td>
    <td align="right">      28.956</td>
    <td align="right">       0.000</td>
    <td align="right">     240.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.455</td>
    <td align="right">      39.385</td>
    <td align="right">       0.000</td>
    <td align="right">      83.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      22.534</td>
    <td align="right">      51.716</td>
    <td align="right">       0.000</td>
    <td align="right">      65.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.124</td>
    <td align="right">      56.972</td>
    <td align="right">       0.000</td>
    <td align="right">      91.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      22.839</td>
    <td align="right">      60.204</td>
    <td align="right">       0.000</td>
    <td align="right">     142.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.817</td>
    <td align="right">      51.311</td>
    <td align="right">       0.000</td>
    <td align="right">      33.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.078</td>
    <td align="right">      34.750</td>
    <td align="right">       0.000</td>
    <td align="right">     154.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.002</td>
    <td align="right">      26.132</td>
    <td align="right">       0.000</td>
    <td align="right">     391.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.885</td>
    <td align="right">      17.478</td>
    <td align="right">       0.000</td>
    <td align="right">     485.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.550</td>
    <td align="right">      35.049</td>
    <td align="right">       0.000</td>
    <td align="right">    3060.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.872</td>
    <td align="right">      15.123</td>
    <td align="right">       0.000</td>
    <td align="right">      33.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.124</td>
    <td align="right">      60.204</td>
    <td align="right">       0.000</td>
    <td align="right">     488.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      18.888</td>
    <td align="right">      15.306</td>
    <td align="right">       0.000</td>
    <td align="right">     310.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.277</td>
    <td align="right">      16.804</td>
    <td align="right">       0.000</td>
    <td align="right">     257.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      22.225</td>
    <td align="right">      18.768</td>
    <td align="right">       0.000</td>
    <td align="right">     130.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.399</td>
    <td align="right">      26.720</td>
    <td align="right">       0.000</td>
    <td align="right">      47.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.825</td>
    <td align="right">      37.480</td>
    <td align="right">       0.000</td>
    <td align="right">      21.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.999</td>
    <td align="right">      50.083</td>
    <td align="right">       0.000</td>
    <td align="right">      69.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      24.047</td>
    <td align="right">      56.406</td>
    <td align="right">       0.000</td>
    <td align="right">     113.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      24.050</td>
    <td align="right">      57.363</td>
    <td align="right">       0.000</td>
    <td align="right">     136.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.966</td>
    <td align="right">      49.137</td>
    <td align="right">       0.000</td>
    <td align="right">      44.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.631</td>
    <td align="right">      32.491</td>
    <td align="right">       0.000</td>
    <td align="right">      31.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      22.841</td>
    <td align="right">      24.256</td>
    <td align="right">       0.000</td>
    <td align="right">      94.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      19.980</td>
    <td align="right">      17.319</td>
    <td align="right">       0.000</td>
    <td align="right">     276.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.603</td>
    <td align="right">      33.604</td>
    <td align="right">       0.000</td>
    <td align="right">    1534.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      18.888</td>
    <td align="right">      15.306</td>
    <td align="right">       0.000</td>
    <td align="right">      21.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.050</td>
    <td align="right">      57.363</td>
    <td align="right">       0.000</td>
    <td align="right">     310.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY PEOPLE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 186119.8690</td>
    <td align="right">    302.3571</td>
    <td align="right">    800.5621</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right"> 184251.0632</td>
    <td align="right">  77172.3079</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 163674.5849</td>
    <td align="right">    268.8697</td>
    <td align="right">    721.8554</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0022</td>
    <td align="right"> 166141.4556</td>
    <td align="right">  68150.1436</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 176127.4027</td>
    <td align="right">    294.7886</td>
    <td align="right">    809.5230</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right"> 186327.7382</td>
    <td align="right">  73857.4792</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 164555.4454</td>
    <td align="right">    284.0240</td>
    <td align="right">    807.9121</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right"> 185970.2716</td>
    <td align="right">  69827.4815</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 177247.2834</td>
    <td align="right">    315.4189</td>
    <td align="right">    927.1065</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0028</td>
    <td align="right"> 213420.9030</td>
    <td align="right">  76120.3500</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 189887.6235</td>
    <td align="right">    343.3151</td>
    <td align="right">   1025.6079</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0031</td>
    <td align="right"> 236103.3725</td>
    <td align="right">  82065.3645</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 207623.7250</td>
    <td align="right">    376.4727</td>
    <td align="right">   1127.9422</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0034</td>
    <td align="right"> 259663.0093</td>
    <td align="right">  89834.8240</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 204455.6818</td>
    <td align="right">    370.5197</td>
    <td align="right">   1109.4815</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0033</td>
    <td align="right"> 255412.8982</td>
    <td align="right">  88444.1366</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 182464.1100</td>
    <td align="right">    328.5318</td>
    <td align="right">    977.3496</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0030</td>
    <td align="right"> 224992.1212</td>
    <td align="right">  78726.8892</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 173399.0160</td>
    <td align="right">    303.7086</td>
    <td align="right">    877.8311</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right"> 202071.0448</td>
    <td align="right">  74002.8143</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 169027.2277</td>
    <td align="right">    285.9317</td>
    <td align="right">    795.0336</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0024</td>
    <td align="right"> 182997.4022</td>
    <td align="right">  71169.4751</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 182379.5186</td>
    <td align="right">    298.9515</td>
    <td align="right">    800.4840</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right"> 184237.4881</td>
    <td align="right">  75876.7680</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217696E+07</td>
    <td align="right">   3772.8895</td>
    <td align="right">  10780.6889</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0329</td>
    <td align="right">0.248159E+07</td>
    <td align="right"> 925248.0340</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 163674.5849</td>
    <td align="right">    268.8697</td>
    <td align="right">    721.8554</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0022</td>
    <td align="right"> 166141.4556</td>
    <td align="right">  68150.1436</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 207623.7250</td>
    <td align="right">    376.4727</td>
    <td align="right">   1127.9422</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0034</td>
    <td align="right"> 259663.0093</td>
    <td align="right">  89834.8240</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::OFFICE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.032</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       2.046</td>
    <td align="right">       0.032</td>
    <td align="right">       0.221</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       2.108</td>
    <td align="right">       0.032</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       2.061</td>
    <td align="right">       0.032</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       2.068</td>
    <td align="right">       0.032</td>
    <td align="right">       0.219</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       2.103</td>
    <td align="right">       0.032</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.032</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       2.108</td>
    <td align="right">       0.032</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       2.061</td>
    <td align="right">       0.032</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.032</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       2.019</td>
    <td align="right">       0.032</td>
    <td align="right">       0.223</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.032</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       2.057</td>
    <td align="right">       0.032</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       2.019</td>
    <td align="right">       0.032</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       2.108</td>
    <td align="right">       0.032</td>
    <td align="right">       0.223</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DRYSTORAGE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       0.886</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       9.558</td>
    <td align="right">       0.886</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       9.849</td>
    <td align="right">       0.887</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       9.628</td>
    <td align="right">       0.894</td>
    <td align="right">       0.172</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       9.660</td>
    <td align="right">       0.987</td>
    <td align="right">       0.171</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       9.823</td>
    <td align="right">       1.183</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       1.234</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       9.849</td>
    <td align="right">       1.345</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       9.628</td>
    <td align="right">       1.121</td>
    <td align="right">       0.172</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       0.926</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       9.433</td>
    <td align="right">       0.890</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       9.470</td>
    <td align="right">       0.886</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       9.609</td>
    <td align="right">       1.011</td>
    <td align="right">       0.172</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       9.433</td>
    <td align="right">       0.886</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       9.849</td>
    <td align="right">       1.345</td>
    <td align="right">       0.174</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DELI></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       0.902</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       8.283</td>
    <td align="right">       0.912</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       8.535</td>
    <td align="right">       1.050</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       8.344</td>
    <td align="right">       1.627</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       8.371</td>
    <td align="right">       2.655</td>
    <td align="right">       0.155</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       8.513</td>
    <td align="right">       2.822</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       2.434</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       8.535</td>
    <td align="right">       3.168</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       8.344</td>
    <td align="right">       3.376</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       2.223</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       8.175</td>
    <td align="right">       1.118</td>
    <td align="right">       0.158</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       8.207</td>
    <td align="right">       0.908</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       8.328</td>
    <td align="right">       1.938</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       8.175</td>
    <td align="right">       0.902</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       8.535</td>
    <td align="right">       3.376</td>
    <td align="right">       0.158</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SALES></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.886</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      85.701</td>
    <td align="right">       0.886</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      88.304</td>
    <td align="right">       0.886</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      86.326</td>
    <td align="right">       0.886</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      86.609</td>
    <td align="right">       0.889</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      88.078</td>
    <td align="right">       0.907</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.910</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      88.304</td>
    <td align="right">       0.917</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      86.326</td>
    <td align="right">       0.904</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.888</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      84.575</td>
    <td align="right">       0.886</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      84.914</td>
    <td align="right">       0.886</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      86.159</td>
    <td align="right">       0.894</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      84.575</td>
    <td align="right">       0.886</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      88.304</td>
    <td align="right">       0.917</td>
    <td align="right">       0.109</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PRODUCE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.886</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      26.222</td>
    <td align="right">       0.886</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      27.018</td>
    <td align="right">       0.886</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      26.413</td>
    <td align="right">       0.887</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      26.500</td>
    <td align="right">       0.893</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      26.949</td>
    <td align="right">       0.919</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.919</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      27.018</td>
    <td align="right">       0.937</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      26.413</td>
    <td align="right">       0.908</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.891</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      25.877</td>
    <td align="right">       0.886</td>
    <td align="right">       0.147</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      25.981</td>
    <td align="right">       0.886</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      26.362</td>
    <td align="right">       0.899</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      25.877</td>
    <td align="right">       0.886</td>
    <td align="right">       0.143</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      27.018</td>
    <td align="right">       0.937</td>
    <td align="right">       0.147</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BAKERY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       3.332</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       7.706</td>
    <td align="right">       3.332</td>
    <td align="right">       0.183</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       7.940</td>
    <td align="right">       3.332</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       7.762</td>
    <td align="right">       3.332</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       7.787</td>
    <td align="right">       3.332</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       7.919</td>
    <td align="right">       3.332</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       3.332</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       7.940</td>
    <td align="right">       3.332</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       7.762</td>
    <td align="right">       3.332</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       3.332</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       7.604</td>
    <td align="right">       3.332</td>
    <td align="right">       0.185</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       7.635</td>
    <td align="right">       3.332</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       7.747</td>
    <td align="right">       3.332</td>
    <td align="right">       0.183</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       7.604</td>
    <td align="right">       3.332</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       7.940</td>
    <td align="right">       3.332</td>
    <td align="right">       0.185</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::OFFICE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 5914932.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.300944E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124355E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.229833E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.288677E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.178888E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.738187E+08</td>
    <td align="right">       0.000</td>
    <td align="right">     523.371</td>
    <td align="right">    2983.212</td>
    <td align="right">  250237.923</td>
    <td align="right">0.576023E+08</td>
    <td align="right">  385285.724</td>
    <td align="right">     143.733</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.477526E+08</td>
    <td align="right"> 5196826.996</td>
    <td align="right">       0.000</td>
    <td align="right">  126189.067</td>
    <td align="right"> 2349485.459</td>
    <td align="right">0.115681E+08</td>
    <td align="right"> 5884985.248</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100922E+08</td>
    <td align="right">0.522969E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  379694.099</td>
    <td align="right"> 2273848.238</td>
    <td align="right">  190500.017</td>
    <td align="right">0.108389E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 4190749.470</td>
    <td align="right">0.915012E+08</td>
    <td align="right">       0.000</td>
    <td align="right">   72994.352</td>
    <td align="right"> 1163862.945</td>
    <td align="right">       0.000</td>
    <td align="right"> 1190384.186</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 7651269.627</td>
    <td align="right">0.749668E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  104047.981</td>
    <td align="right">  824296.652</td>
    <td align="right">       0.000</td>
    <td align="right"> 2033103.838</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.306076E+08</td>
    <td align="right">0.191716E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  176979.448</td>
    <td align="right">  457725.986</td>
    <td align="right"> 1941454.553</td>
    <td align="right"> 8668737.675</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.708198E+08</td>
    <td align="right">  181325.253</td>
    <td align="right">       0.000</td>
    <td align="right">    5753.693</td>
    <td align="right">  822617.931</td>
    <td align="right">0.338515E+08</td>
    <td align="right">  209690.498</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.356047E+08</td>
    <td align="right">       0.000</td>
    <td align="right">    9445.702</td>
    <td align="right">       0.000</td>
    <td align="right">  147695.290</td>
    <td align="right">0.134751E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    3815.014</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 5065218.642</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.269658E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.332821E+09</td>
    <td align="right">0.243315E+09</td>
    <td align="right">    9969.072</td>
    <td align="right">  868641.852</td>
    <td align="right"> 8289770.424</td>
    <td align="right">0.121923E+10</td>
    <td align="right">0.292111E+08</td>
    <td align="right">    3958.747</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 4190749.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.738187E+08</td>
    <td align="right">0.915012E+08</td>
    <td align="right">    9445.702</td>
    <td align="right">  379694.099</td>
    <td align="right"> 2349485.459</td>
    <td align="right">0.300944E+09</td>
    <td align="right">0.108389E+08</td>
    <td align="right">    3815.014</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DRYSTORAGE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.513590E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.562687E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.452948E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.439823E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.513152E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   49817.540</td>
    <td align="right">0.374935E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.474036E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  746611.829</td>
    <td align="right">       0.000</td>
    <td align="right"> 9067431.443</td>
    <td align="right">0.175965E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   48747.318</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.607026E+10</td>
    <td align="right">0.556129E+09</td>
    <td align="right"> 3378534.184</td>
    <td align="right">   95600.675</td>
    <td align="right">0.551442E+09</td>
    <td align="right">0.434776E+10</td>
    <td align="right">0.300630E+09</td>
    <td align="right">   11738.914</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.320413E+10</td>
    <td align="right">0.601930E+10</td>
    <td align="right"> 4832099.219</td>
    <td align="right"> 1432902.038</td>
    <td align="right">0.509805E+09</td>
    <td align="right">0.187637E+09</td>
    <td align="right">0.191130E+10</td>
    <td align="right">    2465.130</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120684E+10</td>
    <td align="right">0.115393E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1094128.184</td>
    <td align="right">0.288155E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.109015E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189675E+10</td>
    <td align="right">0.785366E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2246495.119</td>
    <td align="right">0.184562E+09</td>
    <td align="right"> 3217547.677</td>
    <td align="right">0.252187E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.565822E+10</td>
    <td align="right">0.178880E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  574710.994</td>
    <td align="right">0.139788E+09</td>
    <td align="right">0.124508E+10</td>
    <td align="right">0.864779E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.562130E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.563571E+08</td>
    <td align="right">0.116517E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.501008E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1223666.982</td>
    <td align="right">       0.000</td>
    <td align="right"> 5241925.677</td>
    <td align="right">0.307207E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   73276.556</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.413967E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.500757E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.307925E+11</td>
    <td align="right">0.277572E+11</td>
    <td align="right">0.101809E+08</td>
    <td align="right"> 5443837.010</td>
    <td align="right">0.174447E+10</td>
    <td align="right">0.253573E+12</td>
    <td align="right">0.668872E+10</td>
    <td align="right">  136227.917</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.413967E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.607026E+10</td>
    <td align="right">0.115393E+11</td>
    <td align="right"> 4832099.219</td>
    <td align="right"> 2246495.119</td>
    <td align="right">0.551442E+09</td>
    <td align="right">0.562687E+11</td>
    <td align="right">0.252187E+10</td>
    <td align="right">   73276.556</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DELI></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127428E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1092997.676</td>
    <td align="right">       0.000</td>
    <td align="right">0.550917E+10</td>
    <td align="right">0.162958E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109866E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1764776.057</td>
    <td align="right">       0.000</td>
    <td align="right">0.278721E+10</td>
    <td align="right">0.215221E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.842177E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4816940.682</td>
    <td align="right">       0.000</td>
    <td align="right">0.196208E+10</td>
    <td align="right">0.573695E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.329310E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.117229E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.776943E+09</td>
    <td align="right">0.106955E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131996E+10</td>
    <td align="right">0.632371E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.140356E+08</td>
    <td align="right"> 4932470.356</td>
    <td align="right">0.831248E+08</td>
    <td align="right">0.988927E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.243353E+09</td>
    <td align="right">0.368728E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.103221E+08</td>
    <td align="right">0.163110E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.558814E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.212968E+08</td>
    <td align="right">0.629175E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5056054.560</td>
    <td align="right"> 2905628.614</td>
    <td align="right">       0.000</td>
    <td align="right">0.243854E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.467294E+08</td>
    <td align="right">0.553622E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 8608277.622</td>
    <td align="right">  988986.550</td>
    <td align="right">       0.000</td>
    <td align="right">0.400291E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.643822E+09</td>
    <td align="right">0.167343E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.133777E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.889561E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.239472E+10</td>
    <td align="right">0.115567E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.131579E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.438097E+09</td>
    <td align="right">0.107717E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.559084E+10</td>
    <td align="right">0.923872E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 6041684.369</td>
    <td align="right">  782324.210</td>
    <td align="right">0.167279E+10</td>
    <td align="right">0.683149E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118009E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1433293.542</td>
    <td align="right">       0.000</td>
    <td align="right">0.434022E+10</td>
    <td align="right">0.198965E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.575058E+11</td>
    <td align="right">0.180290E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.914302E+08</td>
    <td align="right">0.259204E+08</td>
    <td align="right">0.175696E+11</td>
    <td align="right">0.706215E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.212968E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1092997.676</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.162958E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127428E+11</td>
    <td align="right">0.629175E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.140356E+08</td>
    <td align="right">0.163110E+08</td>
    <td align="right">0.550917E+10</td>
    <td align="right">0.107717E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SALES></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.397644E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.218007E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.365096E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.172852E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.319702E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.898760E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.147737E+12</td>
    <td align="right">       0.000</td>
    <td align="right">  719759.424</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.527131E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.352262E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.375417E+08</td>
    <td align="right">0.747469E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 4739408.945</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.183468E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.499433E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.705707E+10</td>
    <td align="right">0.250305E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.220696E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127540E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.547949E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.294412E+11</td>
    <td align="right">0.415587E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.170559E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.180380E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.474261E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.492667E+11</td>
    <td align="right">0.643271E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.122408E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.280697E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.492088E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.368812E+11</td>
    <td align="right">0.101912E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.109852E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.372771E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.440786E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.136896E+11</td>
    <td align="right">0.853020E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.168594E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.226181E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.195614E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.193382E+10</td>
    <td align="right">0.520097E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.184695E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.268614E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.588946E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.478288E+09</td>
    <td align="right">0.115414E+12</td>
    <td align="right">       0.000</td>
    <td align="right"> 2415322.367</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.374566E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.193824E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203022E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.275324E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.138785E+12</td>
    <td align="right">0.101339E+13</td>
    <td align="right">       0.000</td>
    <td align="right">0.105555E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180380E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.643271E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.397644E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.547949E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.492667E+11</td>
    <td align="right">0.218007E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.220696E+08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PRODUCE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.546401E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.643003E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.406999E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.503097E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.954152E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 7994710.340</td>
    <td align="right">       0.000</td>
    <td align="right"> 9459097.151</td>
    <td align="right">0.433402E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   45616.673</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.681132E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.779509E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.124035E+08</td>
    <td align="right">0.237355E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  777769.757</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.724506E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.101976E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.227323E+10</td>
    <td align="right">0.779099E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2826049.933</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.120566E+10</td>
    <td align="right">0.185320E+09</td>
    <td align="right">0.811599E+09</td>
    <td align="right">    4046.630</td>
    <td align="right">0.924773E+10</td>
    <td align="right">0.808601E+09</td>
    <td align="right">0.161407E+08</td>
    <td align="right"> 1505478.941</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.188531E+09</td>
    <td align="right">0.229005E+10</td>
    <td align="right">0.505957E+09</td>
    <td align="right">    8641.509</td>
    <td align="right">0.133787E+11</td>
    <td align="right">0.362781E+08</td>
    <td align="right"> 8553479.250</td>
    <td align="right">  807343.547</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363079E+09</td>
    <td align="right">0.939544E+09</td>
    <td align="right">0.610727E+09</td>
    <td align="right">    1554.120</td>
    <td align="right">0.110620E+11</td>
    <td align="right">0.231199E+09</td>
    <td align="right">  831006.080</td>
    <td align="right">  709940.904</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.570124E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.897706E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.441774E+10</td>
    <td align="right">0.258848E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2274881.463</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.567384E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.431036E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.661040E+09</td>
    <td align="right">0.167360E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2249348.853</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127645E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.151603E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.177327E+09</td>
    <td align="right">0.348868E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  425607.666</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.523994E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.570381E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.476233E+10</td>
    <td align="right">0.341491E+10</td>
    <td align="right">0.451433E+10</td>
    <td align="right">   14242.260</td>
    <td align="right">0.412396E+11</td>
    <td align="right">0.301802E+12</td>
    <td align="right">0.255252E+08</td>
    <td align="right">0.116220E+08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127645E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.362781E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120566E+10</td>
    <td align="right">0.229005E+10</td>
    <td align="right">0.101976E+10</td>
    <td align="right">    8641.509</td>
    <td align="right">0.133787E+11</td>
    <td align="right">0.643003E+11</td>
    <td align="right">0.161407E+08</td>
    <td align="right"> 2826049.933</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BAKERY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159336E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2429872.180</td>
    <td align="right">       0.000</td>
    <td align="right">0.386729E+11</td>
    <td align="right">0.946687E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.169472E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2960112.861</td>
    <td align="right">       0.000</td>
    <td align="right">0.245847E+11</td>
    <td align="right">0.981459E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177042E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7682297.230</td>
    <td align="right">       0.000</td>
    <td align="right">0.101888E+11</td>
    <td align="right">0.227139E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.787235E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.144849E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.279064E+10</td>
    <td align="right">0.234708E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.342854E+10</td>
    <td align="right">0.146567E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.159331E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.162596E+09</td>
    <td align="right">0.137065E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.391897E+09</td>
    <td align="right">0.816553E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.105474E+08</td>
    <td align="right"> 2237645.362</td>
    <td align="right">       0.000</td>
    <td align="right">0.552213E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.242094E+08</td>
    <td align="right">0.139748E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 4982482.107</td>
    <td align="right">  265587.986</td>
    <td align="right">       0.000</td>
    <td align="right">0.207190E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231400E+08</td>
    <td align="right">0.111707E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 6916877.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.313761E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138070E+10</td>
    <td align="right">0.291722E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.141709E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.931330E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.531143E+10</td>
    <td align="right">0.154605E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.158882E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.174936E+10</td>
    <td align="right">0.202554E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113036E+11</td>
    <td align="right">0.908186E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 9206887.426</td>
    <td align="right">       0.000</td>
    <td align="right">0.689391E+10</td>
    <td align="right">0.258796E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.204158E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3026506.011</td>
    <td align="right">       0.000</td>
    <td align="right">0.264606E+11</td>
    <td align="right">0.111706E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100737E+12</td>
    <td align="right">0.379394E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.108230E+09</td>
    <td align="right"> 2503233.347</td>
    <td align="right">0.111503E+12</td>
    <td align="right">0.156523E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.231400E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2429872.180</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.207190E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204158E+11</td>
    <td align="right">0.139748E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.159331E+08</td>
    <td align="right"> 2237645.362</td>
    <td align="right">0.386729E+11</td>
    <td align="right">0.258796E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.555015E+10</td>
    <td align="right"> 5121813.786</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.409004E+10</td>
    <td align="right"> 5834032.738</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.306373E+10</td>
    <td align="right"> 2130307.363</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192120E+10</td>
    <td align="right">0.338416E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139650E+10</td>
    <td align="right">0.824461E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122671E+10</td>
    <td align="right">0.295697E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126562E+10</td>
    <td align="right">0.419211E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126577E+10</td>
    <td align="right">0.368124E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.123756E+10</td>
    <td align="right">0.172135E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166642E+10</td>
    <td align="right">0.154278E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.258860E+10</td>
    <td align="right">0.227093E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.478632E+10</td>
    <td align="right"> 5704699.573</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.300586E+11</td>
    <td align="right">0.136058E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122671E+10</td>
    <td align="right"> 2130307.363</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.555015E+10</td>
    <td align="right">0.419211E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.851595E+11</td>
    <td align="right">  155692.293</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.654612E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.539572E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.292412E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128392E+11</td>
    <td align="right">0.216571E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.660362E+10</td>
    <td align="right">0.141801E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.642088E+10</td>
    <td align="right">0.262092E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.646381E+10</td>
    <td align="right">0.178279E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.785242E+10</td>
    <td align="right">0.468037E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.218130E+11</td>
    <td align="right">0.795169E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.444419E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.751271E+11</td>
    <td align="right">  224210.209</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.415381E+12</td>
    <td align="right">0.651433E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.642088E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.851595E+11</td>
    <td align="right">0.262092E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139727E+11</td>
    <td align="right"> 1290745.403</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.930503E+10</td>
    <td align="right">  587450.610</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.761612E+10</td>
    <td align="right">0.858232E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.568436E+10</td>
    <td align="right">0.172816E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.475284E+10</td>
    <td align="right">0.659175E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.445610E+10</td>
    <td align="right">0.192388E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.460444E+10</td>
    <td align="right">0.275027E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.460444E+10</td>
    <td align="right">0.243696E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.445779E+10</td>
    <td align="right">0.105739E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.534373E+10</td>
    <td align="right">0.199704E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.669081E+10</td>
    <td align="right">0.529239E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115159E+11</td>
    <td align="right"> 1151735.532</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.830043E+11</td>
    <td align="right">0.910646E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.445610E+10</td>
    <td align="right">  587450.610</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139727E+11</td>
    <td align="right">0.275027E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.385274E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.314323E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.285249E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182294E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100743E+12</td>
    <td align="right">0.241396E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.455373E+11</td>
    <td align="right">0.851554E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.357909E+11</td>
    <td align="right">0.220316E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376842E+11</td>
    <td align="right">0.100056E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.595571E+11</td>
    <td align="right">0.119852E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.147578E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.242456E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.353698E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219018E+13</td>
    <td align="right">0.417754E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.357909E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.385274E+12</td>
    <td align="right">0.220316E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104252E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.823549E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.721875E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.455551E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225857E+11</td>
    <td align="right">0.964382E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.908695E+10</td>
    <td align="right">0.376837E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.721580E+10</td>
    <td align="right">0.896320E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.754690E+10</td>
    <td align="right">0.410518E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.130369E+11</td>
    <td align="right">0.482203E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.360729E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.617215E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.943984E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.556015E+12</td>
    <td align="right">0.174154E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.721580E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104252E+12</td>
    <td align="right">0.896320E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:6</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.495159E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.407466E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.409888E+11</td>
    <td align="right">0.196338E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.249225E+11</td>
    <td align="right">0.722833E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.118450E+11</td>
    <td align="right">0.993797E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.592580E+10</td>
    <td align="right">0.269981E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.499050E+10</td>
    <td align="right">0.379618E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.528585E+10</td>
    <td align="right">0.338916E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.784891E+10</td>
    <td align="right">0.162428E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.194096E+11</td>
    <td align="right">0.364640E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.360105E+11</td>
    <td align="right">0.643133E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.461516E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293642E+12</td>
    <td align="right">0.130241E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.499050E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.495159E+11</td>
    <td align="right">0.379618E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.648862E+11</td>
    <td align="right">0.741305E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567517E+11</td>
    <td align="right">0.588610E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.593207E+11</td>
    <td align="right">0.517372E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.544370E+11</td>
    <td align="right">0.302091E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.615318E+11</td>
    <td align="right">0.127028E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.767535E+11</td>
    <td align="right">0.252286E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.945715E+11</td>
    <td align="right">0.690560E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.833181E+11</td>
    <td align="right">0.101819E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.642543E+11</td>
    <td align="right">0.522873E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.574881E+11</td>
    <td align="right">0.226279E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.560863E+11</td>
    <td align="right">0.433350E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.626378E+11</td>
    <td align="right">0.669904E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.792037E+12</td>
    <td align="right">0.370054E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.544370E+11</td>
    <td align="right">0.690560E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.945715E+11</td>
    <td align="right">0.741305E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.427541E+12</td>
    <td align="right">  292757.704</td>
    <td align="right">17-JAN-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  183514.738</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.385519E+12</td>
    <td align="right">  293046.033</td>
    <td align="right">28-FEB-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  163192.678</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.432359E+12</td>
    <td align="right">  316730.655</td>
    <td align="right">14-MAR-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  211817.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.431530E+12</td>
    <td align="right">  318233.533</td>
    <td align="right">10-APR-10:09</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  188380.178</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.495227E+12</td>
    <td align="right">  363066.205</td>
    <td align="right">30-MAY-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">   19307.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  238845.769</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.547860E+12</td>
    <td align="right">  393012.572</td>
    <td align="right">20-JUN-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">   47040.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  241058.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.602528E+12</td>
    <td align="right">  421072.067</td>
    <td align="right">14-JUL-10:00</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">   68933.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  222285.156</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.592666E+12</td>
    <td align="right">  415542.861</td>
    <td align="right">04-AUG-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">   65193.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  245436.906</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.522077E+12</td>
    <td align="right">  366247.240</td>
    <td align="right">06-SEP-10:50</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">   23050.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  213342.959</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468891E+12</td>
    <td align="right">  340995.540</td>
    <td align="right">31-OCT-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">    7719.905</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  224032.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.424632E+12</td>
    <td align="right">  342802.759</td>
    <td align="right">02-NOV-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">    7463.564</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  226096.229</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.427509E+12</td>
    <td align="right">  299991.411</td>
    <td align="right">12-DEC-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  190748.446</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.575834E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.385519E+12</td>
    <td align="right">  292757.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  163192.678</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.602528E+12</td>
    <td align="right">  421072.067</td>
    <td align="right">&nbsp;</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">   68933.555</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  245436.906</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.427541E+12</td>
    <td align="right">  292757.704</td>
    <td align="right">17-JAN-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  183514.738</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.385519E+12</td>
    <td align="right">  293046.033</td>
    <td align="right">28-FEB-11:20</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  163192.678</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.432359E+12</td>
    <td align="right">  316730.655</td>
    <td align="right">14-MAR-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  211817.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.431530E+12</td>
    <td align="right">  318233.533</td>
    <td align="right">10-APR-10:09</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  188380.178</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.495227E+12</td>
    <td align="right">  363066.205</td>
    <td align="right">30-MAY-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">   19307.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  238845.769</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.547860E+12</td>
    <td align="right">  393012.572</td>
    <td align="right">20-JUN-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">   47040.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  241058.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.602528E+12</td>
    <td align="right">  421072.067</td>
    <td align="right">14-JUL-10:00</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">   68933.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  222285.156</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.592666E+12</td>
    <td align="right">  415542.861</td>
    <td align="right">04-AUG-17:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">   65193.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  245436.906</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.522077E+12</td>
    <td align="right">  366247.240</td>
    <td align="right">06-SEP-10:50</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">   23050.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  213342.959</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468891E+12</td>
    <td align="right">  340995.540</td>
    <td align="right">31-OCT-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">    7719.905</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  224032.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.424632E+12</td>
    <td align="right">  342802.759</td>
    <td align="right">02-NOV-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">    7463.564</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  226096.229</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.427509E+12</td>
    <td align="right">  299991.411</td>
    <td align="right">12-DEC-18:10</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  190748.446</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.575834E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.385519E+12</td>
    <td align="right">  292757.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">   41924.280</td>
    <td align="right">   31827.177</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  163192.678</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.602528E+12</td>
    <td align="right">  421072.067</td>
    <td align="right">&nbsp;</td>
    <td align="right">   62886.420</td>
    <td align="right">   35805.575</td>
    <td align="right">   31161.360</td>
    <td align="right">       0.000</td>
    <td align="right">   68933.555</td>
    <td align="right">    4330.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  245436.906</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::OFFICE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      112.17</td>
    <td align="right">       17.06</td>
    <td align="right">       55.83</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       81.67</td>
    <td align="right">       17.09</td>
    <td align="right">       38.17</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       46.83</td>
    <td align="right">       17.47</td>
    <td align="right">       25.50</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.83</td>
    <td align="right">       19.72</td>
    <td align="right">       12.83</td>
    <td align="right">       19.72</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.67</td>
    <td align="right">       20.24</td>
    <td align="right">        3.67</td>
    <td align="right">       20.24</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.33</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        8.17</td>
    <td align="right">       19.82</td>
    <td align="right">        8.17</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       33.67</td>
    <td align="right">       17.74</td>
    <td align="right">       20.50</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.33</td>
    <td align="right">       17.39</td>
    <td align="right">       48.67</td>
    <td align="right">       19.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      387.33</td>
    <td align="right">       17.42</td>
    <td align="right">      213.33</td>
    <td align="right">       19.27</td>
    <td align="right">        0.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.67</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      112.17</td>
    <td align="right">       20.24</td>
    <td align="right">       55.83</td>
    <td align="right">       20.24</td>
    <td align="right">        0.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.33</td>
    <td align="right">       24.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       75.33</td>
    <td align="right">       16.77</td>
    <td align="right">       30.17</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       53.00</td>
    <td align="right">       16.58</td>
    <td align="right">       17.33</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.17</td>
    <td align="right">       16.92</td>
    <td align="right">       11.50</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.83</td>
    <td align="right">       19.88</td>
    <td align="right">        6.83</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.67</td>
    <td align="right">       20.24</td>
    <td align="right">        1.67</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.33</td>
    <td align="right">       20.43</td>
    <td align="right">        0.33</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.33</td>
    <td align="right">       20.26</td>
    <td align="right">        0.33</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.17</td>
    <td align="right">       19.88</td>
    <td align="right">        4.17</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.33</td>
    <td align="right">       18.54</td>
    <td align="right">        9.33</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       67.50</td>
    <td align="right">       16.95</td>
    <td align="right">       28.33</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      250.67</td>
    <td align="right">       17.05</td>
    <td align="right">      110.00</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       75.33</td>
    <td align="right">       20.43</td>
    <td align="right">       30.17</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DELI></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       16.93</td>
    <td align="right">        6.67</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.50</td>
    <td align="right">       18.39</td>
    <td align="right">        4.33</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.33</td>
    <td align="right">       20.33</td>
    <td align="right">        3.33</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.50</td>
    <td align="right">       20.63</td>
    <td align="right">        0.50</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.52</td>
    <td align="right">        0.17</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.50</td>
    <td align="right">       20.49</td>
    <td align="right">        0.50</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.17</td>
    <td align="right">       20.40</td>
    <td align="right">        2.17</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.00</td>
    <td align="right">       18.27</td>
    <td align="right">        5.17</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.00</td>
    <td align="right">       18.02</td>
    <td align="right">       22.67</td>
    <td align="right">       20.02</td>
    <td align="right">        0.17</td>
    <td align="right">       24.52</td>
    <td align="right">        0.17</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       20.63</td>
    <td align="right">        6.67</td>
    <td align="right">       20.63</td>
    <td align="right">        0.17</td>
    <td align="right">       24.52</td>
    <td align="right">        0.17</td>
    <td align="right">       24.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SALES></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      161.83</td>
    <td align="right">       17.42</td>
    <td align="right">       88.00</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      101.83</td>
    <td align="right">       16.69</td>
    <td align="right">       37.67</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       81.00</td>
    <td align="right">       16.16</td>
    <td align="right">       18.83</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.17</td>
    <td align="right">       17.11</td>
    <td align="right">       13.17</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.50</td>
    <td align="right">       19.91</td>
    <td align="right">        8.50</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.00</td>
    <td align="right">       20.09</td>
    <td align="right">        2.00</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.33</td>
    <td align="right">       19.72</td>
    <td align="right">        0.33</td>
    <td align="right">       19.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.17</td>
    <td align="right">       19.77</td>
    <td align="right">        0.17</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.83</td>
    <td align="right">       20.11</td>
    <td align="right">        2.83</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.83</td>
    <td align="right">       18.25</td>
    <td align="right">       11.00</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       62.00</td>
    <td align="right">       16.26</td>
    <td align="right">       15.67</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      133.00</td>
    <td align="right">       17.06</td>
    <td align="right">       63.83</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      598.50</td>
    <td align="right">       16.99</td>
    <td align="right">      262.00</td>
    <td align="right">       19.31</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       16.16</td>
    <td align="right">        0.17</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      161.83</td>
    <td align="right">       20.11</td>
    <td align="right">       88.00</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       91.17</td>
    <td align="right">       17.13</td>
    <td align="right">       43.67</td>
    <td align="right">       19.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       64.67</td>
    <td align="right">       16.98</td>
    <td align="right">       25.83</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.50</td>
    <td align="right">       17.09</td>
    <td align="right">       13.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.33</td>
    <td align="right">       19.83</td>
    <td align="right">        8.33</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.50</td>
    <td align="right">       20.19</td>
    <td align="right">        3.50</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.33</td>
    <td align="right">       19.59</td>
    <td align="right">        0.33</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.33</td>
    <td align="right">       19.61</td>
    <td align="right">        0.33</td>
    <td align="right">       19.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.67</td>
    <td align="right">       19.97</td>
    <td align="right">        6.67</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.67</td>
    <td align="right">       18.72</td>
    <td align="right">       11.00</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.67</td>
    <td align="right">       17.07</td>
    <td align="right">       38.00</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      299.17</td>
    <td align="right">       17.33</td>
    <td align="right">      151.00</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       16.98</td>
    <td align="right">        0.17</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       91.17</td>
    <td align="right">       20.78</td>
    <td align="right">       43.67</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BAKERY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      330.00</td>
    <td align="right">       14.60</td>
    <td align="right">      263.33</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      213.83</td>
    <td align="right">       16.96</td>
    <td align="right">      193.17</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       94.50</td>
    <td align="right">       18.61</td>
    <td align="right">       94.50</td>
    <td align="right">       18.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.83</td>
    <td align="right">       19.82</td>
    <td align="right">       22.83</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.50</td>
    <td align="right">       20.55</td>
    <td align="right">        0.50</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       24.73</td>
    <td align="right">        6.67</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.33</td>
    <td align="right">       24.67</td>
    <td align="right">       33.33</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.67</td>
    <td align="right">       25.13</td>
    <td align="right">       21.67</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.83</td>
    <td align="right">       19.67</td>
    <td align="right">       13.83</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       63.33</td>
    <td align="right">       19.08</td>
    <td align="right">       63.33</td>
    <td align="right">       19.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      227.67</td>
    <td align="right">       15.99</td>
    <td align="right">      204.83</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      966.50</td>
    <td align="right">       16.33</td>
    <td align="right">      856.33</td>
    <td align="right">       17.02</td>
    <td align="right">       61.67</td>
    <td align="right">       24.84</td>
    <td align="right">       61.67</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      330.00</td>
    <td align="right">       20.55</td>
    <td align="right">      263.33</td>
    <td align="right">       20.55</td>
    <td align="right">       33.33</td>
    <td align="right">       25.13</td>
    <td align="right">       33.33</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.7</td>
    <td align="right">0.134613E+09</td>
    <td align="right">      155.11</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.8</td>
    <td align="right">0.123483E+09</td>
    <td align="right">      159.98</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        3.90</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -1.4</td>
    <td align="right">        -2.8</td>
    <td align="right">0.143973E+09</td>
    <td align="right">      181.70</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1825141.57</td>
    <td align="right">      531.13</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">       11.02</td>
    <td align="right">0.151208E+09</td>
    <td align="right">      196.69</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225616E+09</td>
    <td align="right">     1137.73</td>
    <td align="right">05-MAY-15:39</td>
    <td align="right">       27.40</td>
    <td align="right">       14.79</td>
    <td align="right">0.176977E+09</td>
    <td align="right">      193.17</td>
    <td align="right">09-MAY-14:09</td>
    <td align="right">       16.88</td>
    <td align="right">        8.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130756E+10</td>
    <td align="right">     2268.00</td>
    <td align="right">16-JUN-15:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.60</td>
    <td align="right">0.182691E+09</td>
    <td align="right">      192.97</td>
    <td align="right">10-JUN-10:20</td>
    <td align="right">       15.77</td>
    <td align="right">       13.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202653E+10</td>
    <td align="right">     3368.48</td>
    <td align="right">14-JUL-05:10</td>
    <td align="right">       23.48</td>
    <td align="right">       20.73</td>
    <td align="right">0.182566E+09</td>
    <td align="right">      192.97</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       17.88</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157834E+10</td>
    <td align="right">     3010.19</td>
    <td align="right">04-AUG-05:10</td>
    <td align="right">       23.90</td>
    <td align="right">       22.73</td>
    <td align="right">0.189780E+09</td>
    <td align="right">      192.97</td>
    <td align="right">26-AUG-10:09</td>
    <td align="right">       22.30</td>
    <td align="right">       18.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.554044E+09</td>
    <td align="right">     1675.73</td>
    <td align="right">05-SEP-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       19.13</td>
    <td align="right">0.177129E+09</td>
    <td align="right">      192.97</td>
    <td align="right">30-SEP-11:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  9494022.13</td>
    <td align="right">      336.03</td>
    <td align="right">05-OCT-15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       16.43</td>
    <td align="right">0.162001E+09</td>
    <td align="right">      193.10</td>
    <td align="right">10-OCT-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   100235.56</td>
    <td align="right">      334.12</td>
    <td align="right">02-NOV-06:15</td>
    <td align="right">       18.40</td>
    <td align="right">       17.57</td>
    <td align="right">0.135059E+09</td>
    <td align="right">      192.97</td>
    <td align="right">02-NOV-15:20</td>
    <td align="right">       23.70</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.83</td>
    <td align="right">        -0.1</td>
    <td align="right">0.134902E+09</td>
    <td align="right">      157.94</td>
    <td align="right">12-DEC-15:00</td>
    <td align="right">       10.60</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.570351E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.189438E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.8</td>
    <td align="right">0.123483E+09</td>
    <td align="right">      155.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.90</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.202653E+10</td>
    <td align="right">     3368.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       22.73</td>
    <td align="right">0.189780E+09</td>
    <td align="right">      196.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.70</td>
    <td align="right">       18.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264042E+09</td>
    <td align="right">    17299.61</td>
    <td align="right">27-JAN-23:10</td>
    <td align="right">       -17.2</td>
    <td align="right">       -18.1</td>
    <td align="right">0.629197E+09</td>
    <td align="right">      666.96</td>
    <td align="right">26-JAN-15:00</td>
    <td align="right">       -13.3</td>
    <td align="right">       -14.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.248241E+09</td>
    <td align="right">    16202.94</td>
    <td align="right">24-FEB-02:49</td>
    <td align="right">        -8.5</td>
    <td align="right">        -9.3</td>
    <td align="right">0.574463E+09</td>
    <td align="right">      666.96</td>
    <td align="right">22-FEB-15:09</td>
    <td align="right">        -0.7</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132502E+09</td>
    <td align="right">    17191.73</td>
    <td align="right">24-MAR-04:02</td>
    <td align="right">        -7.2</td>
    <td align="right">        -8.0</td>
    <td align="right">0.657845E+09</td>
    <td align="right">      797.00</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.742042E+09</td>
    <td align="right">    13670.15</td>
    <td align="right">29-APR-05:23</td>
    <td align="right">        7.80</td>
    <td align="right">        5.87</td>
    <td align="right">0.629419E+09</td>
    <td align="right">      841.99</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       13.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.184871E+10</td>
    <td align="right">    16596.90</td>
    <td align="right">06-MAY-05:15</td>
    <td align="right">        7.98</td>
    <td align="right">        5.21</td>
    <td align="right">0.745540E+09</td>
    <td align="right">      901.36</td>
    <td align="right">20-MAY-15:09</td>
    <td align="right">       23.03</td>
    <td align="right">       14.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.529830E+10</td>
    <td align="right">    11447.38</td>
    <td align="right">24-JUN-05:15</td>
    <td align="right">        9.78</td>
    <td align="right">        7.16</td>
    <td align="right">0.829702E+09</td>
    <td align="right">      901.91</td>
    <td align="right">17-JUN-15:09</td>
    <td align="right">       21.52</td>
    <td align="right">       16.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.819733E+10</td>
    <td align="right">    12739.52</td>
    <td align="right">08-JUL-15:00</td>
    <td align="right">       32.80</td>
    <td align="right">       22.58</td>
    <td align="right">0.846543E+09</td>
    <td align="right">      901.36</td>
    <td align="right">29-JUL-14:20</td>
    <td align="right">       23.90</td>
    <td align="right">       16.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.641015E+10</td>
    <td align="right">    10872.08</td>
    <td align="right">03-AUG-15:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.30</td>
    <td align="right">0.877202E+09</td>
    <td align="right">      902.07</td>
    <td align="right">12-AUG-14:09</td>
    <td align="right">       21.52</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.286990E+10</td>
    <td align="right">    17101.84</td>
    <td align="right">25-SEP-05:15</td>
    <td align="right">        7.12</td>
    <td align="right">        6.81</td>
    <td align="right">0.772518E+09</td>
    <td align="right">      902.86</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       22.20</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.855197E+09</td>
    <td align="right">    13520.69</td>
    <td align="right">13-OCT-05:15</td>
    <td align="right">       11.70</td>
    <td align="right">       10.80</td>
    <td align="right">0.670525E+09</td>
    <td align="right">      901.36</td>
    <td align="right">31-OCT-15:09</td>
    <td align="right">       24.32</td>
    <td align="right">       17.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 89927609.93</td>
    <td align="right">    13866.82</td>
    <td align="right">01-NOV-06:21</td>
    <td align="right">        6.07</td>
    <td align="right">        5.42</td>
    <td align="right">0.613560E+09</td>
    <td align="right">      892.38</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.305401E+09</td>
    <td align="right">    19576.63</td>
    <td align="right">11-DEC-05:54</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.0</td>
    <td align="right">0.629659E+09</td>
    <td align="right">      666.96</td>
    <td align="right">28-DEC-15:09</td>
    <td align="right">        -3.3</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272617E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.847617E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 89927609.93</td>
    <td align="right">    10872.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -17.2</td>
    <td align="right">       -18.1</td>
    <td align="right">0.574463E+09</td>
    <td align="right">      666.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.3</td>
    <td align="right">       -14.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.819733E+10</td>
    <td align="right">    19576.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       24.30</td>
    <td align="right">0.877202E+09</td>
    <td align="right">      902.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.32</td>
    <td align="right">       19.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DELI></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.721077E+10</td>
    <td align="right">    10351.64</td>
    <td align="right">20-JAN-06:14</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.8</td>
    <td align="right">0.594833E+09</td>
    <td align="right">      781.13</td>
    <td align="right">21-JAN-13:00</td>
    <td align="right">       10.60</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.713979E+10</td>
    <td align="right">    10400.03</td>
    <td align="right">15-FEB-06:15</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.1</td>
    <td align="right">0.551461E+09</td>
    <td align="right">      781.13</td>
    <td align="right">18-FEB-12:00</td>
    <td align="right">        7.80</td>
    <td align="right">        5.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.852476E+10</td>
    <td align="right">    11194.47</td>
    <td align="right">24-MAR-05:15</td>
    <td align="right">        -7.3</td>
    <td align="right">        -8.0</td>
    <td align="right">0.683256E+09</td>
    <td align="right">      781.14</td>
    <td align="right">14-MAR-14:20</td>
    <td align="right">       15.07</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.880543E+10</td>
    <td align="right">    11213.83</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">       11.46</td>
    <td align="right">0.702833E+09</td>
    <td align="right">      781.17</td>
    <td align="right">03-APR-14:20</td>
    <td align="right">       20.37</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121135E+11</td>
    <td align="right">    13278.08</td>
    <td align="right">05-MAY-14:00</td>
    <td align="right">       27.80</td>
    <td align="right">       14.33</td>
    <td align="right">0.746567E+09</td>
    <td align="right">      782.50</td>
    <td align="right">10-MAY-14:00</td>
    <td align="right">       19.40</td>
    <td align="right">       11.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.161733E+11</td>
    <td align="right">    15519.58</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">       28.30</td>
    <td align="right">       21.77</td>
    <td align="right">0.741579E+09</td>
    <td align="right">      781.15</td>
    <td align="right">29-JUN-14:20</td>
    <td align="right">       20.37</td>
    <td align="right">       18.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181641E+11</td>
    <td align="right">    20794.36</td>
    <td align="right">14-JUL-05:10</td>
    <td align="right">       23.48</td>
    <td align="right">       20.73</td>
    <td align="right">0.739671E+09</td>
    <td align="right">      781.17</td>
    <td align="right">22-JUL-12:00</td>
    <td align="right">       19.40</td>
    <td align="right">       18.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.177071E+11</td>
    <td align="right">    18483.93</td>
    <td align="right">22-AUG-05:10</td>
    <td align="right">       22.80</td>
    <td align="right">       20.66</td>
    <td align="right">0.769122E+09</td>
    <td align="right">      781.33</td>
    <td align="right">12-AUG-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137902E+11</td>
    <td align="right">    14653.20</td>
    <td align="right">05-SEP-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       19.13</td>
    <td align="right">0.725064E+09</td>
    <td align="right">      782.52</td>
    <td align="right">02-SEP-11:20</td>
    <td align="right">       19.60</td>
    <td align="right">       15.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.975711E+10</td>
    <td align="right">    11257.06</td>
    <td align="right">05-OCT-15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       16.43</td>
    <td align="right">0.723715E+09</td>
    <td align="right">      781.16</td>
    <td align="right">28-OCT-10:20</td>
    <td align="right">       18.73</td>
    <td align="right">       14.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.768615E+10</td>
    <td align="right">    11000.78</td>
    <td align="right">29-NOV-06:15</td>
    <td align="right">        -4.4</td>
    <td align="right">        -5.3</td>
    <td align="right">0.658727E+09</td>
    <td align="right">      781.14</td>
    <td align="right">02-NOV-15:20</td>
    <td align="right">       23.70</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.755434E+10</td>
    <td align="right">    10757.19</td>
    <td align="right">31-DEC-05:18</td>
    <td align="right">       -21.2</td>
    <td align="right">       -21.7</td>
    <td align="right">0.605378E+09</td>
    <td align="right">      781.13</td>
    <td align="right">27-DEC-15:20</td>
    <td align="right">        5.93</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134627E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.824221E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.713979E+10</td>
    <td align="right">    10351.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.2</td>
    <td align="right">       -21.7</td>
    <td align="right">0.551461E+09</td>
    <td align="right">      781.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.93</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181641E+11</td>
    <td align="right">    20794.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       21.77</td>
    <td align="right">0.769122E+09</td>
    <td align="right">      782.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.70</td>
    <td align="right">       18.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SALES></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128733E+10</td>
    <td align="right">    47069.96</td>
    <td align="right">26-JAN-22:00</td>
    <td align="right">       -18.9</td>
    <td align="right">       -19.7</td>
    <td align="right">0.558857E+10</td>
    <td align="right">     5980.25</td>
    <td align="right">26-JAN-15:00</td>
    <td align="right">       -13.3</td>
    <td align="right">       -14.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118043E+10</td>
    <td align="right">    45205.82</td>
    <td align="right">15-FEB-03:49</td>
    <td align="right">        -4.3</td>
    <td align="right">        -5.4</td>
    <td align="right">0.513557E+10</td>
    <td align="right">     5980.23</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101313E+10</td>
    <td align="right">    45264.62</td>
    <td align="right">07-MAR-05:00</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.8</td>
    <td align="right">0.587617E+10</td>
    <td align="right">     6003.76</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 65697537.32</td>
    <td align="right">    22038.69</td>
    <td align="right">22-APR-04:22</td>
    <td align="right">        -1.8</td>
    <td align="right">        -2.7</td>
    <td align="right">0.556372E+10</td>
    <td align="right">     6394.00</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       13.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 41909498.39</td>
    <td align="right">    27461.06</td>
    <td align="right">12-MAY-05:23</td>
    <td align="right">       10.37</td>
    <td align="right">        8.06</td>
    <td align="right">0.606268E+10</td>
    <td align="right">     8065.76</td>
    <td align="right">05-MAY-14:09</td>
    <td align="right">       30.13</td>
    <td align="right">       15.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146945E+09</td>
    <td align="right">    37995.03</td>
    <td align="right">30-JUN-05:15</td>
    <td align="right">       11.88</td>
    <td align="right">       11.52</td>
    <td align="right">0.673991E+10</td>
    <td align="right">     8082.46</td>
    <td align="right">03-JUN-14:20</td>
    <td align="right">       27.40</td>
    <td align="right">       15.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 96141642.43</td>
    <td align="right">    36160.84</td>
    <td align="right">06-JUL-05:15</td>
    <td align="right">       12.43</td>
    <td align="right">       11.46</td>
    <td align="right">0.713568E+10</td>
    <td align="right">     8081.85</td>
    <td align="right">08-JUL-10:00</td>
    <td align="right">       32.80</td>
    <td align="right">       23.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127555E+09</td>
    <td align="right">    37317.78</td>
    <td align="right">08-AUG-05:15</td>
    <td align="right">       11.88</td>
    <td align="right">       10.32</td>
    <td align="right">0.724125E+10</td>
    <td align="right">     8081.88</td>
    <td align="right">05-AUG-14:09</td>
    <td align="right">       28.17</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.148120E+09</td>
    <td align="right">    38235.59</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">       11.73</td>
    <td align="right">       10.89</td>
    <td align="right">0.617253E+10</td>
    <td align="right">     8081.78</td>
    <td align="right">05-SEP-14:09</td>
    <td align="right">       31.02</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 55038717.74</td>
    <td align="right">    29529.35</td>
    <td align="right">13-OCT-05:23</td>
    <td align="right">       11.70</td>
    <td align="right">       10.80</td>
    <td align="right">0.572108E+10</td>
    <td align="right">     6957.82</td>
    <td align="right">05-OCT-14:20</td>
    <td align="right">       24.63</td>
    <td align="right">       16.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.752492E+09</td>
    <td align="right">    45551.41</td>
    <td align="right">21-NOV-05:49</td>
    <td align="right">        -1.8</td>
    <td align="right">        -2.5</td>
    <td align="right">0.546088E+10</td>
    <td align="right">     6763.80</td>
    <td align="right">02-NOV-15:30</td>
    <td align="right">       23.60</td>
    <td align="right">       18.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115598E+10</td>
    <td align="right">    50712.02</td>
    <td align="right">24-DEC-22:49</td>
    <td align="right">       -14.3</td>
    <td align="right">       -14.8</td>
    <td align="right">0.561583E+10</td>
    <td align="right">     5980.23</td>
    <td align="right">23-DEC-16:19</td>
    <td align="right">        -5.2</td>
    <td align="right">        -6.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.607077E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.723139E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41909498.39</td>
    <td align="right">    22038.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.9</td>
    <td align="right">       -19.7</td>
    <td align="right">0.513557E+10</td>
    <td align="right">     5980.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.3</td>
    <td align="right">       -14.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128733E+10</td>
    <td align="right">    50712.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
    <td align="right">       11.52</td>
    <td align="right">0.724125E+10</td>
    <td align="right">     8082.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       23.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.293962E+09</td>
    <td align="right">    17486.00</td>
    <td align="right">07-JAN-23:10</td>
    <td align="right">       -19.5</td>
    <td align="right">       -20.1</td>
    <td align="right">0.172230E+10</td>
    <td align="right">     1829.77</td>
    <td align="right">26-JAN-15:00</td>
    <td align="right">       -13.3</td>
    <td align="right">       -14.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.250234E+09</td>
    <td align="right">    16875.06</td>
    <td align="right">04-FEB-01:49</td>
    <td align="right">       -12.1</td>
    <td align="right">       -12.8</td>
    <td align="right">0.157517E+10</td>
    <td align="right">     1829.77</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 85821182.02</td>
    <td align="right">    16602.54</td>
    <td align="right">04-MAR-03:00</td>
    <td align="right">        -7.8</td>
    <td align="right">        -8.5</td>
    <td align="right">0.179940E+10</td>
    <td align="right">     1891.85</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 18735825.80</td>
    <td align="right">    15085.28</td>
    <td align="right">29-APR-05:24</td>
    <td align="right">        7.80</td>
    <td align="right">        5.87</td>
    <td align="right">0.170433E+10</td>
    <td align="right">     1958.06</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       13.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169844E+09</td>
    <td align="right">    13930.35</td>
    <td align="right">06-MAY-05:20</td>
    <td align="right">        8.17</td>
    <td align="right">        5.40</td>
    <td align="right">0.188613E+10</td>
    <td align="right">     2472.85</td>
    <td align="right">05-MAY-14:09</td>
    <td align="right">       30.13</td>
    <td align="right">       15.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.443978E+09</td>
    <td align="right">    15599.57</td>
    <td align="right">24-JUN-05:15</td>
    <td align="right">        9.78</td>
    <td align="right">        7.16</td>
    <td align="right">0.210261E+10</td>
    <td align="right">     2474.38</td>
    <td align="right">03-JUN-15:50</td>
    <td align="right">       24.18</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.388104E+09</td>
    <td align="right">     6279.47</td>
    <td align="right">24-JUL-05:15</td>
    <td align="right">       14.50</td>
    <td align="right">       13.57</td>
    <td align="right">0.221854E+10</td>
    <td align="right">     2511.39</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       23.90</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.307359E+09</td>
    <td align="right">    11362.28</td>
    <td align="right">07-AUG-05:15</td>
    <td align="right">       11.88</td>
    <td align="right">       10.27</td>
    <td align="right">0.224887E+10</td>
    <td align="right">     2474.63</td>
    <td align="right">12-AUG-11:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.253891E+09</td>
    <td align="right">    17204.43</td>
    <td align="right">14-SEP-05:15</td>
    <td align="right">        8.90</td>
    <td align="right">        8.63</td>
    <td align="right">0.190571E+10</td>
    <td align="right">     2473.36</td>
    <td align="right">26-SEP-14:39</td>
    <td align="right">       28.13</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 40080547.82</td>
    <td align="right">    14620.92</td>
    <td align="right">18-OCT-05:21</td>
    <td align="right">        6.70</td>
    <td align="right">        5.17</td>
    <td align="right">0.175408E+10</td>
    <td align="right">     2154.35</td>
    <td align="right">05-OCT-14:39</td>
    <td align="right">       24.27</td>
    <td align="right">       16.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  8779867.91</td>
    <td align="right">    11908.88</td>
    <td align="right">16-NOV-06:22</td>
    <td align="right">        9.40</td>
    <td align="right">        9.18</td>
    <td align="right">0.167105E+10</td>
    <td align="right">     2026.90</td>
    <td align="right">02-NOV-15:50</td>
    <td align="right">       23.40</td>
    <td align="right">       18.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.324606E+09</td>
    <td align="right">    19613.40</td>
    <td align="right">21-DEC-05:45</td>
    <td align="right">        -4.1</td>
    <td align="right">        -4.6</td>
    <td align="right">0.172427E+10</td>
    <td align="right">     1829.77</td>
    <td align="right">23-DEC-16:19</td>
    <td align="right">        -5.2</td>
    <td align="right">        -6.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.258540E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.223125E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8779867.91</td>
    <td align="right">     6279.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.5</td>
    <td align="right">       -20.1</td>
    <td align="right">0.157517E+10</td>
    <td align="right">     1829.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.3</td>
    <td align="right">       -14.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443978E+09</td>
    <td align="right">    19613.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.50</td>
    <td align="right">       13.57</td>
    <td align="right">0.224887E+10</td>
    <td align="right">     2511.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.13</td>
    <td align="right">       19.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137644E+11</td>
    <td align="right">    17015.89</td>
    <td align="right">06-JAN-20:00</td>
    <td align="right">       -18.9</td>
    <td align="right">       -19.5</td>
    <td align="right">0.469386E+09</td>
    <td align="right">      726.63</td>
    <td align="right">12-JAN-15:20</td>
    <td align="right">        2.03</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.993221E+10</td>
    <td align="right">    13769.36</td>
    <td align="right">08-FEB-20:00</td>
    <td align="right">       -13.3</td>
    <td align="right">       -13.6</td>
    <td align="right">0.472576E+09</td>
    <td align="right">      726.64</td>
    <td align="right">18-FEB-11:20</td>
    <td align="right">        9.07</td>
    <td align="right">        6.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.902969E+10</td>
    <td align="right">    10046.03</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.48</td>
    <td align="right">0.648739E+09</td>
    <td align="right">      726.63</td>
    <td align="right">14-MAR-14:20</td>
    <td align="right">       15.07</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.906573E+10</td>
    <td align="right">    12049.46</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">       11.46</td>
    <td align="right">0.665054E+09</td>
    <td align="right">      728.92</td>
    <td align="right">01-APR-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">        8.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129981E+11</td>
    <td align="right">    14134.16</td>
    <td align="right">04-MAY-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       15.06</td>
    <td align="right">0.698617E+09</td>
    <td align="right">      728.58</td>
    <td align="right">01-MAY-14:50</td>
    <td align="right">       15.92</td>
    <td align="right">       12.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173112E+11</td>
    <td align="right">    18153.40</td>
    <td align="right">07-JUN-05:10</td>
    <td align="right">       22.88</td>
    <td align="right">       19.83</td>
    <td align="right">0.691550E+09</td>
    <td align="right">      780.42</td>
    <td align="right">20-JUN-14:00</td>
    <td align="right">       32.20</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.194145E+11</td>
    <td align="right">    23745.39</td>
    <td align="right">18-JUL-05:10</td>
    <td align="right">       24.90</td>
    <td align="right">       18.50</td>
    <td align="right">0.692805E+09</td>
    <td align="right">      825.13</td>
    <td align="right">13-JUL-14:09</td>
    <td align="right">       33.98</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189068E+11</td>
    <td align="right">    19816.76</td>
    <td align="right">03-AUG-05:10</td>
    <td align="right">       21.88</td>
    <td align="right">       19.89</td>
    <td align="right">0.720123E+09</td>
    <td align="right">      872.37</td>
    <td align="right">04-AUG-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.150065E+11</td>
    <td align="right">    15644.77</td>
    <td align="right">05-SEP-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       19.13</td>
    <td align="right">0.676259E+09</td>
    <td align="right">      726.64</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       19.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.105314E+11</td>
    <td align="right">    12215.43</td>
    <td align="right">05-OCT-15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       16.43</td>
    <td align="right">0.680955E+09</td>
    <td align="right">      728.94</td>
    <td align="right">25-OCT-14:30</td>
    <td align="right">       14.45</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.780478E+10</td>
    <td align="right">    10898.82</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       18.21</td>
    <td align="right">0.632557E+09</td>
    <td align="right">      726.64</td>
    <td align="right">25-NOV-11:20</td>
    <td align="right">       10.37</td>
    <td align="right">        7.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111227E+11</td>
    <td align="right">    18888.34</td>
    <td align="right">31-DEC-04:10</td>
    <td align="right">       -19.3</td>
    <td align="right">       -19.6</td>
    <td align="right">0.529641E+09</td>
    <td align="right">      726.63</td>
    <td align="right">11-DEC-15:20</td>
    <td align="right">       10.20</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154888E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.757826E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.780478E+10</td>
    <td align="right">    10046.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.3</td>
    <td align="right">       -19.6</td>
    <td align="right">0.469386E+09</td>
    <td align="right">      726.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.03</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.194145E+11</td>
    <td align="right">    23745.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       19.89</td>
    <td align="right">0.720123E+09</td>
    <td align="right">      872.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.98</td>
    <td align="right">       26.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.519756E+10</td>
    <td align="right">     5397.51</td>
    <td align="right">27-JAN-05:49</td>
    <td align="right">       -20.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.381042E+10</td>
    <td align="right">     5037.31</td>
    <td align="right">06-FEB-06:30</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283192E+10</td>
    <td align="right">     5107.11</td>
    <td align="right">18-MAR-05:30</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173696E+10</td>
    <td align="right">     4991.33</td>
    <td align="right">09-APR-05:19</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.821641E+09</td>
    <td align="right">     4977.57</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176484E+09</td>
    <td align="right">     3380.37</td>
    <td align="right">25-JUN-05:10</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 74872287.60</td>
    <td align="right">      797.72</td>
    <td align="right">18-JUL-05:15</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.106606E+09</td>
    <td align="right">      788.26</td>
    <td align="right">04-AUG-05:15</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.400204E+09</td>
    <td align="right">     4328.82</td>
    <td align="right">23-SEP-05:10</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142790E+10</td>
    <td align="right">     4991.06</td>
    <td align="right">22-OCT-05:19</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.238872E+10</td>
    <td align="right">     5074.33</td>
    <td align="right">11-NOV-06:30</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.447407E+10</td>
    <td align="right">     5097.40</td>
    <td align="right">28-DEC-06:30</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234473E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 74872287.60</td>
    <td align="right">      788.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.519756E+10</td>
    <td align="right">     5397.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.289457E+11</td>
    <td align="right">    56794.49</td>
    <td align="right">18-JAN-06:19</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.215408E+11</td>
    <td align="right">    55914.34</td>
    <td align="right">18-FEB-06:19</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164071E+11</td>
    <td align="right">    59092.16</td>
    <td align="right">14-MAR-05:19</td>
    <td align="right">       10.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.812317E+10</td>
    <td align="right">    58180.00</td>
    <td align="right">29-APR-05:19</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333797E+10</td>
    <td align="right">    57200.43</td>
    <td align="right">20-MAY-05:19</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.481632E+09</td>
    <td align="right">    62279.54</td>
    <td align="right">11-JUN-05:19</td>
    <td align="right">       13.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.198994E+09</td>
    <td align="right">     4308.05</td>
    <td align="right">19-JUL-05:10</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.218692E+09</td>
    <td align="right">     5980.50</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.849935E+09</td>
    <td align="right">    61194.51</td>
    <td align="right">04-SEP-05:19</td>
    <td align="right">       12.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.574297E+10</td>
    <td align="right">    63671.41</td>
    <td align="right">29-OCT-05:19</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137206E+11</td>
    <td align="right">    60937.14</td>
    <td align="right">12-NOV-06:19</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.252587E+11</td>
    <td align="right">    58773.31</td>
    <td align="right">12-DEC-06:19</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124826E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198994E+09</td>
    <td align="right">     4308.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.289457E+11</td>
    <td align="right">    63671.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DELI></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.201408E+10</td>
    <td align="right">    26909.24</td>
    <td align="right">12-JAN-06:10</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116503E+10</td>
    <td align="right">    26901.37</td>
    <td align="right">21-FEB-06:10</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.663685E+09</td>
    <td align="right">    27068.07</td>
    <td align="right">18-MAR-05:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237612E+09</td>
    <td align="right">    26284.92</td>
    <td align="right">21-APR-05:10</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 38428518.08</td>
    <td align="right">    10835.67</td>
    <td align="right">14-MAY-05:10</td>
    <td align="right">        5.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  5280535.08</td>
    <td align="right">      969.74</td>
    <td align="right">17-JUN-05:15</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  4293977.24</td>
    <td align="right">     2018.32</td>
    <td align="right">18-JUL-05:15</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1387393.36</td>
    <td align="right">     1488.23</td>
    <td align="right">22-AUG-05:15</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3712473.24</td>
    <td align="right">      653.13</td>
    <td align="right">04-SEP-08:50</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125745E+09</td>
    <td align="right">    29300.87</td>
    <td align="right">09-OCT-05:19</td>
    <td align="right">       10.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.490992E+09</td>
    <td align="right">    29418.25</td>
    <td align="right">12-NOV-06:19</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163114E+10</td>
    <td align="right">    27187.89</td>
    <td align="right">27-DEC-06:10</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.638138E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1387393.36</td>
    <td align="right">      653.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201408E+10</td>
    <td align="right">    29418.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SALES></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163914E+12</td>
    <td align="right">   191443.97</td>
    <td align="right">18-JAN-06:19</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138040E+12</td>
    <td align="right">   188542.52</td>
    <td align="right">18-FEB-06:19</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133004E+12</td>
    <td align="right">   199864.62</td>
    <td align="right">14-MAR-05:19</td>
    <td align="right">       10.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100343E+12</td>
    <td align="right">   214839.26</td>
    <td align="right">10-APR-05:19</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.716711E+11</td>
    <td align="right">   220170.21</td>
    <td align="right">30-MAY-05:10</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434906E+11</td>
    <td align="right">   215343.72</td>
    <td align="right">11-JUN-05:19</td>
    <td align="right">       13.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.390976E+11</td>
    <td align="right">   211285.12</td>
    <td align="right">30-JUL-05:19</td>
    <td align="right">       14.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.364257E+11</td>
    <td align="right">   210197.37</td>
    <td align="right">13-AUG-05:19</td>
    <td align="right">       15.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.437910E+11</td>
    <td align="right">   210638.21</td>
    <td align="right">04-SEP-05:19</td>
    <td align="right">       12.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.870751E+11</td>
    <td align="right">   219771.93</td>
    <td align="right">29-OCT-05:19</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120463E+12</td>
    <td align="right">   218020.19</td>
    <td align="right">02-NOV-06:10</td>
    <td align="right">       18.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155676E+12</td>
    <td align="right">   198730.10</td>
    <td align="right">12-DEC-06:19</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113299E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.364257E+11</td>
    <td align="right">   188542.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.163914E+12</td>
    <td align="right">   220170.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.406089E+11</td>
    <td align="right">    60816.61</td>
    <td align="right">18-JAN-06:19</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.326695E+11</td>
    <td align="right">    59610.06</td>
    <td align="right">18-FEB-06:19</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.293829E+11</td>
    <td align="right">    63632.80</td>
    <td align="right">14-MAR-05:19</td>
    <td align="right">       10.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207789E+11</td>
    <td align="right">    65917.38</td>
    <td align="right">10-APR-05:10</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134475E+11</td>
    <td align="right">    64751.65</td>
    <td align="right">18-MAY-05:19</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.748918E+10</td>
    <td align="right">    68052.13</td>
    <td align="right">11-JUN-05:19</td>
    <td align="right">       13.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.660084E+10</td>
    <td align="right">    18133.61</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">       15.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.637692E+10</td>
    <td align="right">    34310.90</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.810129E+10</td>
    <td align="right">    66488.72</td>
    <td align="right">04-SEP-05:19</td>
    <td align="right">       12.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176408E+11</td>
    <td align="right">    69308.83</td>
    <td align="right">29-OCT-05:19</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.266076E+11</td>
    <td align="right">    68834.24</td>
    <td align="right">02-NOV-06:10</td>
    <td align="right">       18.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.378043E+11</td>
    <td align="right">    63108.79</td>
    <td align="right">12-DEC-06:19</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247509E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.637692E+10</td>
    <td align="right">    18133.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.406089E+11</td>
    <td align="right">    69308.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 17881809.06</td>
    <td align="right">     5786.67</td>
    <td align="right">18-JAN-06:10</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 56942121.42</td>
    <td align="right">     5681.20</td>
    <td align="right">18-FEB-06:19</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 67937618.88</td>
    <td align="right">     5554.86</td>
    <td align="right">31-MAR-05:19</td>
    <td align="right">        6.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 64287085.36</td>
    <td align="right">     6805.46</td>
    <td align="right">12-APR-05:19</td>
    <td align="right">        7.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 26361828.13</td>
    <td align="right">     5497.13</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  5340184.41</td>
    <td align="right">     1450.46</td>
    <td align="right">17-JUN-05:15</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  5249575.68</td>
    <td align="right">     2403.95</td>
    <td align="right">18-JUL-05:15</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2090781.86</td>
    <td align="right">     1468.92</td>
    <td align="right">03-AUG-05:15</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3454812.80</td>
    <td align="right">      798.16</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">       12.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 48674189.57</td>
    <td align="right">     9799.81</td>
    <td align="right">09-OCT-05:19</td>
    <td align="right">       10.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 69003372.32</td>
    <td align="right">    10301.29</td>
    <td align="right">12-NOV-06:19</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 46883476.02</td>
    <td align="right">     6087.74</td>
    <td align="right">19-DEC-06:10</td>
    <td align="right">        6.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.414107E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2090781.86</td>
    <td align="right">      798.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 69003372.32</td>
    <td align="right">    10301.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::OFFICE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118034E+10</td>
    <td align="right">      946.70</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107280E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115308E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120117E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.104274E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117921E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.101744E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117504E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115308E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118034E+10</td>
    <td align="right">      946.70</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114285E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.100041E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117504E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140569E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122281E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107280E+10</td>
    <td align="right">      946.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-04-28
    02:54:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.600836E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.546091E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.586957E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611437E+10</td>
    <td align="right">     4819.02</td>
