! DOE Commercial Building Benchmark
! Supermarket, new construction
! Benchmark V 1.1_3.1
! EnergyPlus V 3.1
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Single story, six zone building.
! Form:         Area = 1,766 m2 (19,007 ft2); Number of Stories = 1; Shape = rectangle, Aspect ratio = 1.0
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: mass walls; built up flat roof; slab-on-grade floor
!               Windows: window-to-wall ratio = 14%
!               Infiltration = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              50% of full value when ventilation system on.
! HVAC:         PSZ-AC, gas furnace
!               Economizer per 90.1-2004
!
! Int. gains:   W/m2 (W/ft2)   lights              elec plug        gas plug
!               Office         11.8 (1.1)          8.07 (0.75)      0
!               DryStorage     8.6 (0.8)           8.07 (0.75)      0
!               Deli           18.3 (1.7)          53.8(5.0)        26.9(2.5)
!               Sales          18.3 (1.7)          5.38 (0.5)       0
!               Produce        18.3 (1.7)          5.38 (0.5)       0
!               Bakery         18.3 (1.7)          26.9 (2.5)       53.8 (5)
!               Refrigeration   Case Length, Zone Breakdown [m]
!                                     Office  Bakery  Sales  Deli Produce
!               multideck meat cases    0       0     33.58   3     0
!               other multideck cases   0       0     49.25   0    30
!               reach-in cases          0       0     81.69   0     0
!               single-level open cases 0       0     39.01   0     0
!               meat walk in cooler     0       0     10.44   4.8   0
!               other walk in cooler    0     2.4     96.66   0     0
!               walk in freezer         0       0     38.1    0     0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              PSZ-AC
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Gas
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.2)
! Created on 04/21/2009 01:26:25

!***** NOTICE *****

!***** The Benchmarks were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Benchmarks imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Benchmarks. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Building Benchmarks:
! Deru, M.; Griffith, B.; Long, N.; Benne, K.; Torcellini, P; Halverson, M.;
! Winiarski,  D.; Liu, B.; Crawley, D. (2008). DOE Commercial Building Resarch
! Benchmarks for Commercial Buildings. Washington, DC: U.S. Department of Energy,
! Energy Efficiency and Renewable Energy, Office of Building Technologies.


! Start SimMetaData
! WeatherFileName=USA_MN_Duluth_TMY2.epw
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Mass
! End SimMetaData

Version,
  3.1.0;  !- Version

Timestep,
  6;  !- Number of Timesteps per Hour

SimulationControl,
  Yes,  !- Do Zone Sizing Calculation
  Yes,  !- Do System Sizing Calculation
  Yes,  !- Do Plant Sizing Calculation
  No,   !- Run Simulation for Sizing Periods
  Yes;  !- Run Simulation for Weather File Run Periods

RunPeriod,
  1,  !- Begin Month
  1,  !- Begin Day of Month
  12,  !- End Month
  31,  !- End Day of Month
  Sunday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

Sizing:Parameters,
  1.2,  !- Sizing Factor
  6;  !- Time Steps in Averaging Window

ConvergenceLimits,
  1,  !- Minimum System Timestep
  20;  !- Maximum HVAC Iterations

ShadowCalculation,
  7,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position
  Counterclockwise,  !- Vertex Entry Direction
  Relative,  !- Coordinate System
  Relative;  !- Daylighting Reference Point Coordinate System

Building,
  Benchmark Supermarket New V 1.1_3.1,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

! US National Holidays
 
  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
 
! Daylight Saving Period in US
 
  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date
 


  !  VERSION,
  !    3.1;                    !- Version Identifier

Site:Location,
  USA MN-DULUTH,  !- Name
  46.82,       !- Latitude {deg}
  -92.17,       !- Longitude {deg}
  -6.00,       !- Time Zone {hr}
  432; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.180,  !- January Ground Temperature {C}
  19.140,  !- February Ground Temperature {C}
  19.229,  !- March Ground Temperature {C}
  19.325,  !- April Ground Temperature {C}
  19.396,  !- May Ground Temperature {C}
  19.767,  !- June Ground Temperature {C}
  20.940,  !- July Ground Temperature {C}
  20.468,  !- August Ground Temperature {C}
  19.761,  !- September Ground Temperature {C}
  19.556,  !- October Ground Temperature {C}
  19.433,  !- November Ground Temperature {C}
  19.279;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  3.12,               !- Annual Average Outdoor Air Temperature {C}
  31.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! DULUTH_MN_USA Annual Heating 99.6%, MaxDB=-29°C
 SizingPeriod:DesignDay,
  DULUTH Ann Htg 99.6% Condns DB,     !- Name
        -29,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
        -29,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     96242.,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        310,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! DULUTH_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=20.6°C
 SizingPeriod:DesignDay,
  DULUTH Ann Clg .4% Condns DB=>MWB,     !- Name
         29,      !- Maximum Dry-Bulb Temperature {C}
       10.9,      !- Daily Temp Range {C}
       20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     96242.,      !- Barometric Pressure {Pa}
        5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        230,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! DULUTH_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=27.2°C WB=22.3°C
 SizingPeriod:DesignDay,
  DULUTH Ann Clg .4% Condns WB=>MDB,     !- Name
       27.2,      !- Maximum Dry-Bulb Temperature {C}
       10.9,      !- Daily Temp Range {C}
       22.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     96242.,      !- Barometric Pressure {Pa}
        5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        230,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type




  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0:1.0,                 !- Range
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60:200,                 !- Range
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0:1,                     !- Range
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0:4,                     !- Range
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10:90,                   !- Range
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name


! Schedule set Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat[]
! Hours: Weekly: 100, Yearly: 5214

  Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 22:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 06:00,            !- Field 17
    0.0,                     !- Field 18
    Until: 22:00,            !- Field 19
    1.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

! Schedule Supermarket HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 22:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 06:00,            !- Field 17
    0.0,                     !- Field 18
    Until: 22:00,            !- Field 19
    1.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22

! Schedule Supermarket Lighting, ASHRAE 90.1-1989, Section 13

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 18:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 20:00,            !- Field 11
    0.6,                     !- Field 12
    Until: 21:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.05,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00,            !- Field 20
    0.05,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.1,                     !- Field 23
    Until: 09:00,            !- Field 24
    0.3,                     !- Field 25
    Until: 10:00,            !- Field 26
    0.6,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.9,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.5,                     !- Field 31
    Until: 21:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 22:00,            !- Field 34
    0.1,                     !- Field 35
    Until: 24:00,            !- Field 36
    0.05,                    !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    1.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.05,                    !- Field 46
    Until: 10:00,            !- Field 47
    0.1,                     !- Field 48
    Until: 12:00,            !- Field 49
    0.4,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.6,                     !- Field 52
    Until: 18:00,            !- Field 53
    0.4,                     !- Field 54
    Until: 22:00,            !- Field 55
    0.2,                     !- Field 56
    Until: 24:00,            !- Field 57
    0.05;                    !- Field 58

! Schedule Supermarket Occupancy, ASHRAE 90.1-1989, Section 13

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 11:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 15:00,            !- Field 11
    0.7,                     !- Field 12
    Until: 16:00,            !- Field 13
    0.8,                     !- Field 14
    Until: 17:00,            !- Field 15
    0.7,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 22:00,            !- Field 19
    0.3,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0,                     !- Field 22
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,            !- Field 24
    1.0,                     !- Field 25
    For: Saturday,           !- Field 26
    Until: 06:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 08:00,            !- Field 29
    0.1,                     !- Field 30
    Until: 09:00,            !- Field 31
    0.2,                     !- Field 32
    Until: 10:00,            !- Field 33
    0.5,                     !- Field 34
    Until: 11:00,            !- Field 35
    0.6,                     !- Field 36
    Until: 17:00,            !- Field 37
    0.8,                     !- Field 38
    Until: 18:00,            !- Field 39
    0.6,                     !- Field 40
    Until: 21:00,            !- Field 41
    0.2,                     !- Field 42
    Until: 22:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 24:00,            !- Field 45
    0.0,                     !- Field 46
    For: WinterDesignDay,    !- Field 47
    Until: 24:00,            !- Field 48
    0.0,                     !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 06:00,            !- Field 51
    0.0,                     !- Field 52
    Until: 10:00,            !- Field 53
    0.1,                     !- Field 54
    Until: 12:00,            !- Field 55
    0.2,                     !- Field 56
    Until: 17:00,            !- Field 57
    0.4,                     !- Field 58
    Until: 18:00,            !- Field 59
    0.2,                     !- Field 60
    Until: 22:00,            !- Field 61
    0.1,                     !- Field 62
    Until: 24:00,            !- Field 63
    0.0;                     !- Field 64

! Schedule Retail Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 89.4, Yearly: 4662

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.4,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.7,                     !- Field 8
    Until: 18:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 20:00,            !- Field 11
    0.8,                     !- Field 12
    Until: 21:00,            !- Field 13
    0.7,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.2,                     !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00,            !- Field 20
    0.15,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.3,                     !- Field 23
    Until: 09:00,            !- Field 24
    0.5,                     !- Field 25
    Until: 10:00,            !- Field 26
    0.8,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.9,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.7,                     !- Field 31
    Until: 21:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 22:00,            !- Field 34
    0.3,                     !- Field 35
    Until: 24:00,            !- Field 36
    0.15,                    !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    1.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.15,                    !- Field 46
    Until: 10:00,            !- Field 47
    0.3,                     !- Field 48
    Until: 12:00,            !- Field 49
    0.6,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.8,                     !- Field 52
    Until: 18:00,            !- Field 53
    0.6,                     !- Field 54
    Until: 22:00,            !- Field 55
    0.4,                     !- Field 56
    Until: 24:00,            !- Field 57
    0.15;                    !- Field 58

! Schedule Elevator

  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.12,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.22,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.64,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.74,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.68,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.68,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.71,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.72,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.72,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.73,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.68,                    !- Field 26
    Until: 19:00,            !- Field 27
    0.68,                    !- Field 28
    Until: 20:00,            !- Field 29
    0.58,                    !- Field 30
    Until: 21:00,            !- Field 31
    0.54,                    !- Field 32
    Until: 22:00,            !- Field 33
    0.00,                    !- Field 34
    Until: 24:00,            !- Field 35
    0.00,                    !- Field 36
    For: Saturday WinterDesignDay,  !- Field 37
    Until: 07:00,            !- Field 38
    0.0,                     !- Field 39
    Until: 08:00,            !- Field 40
    0.09,                    !- Field 41
    Until: 09:00,            !- Field 42
    0.21,                    !- Field 43
    Until: 10:00,            !- Field 44
    0.56,                    !- Field 45
    Until: 11:00,            !- Field 46
    0.66,                    !- Field 47
    Until: 12:00,            !- Field 48
    0.68,                    !- Field 49
    Until: 13:00,            !- Field 50
    0.68,                    !- Field 51
    Until: 14:00,            !- Field 52
    0.69,                    !- Field 53
    Until: 15:00,            !- Field 54
    0.70,                    !- Field 55
    Until: 16:00,            !- Field 56
    0.69,                    !- Field 57
    Until: 17:00,            !- Field 58
    0.66,                    !- Field 59
    Until: 18:00,            !- Field 60
    0.58,                    !- Field 61
    Until: 19:00,            !- Field 62
    0.47,                    !- Field 63
    Until: 20:00,            !- Field 64
    0.43,                    !- Field 65
    Until: 21:00,            !- Field 66
    0.43,                    !- Field 67
    Until: 22:00,            !- Field 68
    0.08,                    !- Field 69
    Until: 24:00,            !- Field 70
    0.00,                    !- Field 71
    For: Sunday Holidays AllOtherDays,  !- Field 72
    Until: 09:00,            !- Field 73
    0.00,                    !- Field 74
    Until: 10:00,            !- Field 75
    0.11,                    !- Field 76
    Until: 11:00,            !- Field 77
    0.13,                    !- Field 78
    Until: 12:00,            !- Field 79
    0.35,                    !- Field 80
    Until: 13:00,            !- Field 81
    0.37,                    !- Field 82
    Until: 14:00,            !- Field 83
    0.37,                    !- Field 84
    Until: 15:00,            !- Field 85
    0.39,                    !- Field 86
    Until: 16:00,            !- Field 87
    0.41,                    !- Field 88
    Until: 17:00,            !- Field 89
    0.38,                    !- Field 90
    Until: 18:00,            !- Field 91
    0.34,                    !- Field 92
    Until: 19:00,            !- Field 93
    0.03,                    !- Field 94
    Until: 24:00,            !- Field 95
    0.00;                    !- Field 96

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 01:00,            !- Field 3
    0.04,                    !- Field 4
    Until: 03:00,            !- Field 5
    0.05,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.04,                    !- Field 8
    Until: 08:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 09:00,            !- Field 11
    0.23,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.32,                    !- Field 14
    Until: 11:00,            !- Field 15
    0.41,                    !- Field 16
    Until: 12:00,            !- Field 17
    0.57,                    !- Field 18
    Until: 13:00,            !- Field 19
    0.62,                    !- Field 20
    Until: 14:00,            !- Field 21
    0.61,                    !- Field 22
    Until: 15:00,            !- Field 23
    0.5,                     !- Field 24
    Until: 16:00,            !- Field 25
    0.45,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.46,                    !- Field 28
    Until: 18:00,            !- Field 29
    0.47,                    !- Field 30
    Until: 19:00,            !- Field 31
    0.42,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.34,                    !- Field 34
    Until: 21:00,            !- Field 35
    0.33,                    !- Field 36
    Until: 22:00,            !- Field 37
    0.23,                    !- Field 38
    Until: 23:00,            !- Field 39
    0.13,                    !- Field 40
    Until: 24:00,            !- Field 41
    0.08,                    !- Field 42
    For: Saturday WinterDesignDay,  !- Field 43
    Until: 01:00,            !- Field 44
    0.11,                    !- Field 45
    Until: 02:00,            !- Field 46
    0.1,                     !- Field 47
    Until: 03:00,            !- Field 48
    0.08,                    !- Field 49
    Until: 06:00,            !- Field 50
    0.06,                    !- Field 51
    Until: 07:00,            !- Field 52
    0.07,                    !- Field 53
    Until: 08:00,            !- Field 54
    0.2,                     !- Field 55
    Until: 09:00,            !- Field 56
    0.24,                    !- Field 57
    Until: 10:00,            !- Field 58
    0.27,                    !- Field 59
    Until: 11:00,            !- Field 60
    0.42,                    !- Field 61
    Until: 12:00,            !- Field 62
    0.54,                    !- Field 63
    Until: 13:00,            !- Field 64
    0.59,                    !- Field 65
    Until: 14:00,            !- Field 66
    0.6,                     !- Field 67
    Until: 15:00,            !- Field 68
    0.49,                    !- Field 69
    Until: 16:00,            !- Field 70
    0.48,                    !- Field 71
    Until: 17:00,            !- Field 72
    0.47,                    !- Field 73
    Until: 18:00,            !- Field 74
    0.46,                    !- Field 75
    Until: 19:00,            !- Field 76
    0.44,                    !- Field 77
    Until: 20:00,            !- Field 78
    0.36,                    !- Field 79
    Until: 21:00,            !- Field 80
    0.29,                    !- Field 81
    Until: 22:00,            !- Field 82
    0.22,                    !- Field 83
    Until: 23:00,            !- Field 84
    0.16,                    !- Field 85
    Until: 24:00,            !- Field 86
    0.13,                    !- Field 87
    For: Sunday Holidays AllOtherDays,  !- Field 88
    Until: 03:00,            !- Field 89
    0.07,                    !- Field 90
    Until: 06:00,            !- Field 91
    0.06,                    !- Field 92
    Until: 07:00,            !- Field 93
    0.07,                    !- Field 94
    Until: 08:00,            !- Field 95
    0.1,                     !- Field 96
    Until: 09:00,            !- Field 97
    0.12,                    !- Field 98
    Until: 10:00,            !- Field 99
    0.14,                    !- Field 100
    Until: 11:00,            !- Field 101
    0.29,                    !- Field 102
    Until: 12:00,            !- Field 103
    0.31,                    !- Field 104
    Until: 14:00,            !- Field 105
    0.36,                    !- Field 106
    Until: 15:00,            !- Field 107
    0.34,                    !- Field 108
    Until: 16:00,            !- Field 109
    0.35,                    !- Field 110
    Until: 17:00,            !- Field 111
    0.37,                    !- Field 112
    Until: 18:00,            !- Field 113
    0.34,                    !- Field 114
    Until: 19:00,            !- Field 115
    0.25,                    !- Field 116
    Until: 20:00,            !- Field 117
    0.27,                    !- Field 118
    Until: 21:00,            !- Field 119
    0.21,                    !- Field 120
    Until: 22:00,            !- Field 121
    0.16,                    !- Field 122
    Until: 23:00,            !- Field 123
    0.1,                     !- Field 124
    Until: 24:00,            !- Field 125
    0.06;                    !- Field 126

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 22:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    1.0,                     !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 06:00,            !- Field 20
    1.0,                     !- Field 21
    Until: 22:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 24:00,            !- Field 24
    1.0;                     !- Field 25

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 22:00,            !- Field 12
    0.5,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    1.0,                     !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 08:00,            !- Field 20
    1.0,                     !- Field 21
    Until: 17:00,            !- Field 22
    0.5,                     !- Field 23
    Until: 24:00,            !- Field 24
    1.0;                     !- Field 25

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 22:00,            !- Field 5
    21.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    15.6,                    !- Field 8
    For SummerDesignDay,     !- Field 9
    Until: 24:00,            !- Field 10
    15.6,                    !- Field 11
    For: Saturday,           !- Field 12
    Until: 06:00,            !- Field 13
    15.6,                    !- Field 14
    Until: 22:00,            !- Field 15
    21.0,                    !- Field 16
    Until: 24:00,            !- Field 17
    15.6,                    !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until:  6:00,            !- Field 20
    15.6,                    !- Field 21
    Until: 22:00,            !- Field 22
    21.,                     !- Field 23
    Until: 24:00,            !- Field 24
    15.6;                    !- Field 25

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    30.0,                    !- Field 4
    Until: 22:00,            !- Field 5
    24.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    30.0,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    30.0,                    !- Field 11
    Until: 22:00,            !- Field 12
    24.0,                    !- Field 13
    Until: 24:00,            !- Field 14
    30.0,                    !- Field 15
    For WinterDesignDay,     !- Field 16
    Until: 24:00,            !- Field 17
    30.0,                    !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 6:00,             !- Field 20
    30.0,                    !- Field 21
    Until: 22:00,            !- Field 22
    24.0,                    !- Field 23
    Until: 24:00,            !- Field 24
    30.0;                    !- Field 25

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    50,                      !- Field 4
    For: Saturday WinterDesignDay,  !- Field 5
    Until: 24:00,            !- Field 6
    50,                      !- Field 7
    For: Sunday Holidays AllOtherDays,  !- Field 8
    Until: 24:00,            !- Field 9
    50;                      !- Field 10

   Schedule:Compact,
    MinRelHumSetSch,  
    Humidity,                 
    Through: 12/31,        
    For: AllDays,           
    Until: 24:00,             
    30;                          
    
  Schedule:Compact,
    MaxRelHumSetSch,  
    Humidity,                 
    Through: 12/31,        
    For: AllDays,           
    Until: 24:00,             
    60;

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 22:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    1.0,                     !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 06:00,            !- Field 20
    0.0,                     !- Field 21
    Until: 22:00,            !- Field 22
    1.0,                     !- Field 23
    Until: 24:00,            !- Field 24
    0.0;                     !- Field 25

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    13.0,                    !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    13.0,                    !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    13.0;                    !- Field 12

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.;                     !- Field 4

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    16.0;                    !- Field 4


WindowMaterial:Glazing,
  Theoretical Glass [84],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.4826,  !- Solar Transmittance at Normal Incidence
  0.4674,  !- Front Side Solar Reflectance at Normal Incidence
  0.4674,  !- Back Side Solar Reflectance at Normal Incidence
  0.4894,  !- Visible Transmittance at Normal Incidence
  0.4606,  !- Front Side Visible Reflectance at Normal Incidence
  0.4606,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [85],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.6321,  !- Solar Transmittance at Normal Incidence
  0.3179,  !- Front Side Solar Reflectance at Normal Incidence
  0.3179,  !- Back Side Solar Reflectance at Normal Incidence
  0.6396,  !- Visible Transmittance at Normal Incidence
  0.3104,  !- Front Side Visible Reflectance at Normal Incidence
  0.3104,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [88],  !- Name
  SpectralAverage,  !- Optical Data Type
  ,  !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.4818,  !- Solar Transmittance at Normal Incidence
  0.4682,  !- Front Side Solar Reflectance at Normal Incidence
  0.4682,  !- Back Side Solar Reflectance at Normal Incidence
  0.4894,  !- Visible Transmittance at Normal Incidence
  0.4606,  !- Front Side Visible Reflectance at Normal Incidence
  0.4606,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0303,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;  !- Solar Diffusing

Material,
  Roof Membrane,  !- Name
  VeryRough,  !- Roughness
  0.0095,  !- Thickness
  0.1600,  !- Conductivity
  1121.2900,  !- Density
  1460.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Roof Insulation,  !- Name
  MediumRough,  !- Roughness
  0.1250,  !- Thickness
  0.0490,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Metal Decking,  !- Name
  MediumSmooth,  !- Roughness
  0.0015,  !- Thickness
  45.0060,  !- Conductivity
  7680.0000,  !- Density
  418.4000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.3000;  !- Visible Absorptance

Material,
  GP01 1/2 GYPSUM,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  800.0000,  !- Density
  1090.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material,
  1IN Stucco,  !- Name
  Smooth,  !- Roughness
  0.0253,  !- Thickness
  0.6918,  !- Conductivity
  1858.0000,  !- Density
  837.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  8IN Concrete HW,  !- Name
  MediumRough,  !- Roughness
  0.2033,  !- Thickness
  1.7296,  !- Conductivity
  2243.0000,  !- Density
  837.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.6500,  !- Solar Absorptance
  0.6500;  !- Visible Absorptance

Material,
  Wall Insulation [8],  !- Name
  MediumRough,  !- Roughness
  0.0679,  !- Thickness
  0.0432,  !- Conductivity
  91.0000,  !- Density
  837.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.5000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material,
  1/2IN Gypsum,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,  !- Name
  Rough,  !- Roughness
  0.1016,  !- Thickness
  1.3110,  !- Conductivity
  2240.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Floor Insulation [2],  !- Name
  MediumRough,  !- Roughness
  0.0636,  !- Thickness
  0.0450,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,  !- Roughness
  0.2032,  !- Thickness
  1.3110,  !- Conductivity
  2240.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,  !- Name
  VeryRough,  !- Roughness
  0.2165,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.8000;  !- Visible Absorptance

Material,
  1/2IN Gypsum Top,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  AtticFloor Insulation,  !- Name
  MediumRough,  !- Roughness
  0.2379,  !- Thickness
  0.0490,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  1/2IN Gypsum Bottom,  !- Name
  Smooth,  !- Roughness
  0.0127,  !- Thickness
  0.1600,  !- Conductivity
  784.9000,  !- Density
  830.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.9200,  !- Solar Absorptance
  0.9200;  !- Visible Absorptance

Material,
  METAL Door Medium 18Ga_1,  !- Name
  Smooth,  !- Roughness
  0.0013,  !- Thickness
  45.3149,  !- Conductivity
  7833.0300,  !- Density
  502.0800,  !- Specific Heat
  0.8000,  !- Thermal Absorptance
  0.5000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material:NoMass,
  AIR,  !- Name
  Smooth,  !- Roughness
  0.2515,  !- Thermal Resistance {(m2-K)/W}
  0.8000,  !- Thermal Absorptance
  0.5000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material,
  METAL Door Medium 18Ga_2,  !- Name
  Smooth,  !- Roughness
  0.0013,  !- Thickness
  45.3149,  !- Conductivity
  7833.0300,  !- Density
  502.0800,  !- Specific Heat
  0.8000,  !- Thermal Absorptance
  0.5000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

Material:NoMass,
  AIR [2],  !- Name
  Smooth,  !- Roughness
  0.3521,  !- Thermal Resistance {(m2-K)/W}
  0.8000,  !- Thermal Absorptance
  0.5000,  !- Solar Absorptance
  0.5000;  !- Visible Absorptance

 
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    Std 1.5  MW CONCRETE,    !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material:NoMass,
    Std CP02 CARPET PAD,     !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
 
  Material,
    Std MAT-CC05 4  MW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance
 
  Material,
    Std Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance
 
  WindowMaterial:Glazing,
    Std Clear Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    Std Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}
 
  Material,
    Std PW05,                !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance
 
  Material,
    Std Steel_Brown_Regular, !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.92000000;              !- Visible Absorptance
 
  Material,
    Std Steel_Brown_Cool,    !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7300000,               !- Solar Absorptance
    0.73000000;              !- Visible Absorptance
    
  Material,
    PW05_Plywood3/4_in,  !- Name
    MediumSmooth,  !- Roughness
    0.0191,  !- Thickness
    0.1150,  !- Conductivity
    545.0000,  !- Density
    1213.0000,  !- Specific Heat
    0.9000,  !- Thermal Absorptance
    0.7000,  !- Solar Absorptance
    0.7800;  !- Visible Absorptance   
 
  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance
 
  Material:NoMass,
    Std Opaque Door panel_con,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material:NoMass,
    Std Opaque Door panel_semi,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material:NoMass,
    Std Overhead Door Panel, !- Name
    MediumRough,             !- Roughness
    0.255345,                !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  ComponentCost:LineItem,
    Interior Furnishings,    !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    InteriorFurnishings,     !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2
 
  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std MAT-CC05 4  MW CONCRETE;  !- Layer 2
 
  ComponentCost:LineItem,
    Interior Floor,          !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-UNDERSIDE,     !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    15,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-FLOOR-SLAB,          !- Name
    Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer
 
  ComponentCost:LineItem,
    Interior Floor Slab,     !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-SLAB,          !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    35,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer
 
  ComponentCost:LineItem,
    Drop Ceiling,            !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    DropCeiling,             !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    10,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    INT-CEILING_SIMPLE,  !- Name
    PW05_Plywood3/4_in;  !- Layer 1
  
  Construction,
    Raised-Floor-TopSide,    !- Name
    Std 1.5  MW CONCRETE,    !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2
 
  Construction,
    Raised-Floor-UnderSide,  !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std 1.5  MW CONCRETE;    !- Layer 2
 
  Construction,
    TDD_Pipe,                !- Name
    Std Very High Reflectivity Surface;  !- Outside Layer
 
  Construction,
    TDD_Dome,                !- Name
    Std Clear Acrylic Plastic;  !- Outside Layer
 
  Construction,
    TDD_Diffuser,            !- Name
    Std Diffusing Acrylic Plastic;  !- Outside Layer
 
  Construction,
    Sloped_Metal_Roof,       !- Name
    Std Steel_Brown_Regular, !- Outside Layer
    Std PW05;                !- Layer 2
 
  ComponentCost:LineItem,
    Sloped Metal Roof,       !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Sloped_Metal_Roof,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Gable_Wall,              !- Name
    Std PW05;                !- Outside Layer
 
  ComponentCost:LineItem,
    Gable Wall,              !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Gable_Wall,              !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer
 
  ComponentCost:LineItem,
    Air Wall,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    AIR-WALL,                !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Swinging Door_con,   !- Name
    Std Opaque Door panel_con;  !- Outside Layer
 
  ComponentCost:LineItem,
    Swinging Door Conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_con,   !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Swinging Door_semi,  !- Name
    Std Opaque Door panel_semi;  !- Outside Layer
 
  ComponentCost:LineItem,
    Swinging Door Semi-conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_semi,  !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
  Construction,
    Std Overhead Door,       !- Name
    Std Overhead Door Panel; !- Outside Layer
 
  ComponentCost:LineItem,
    Overhead Door,           !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Overhead Door,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 

Construction,
  window_south,  !- Name
  Theoretical Glass [84];  !- Layer 1

ComponentCost:LineItem,
  south:window_south,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_south,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_east,  !- Name
  Theoretical Glass [84];  !- Layer 1

ComponentCost:LineItem,
  east:window_east,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_east,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_north,  !- Name
  Theoretical Glass [85];  !- Layer 1

ComponentCost:LineItem,
  north:window_north,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_north,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  147.1060,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_west,  !- Name
  Theoretical Glass [84];  !- Layer 1

ComponentCost:LineItem,
  west:window_west,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_west,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.9700,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  window_SkylightConst,  !- Name
  Theoretical Glass [88];  !- Layer 1

ComponentCost:LineItem,
  SkylightConst:window_SkylightConst,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  window_SkylightConst,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  215.8620,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  roofs,  !- Name
  Roof Membrane,  !- Layer 1
  Roof Insulation,  !- Layer 2
  Metal Decking;  !- Layer 3

ComponentCost:LineItem,
  roofs:roofs,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  roofs,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  34.3904,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  int-walls,  !- Name
  GP01 1/2 GYPSUM,  !- Layer 1
  GP01 1/2 GYPSUM;  !- Layer 2

ComponentCost:LineItem,
  int-walls:int-walls,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  int-walls,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  1.0000,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  ext-walls,  !- Name
  1IN Stucco,  !- Layer 1
  8IN Concrete HW,  !- Layer 2
  Wall Insulation [8],  !- Layer 3
  1/2IN Gypsum;  !- Layer 4

ComponentCost:LineItem,
  ext-walls:ext-walls,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  ext-walls,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  46.0038,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  ext-slab,  !- Name
  MAT-CC05 4 HW CONCRETE;  !- Layer 1

ComponentCost:LineItem,
  ext-slab:ext-slab,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  ext-slab,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  24.8600,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  exposed-floor,  !- Name
  Floor Insulation [2],  !- Layer 1
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;  !- Layer 3

ComponentCost:LineItem,
  exposed-floor:exposed-floor,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  exposed-floor,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  34.6727,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  attic-floor,  !- Name
  1/2IN Gypsum Top,  !- Layer 1
  AtticFloor Insulation,  !- Layer 2
  1/2IN Gypsum Bottom;  !- Layer 3

ComponentCost:LineItem,
  attic-floor:attic-floor,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  attic-floor,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  15.0182,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  door,  !- Name
  METAL Door Medium 18Ga_1,  !- Layer 1
  AIR,  !- Layer 2
  METAL Door Medium 18Ga_2;  !- Layer 3

ComponentCost:LineItem,
  door:door,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  door,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  1.0000,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Construction,
  non-swinging-door,  !- Name
  METAL Door Medium 18Ga_1,  !- Layer 1
  AIR [2],  !- Layer 2
  METAL Door Medium 18Ga_2;  !- Layer 3

ComponentCost:LineItem,
  non-swinging-door:non-swinging-door,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type
  non-swinging-door,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  1.0000,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Zone,
  Office,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  6.0960,  !- Ceiling Height
  541.7200,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Office_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Office,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  36.7863,  22.5515,  6.0960,  !- X1, Y1, Z1
  36.7863,  22.5515,  0.0000,  !- X2, Y2, Z2
  26.8875,  22.5515,  0.0000,  !- X3, Y3, Z3
  26.8875,  22.5515,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Office,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  36.7863,  13.5765,  6.0960,  !- X1, Y1, Z1
  36.7863,  13.5765,  0.0000,  !- X2, Y2, Z2
  36.7863,  22.5515,  0.0000,  !- X3, Y3, Z3
  36.7863,  22.5515,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office_Ceiling,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  Office,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8875,  22.5515,  6.0960,  !- X1, Y1, Z1
  26.8875,  13.5765,  6.0960,  !- X2, Y2, Z2
  36.7863,  13.5765,  6.0960,  !- X3, Y3, Z3
  36.7863,  22.5515,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Office,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  36.7863,  22.5515,  0.0000,  !- X1, Y1, Z1
  36.7863,  13.5765,  0.0000,  !- X2, Y2, Z2
  26.8875,  13.5765,  0.0000,  !- X3, Y3, Z3
  26.8875,  22.5515,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8875,  22.5515,  6.0960,  !- X1, Y1, Z1
  26.8875,  22.5515,  0.0000,  !- X2, Y2, Z2
  26.8875,  13.5765,  0.0000,  !- X3, Y3, Z3
  26.8875,  13.5765,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8875,  13.5765,  6.0960,  !- X1, Y1, Z1
  26.8875,  13.5765,  0.0000,  !- X2, Y2, Z2
  36.7863,  13.5765,  0.0000,  !- X3, Y3, Z3
  36.7863,  13.5765,  6.0960;  !- X4, Y4, Z4

InternalMass,
  Office_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Office,  !- Zone Name
  177.6835;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Office_Infiltration,  !- Name
  Office,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0617,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Office,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Office,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0617,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Office People,  !- Name
  Office,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  4.7797,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Office,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Office,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  4.7797,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Office_Lights,  !- Name
  Office,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1051.8861,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Office,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Office,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Office_MiscPlug_Equip,  !- Name
  Office,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  716.9528,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Office:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Office,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.7170,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Office *****

Sizing:Zone,
  Office,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.004779685074,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Office Thermostat,  !- Name
  Office,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Office DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Office DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Office,  !- Zone Name
  Office Equipment,  !- Zone Conditioning Equipment List Name
  Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Office Air Node,  !- Zone Air Node Name
  Office Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Office Inlet Nodes,  !- Name
  Office Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Office Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Office Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  Office Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Office Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrOffice,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Office,  !- Control Zone Name
  Office Air Node,  !- Zone Node Name
  Office Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  DryStorage,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  6.0960,  !- Ceiling Height
  3792.0300,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  DryStorage_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  DryStorage,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8875,  22.5515,  6.0960,  !- X1, Y1, Z1
  26.8875,  22.5515,  0.0000,  !- X2, Y2, Z2
  -42.4038,  22.5515,  0.0000,  !- X3, Y3, Z3
  -42.4038,  22.5515,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DryStorage_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  DryStorage,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -42.4038,  22.5515,  6.0960,  !- X1, Y1, Z1
  -42.4038,  22.5515,  0.0000,  !- X2, Y2, Z2
  -42.4038,  13.5765,  0.0000,  !- X3, Y3, Z3
  -42.4038,  13.5765,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DryStorage_Ceiling,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  DryStorage,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -42.4038,  22.5515,  6.0960,  !- X1, Y1, Z1
  -42.4038,  13.5765,  6.0960,  !- X2, Y2, Z2
  26.8875,  13.5765,  6.0960,  !- X3, Y3, Z3
  26.8875,  22.5515,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DryStorage_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  DryStorage,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8875,  22.5515,  0.0000,  !- X1, Y1, Z1
  26.8875,  13.5765,  0.0000,  !- X2, Y2, Z2
  -42.4038,  13.5765,  0.0000,  !- X3, Y3, Z3
  -42.4038,  22.5515,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office_Wall_West-PPAutoCreateOther,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  DryStorage,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8875,  13.5765,  6.0960,  !- X1, Y1, Z1
  26.8875,  13.5765,  0.0000,  !- X2, Y2, Z2
  26.8875,  22.5515,  0.0000,  !- X3, Y3, Z3
  26.8875,  22.5515,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Produce_Wall_North-PPAutoCreateOther,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  DryStorage,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Produce_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -42.4038,  13.5765,  6.0960,  !- X1, Y1, Z1
  -42.4038,  13.5765,  0.0000,  !- X2, Y2, Z2
  -26.1698,  13.5765,  0.0000,  !- X3, Y3, Z3
  -26.1698,  13.5765,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Sales_Wall_North-PPAutoCreateOther,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  DryStorage,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Sales_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -26.1698,  13.5765,  6.0960,  !- X1, Y1, Z1
  -26.1698,  13.5765,  0.0000,  !- X2, Y2, Z2
  26.8875,  13.5765,  0.0000,  !- X3, Y3, Z3
  26.8875,  13.5765,  6.0960;  !- X4, Y4, Z4

InternalMass,
  DryStorage_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  DryStorage,  !- Zone Name
  1243.7788;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  DryStorage_Infiltration,  !- Name
  DryStorage,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.3371,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:DryStorage,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  DryStorage,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.3371,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  DryStorage People,  !- Name
  DryStorage,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  22.3258,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:DryStorage,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  DryStorage,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  22.3258,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  DryStorage_Lights,  !- Name
  DryStorage,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  5354.4679,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:DryStorage,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  DryStorage,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  DryStorage_MiscPlug_Equip,  !- Name
  DryStorage,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  5018.6476,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:DryStorage:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  DryStorage,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  5.0186,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: DryStorage *****

Sizing:Zone,
  DryStorage,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.93283412625,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  DryStorage Thermostat,  !- Name
  DryStorage,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  DryStorage DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  DryStorage DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DryStorage,  !- Zone Name
  DryStorage Equipment,  !- Zone Conditioning Equipment List Name
  DryStorage Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  DryStorage Air Node,  !- Zone Air Node Name
  DryStorage Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  DryStorage Inlet Nodes,  !- Name
  DryStorage Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  DryStorage Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  DryStorage Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  DryStorage Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  DryStorage Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrDryStorage,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  DryStorage,  !- Control Zone Name
  DryStorage Air Node,  !- Zone Node Name
  DryStorage Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  Deli,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  6.0960,  !- Ceiling Height
  1370.2400,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Deli_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Deli,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  36.7863,  -9.1251,  6.0960,  !- X1, Y1, Z1
  36.7863,  -9.1251,  0.0000,  !- X2, Y2, Z2
  36.7863,  13.5765,  0.0000,  !- X3, Y3, Z3
  36.7863,  13.5765,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Deli_Ceiling,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  Deli,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8875,  13.5765,  6.0960,  !- X1, Y1, Z1
  26.8875,  -9.1251,  6.0960,  !- X2, Y2, Z2
  36.7863,  -9.1251,  6.0960,  !- X3, Y3, Z3
  36.7863,  13.5765,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Deli_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Deli,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  36.7863,  13.5765,  0.0000,  !- X1, Y1, Z1
  36.7863,  -9.1251,  0.0000,  !- X2, Y2, Z2
  26.8875,  -9.1251,  0.0000,  !- X3, Y3, Z3
  26.8875,  13.5765,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Deli_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Deli,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Deli_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8875,  -9.1251,  6.0960,  !- X1, Y1, Z1
  26.8875,  -9.1251,  0.0000,  !- X2, Y2, Z2
  36.7863,  -9.1251,  0.0000,  !- X3, Y3, Z3
  36.7863,  -9.1251,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Deli_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Deli,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Deli_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8875,  13.5765,  6.0960,  !- X1, Y1, Z1
  26.8875,  13.5765,  0.0000,  !- X2, Y2, Z2
  26.8875,  -9.1251,  0.0000,  !- X3, Y3, Z3
  26.8875,  -9.1251,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office_Wall_South-PPAutoCreateOther,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Deli,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  36.7863,  13.5765,  6.0960,  !- X1, Y1, Z1
  36.7863,  13.5765,  0.0000,  !- X2, Y2, Z2
  26.8875,  13.5765,  0.0000,  !- X3, Y3, Z3
  26.8875,  13.5765,  6.0960;  !- X4, Y4, Z4

InternalMass,
  Deli_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Deli,  !- Zone Name
  449.4372;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Deli_Infiltration,  !- Name
  Deli,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.1104,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Deli,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Deli,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.1104,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Deli People,  !- Name
  Deli,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  19.3483,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Deli,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Deli,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  19.3483,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Deli_Lights,  !- Name
  Deli,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  4110.1032,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Deli,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Deli,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Deli_MiscPlug_Equip,  !- Name
  Deli,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  12089.8606,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Deli:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Deli,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  12.0899,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

GasEquipment,
  Deli_MiscGas_Equip,  !- Name
  Deli,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  6044.9303,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscGas;  !- End-Use Subcategory

ComponentCost:LineItem,
  GasEquipment:Deli:MiscGas,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Deli,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.0449,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Deli *****

Sizing:Zone,
  Deli,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.33707789712,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Deli Thermostat,  !- Name
  Deli,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Deli DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Deli DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Deli,  !- Zone Name
  Deli Equipment,  !- Zone Conditioning Equipment List Name
  Deli Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Deli Air Node,  !- Zone Air Node Name
  Deli Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Deli Inlet Nodes,  !- Name
  Deli Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Deli Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Deli Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  Deli Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Deli Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrDeli,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Deli,  !- Control Zone Name
  Deli Air Node,  !- Zone Node Name
  Deli Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: Deli *****

WaterUse:Connections,
  Deli Water Equipment,  !- Name
  Deli Water Equipment Water Inlet Node,  !- Inlet Node Name
  Deli Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Deli Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Deli Water Equipment,  !- Name
  ,  !- End-Use subcategory
  5.25E-6,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Deli Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Deli Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Deli,  !- Zone Name
  Deli Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Deli Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Deli Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Deli Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Deli Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  Deli Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Refrigeration:Case,
  Deli_Case:1_ MULTIDECKDIARYANDDELICASE,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Deli,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  1442.2500,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.3000,  !- Rated Latent Heat Ratio
  0.8500,  !- Rated Runtime Fraction
  3.0000,  !- Case Length {m}
  2.2000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Deli_Case:1_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
  87.6000,  !- Standard Case Fan Power per Unit Length {W/m}
  87.6000,  !- Operating Case Fan Power per Unit Length {W/m}
  38.7000,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  65.6000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.2000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  0.0,  !- Case Defrost Power per Unit Length {W/m}
  OffCycle,  !- Case Defrost Type {*******}
  Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseStockingSched,  !- Refrigerated Case Restocking Schedule Name
  Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Curve:Cubic,
  Deli_Case:1_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Name
  0.026526281,  !- Coefficient1 Constant
  0.001078032,  !- Coefficient2 x
  0.0000602558,  !- Coefficient3 x**2
  0.00000123732,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Schedule:Compact,
  Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:20, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:20, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:30, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:30, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Until: 13:00, 0.0,  !- Complex field #3
  Until: 14:00, 50.0,  !- Complex field #4
  Until: 15:00, 35.0,  !- Complex field #5
  Until: 24:00, 0.0;  !- Complex field #6

Schedule:Compact,
  Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched,  !- Name
  Fraction,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:No,  !- Complex field #3
  Until: 7:00, 0.2,  !- Complex field #4
  Until: 21:00, 0.6,  !- Complex field #5
  Until: 24:00, 0.2;  !- Complex field #6

Refrigeration:CompressorRack,
  RACKA,  !- Name
  OUTDOORS,  !- Heat Rejection Location {OUTDOORS | ZONE}
  2.5000,  !- Design Compressor Rack COP {W/W}
  RACKA_RackCOPfTCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  4500.0000,  !- Design Condenser Fan Power {W}
  RACKA_RackCondFanCurve,  !- Condenser Fan Power As Function Of Temperature Curve
  AIRCOOLED,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACKA_condenserInlet,  !- Condenser Air Inlet Node Name
  Med Temp Refrigeration,  !- End-Use Subcategory
  RACKAcase list;  !- Refrigeration Case Name or CaseList Name

Refrigeration:CaseList,
  RACKAcase list,  !- Refrigerated Case List Name
  Deli_Case:1_ MULTIDECKDIARYANDDELICASE,  !- Case 1 Name
  Sales_Case:1_MEATDISPLAYCASE,  !- Case 2 Name
  Sales_Case:2_ MULTIDECKDIARYANDDELICASE,  !- Case 3 Name
  Produce_Case:1_ MULTIDECKDIARYANDDELICASE;  !- Case 4 Name

OutdoorAir:Node,
  RACKA_condenserInlet;  !- node name

Curve:Quadratic,
  RACKA_RackCOPfTCurve,  !- Name
  1.7603,  !- Coefficient1 Constant
  -0.0377,  !- Coefficient2 x
  0.0004,  !- Coefficient3 x**2
  10.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Curve:Quadratic,
  RACKA_RackCondFanCurve,  !- Name
  0.3000,  !- Coefficient1 Constant
  0.0200,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  10.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Refrigeration:Case,
  Deli_Case:2_WALKINFREEZER,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Deli,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  461.5200,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1000,  !- Rated Latent Heat Ratio
  0.4000,  !- Rated Runtime Fraction
  4.8000,  !- Case Length {m}
  2.2000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Deli_Case:2_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  97.1000,  !- Standard Case Fan Power per Unit Length {W/m}
  97.1000,  !- Operating Case Fan Power per Unit Length {W/m}
  26.2500,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  0.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.0000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  511.8000,  !- Case Defrost Power per Unit Length {W/m}
  ELECTRIC,  !- Case Defrost Type
  Deli_Case:2_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Deli_Case:2_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Deli_Case:2_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
  Deli_Case:2_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Curve:Cubic,
  Deli_Case:2_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
  0.0236,  !- Coefficient1 Constant
  0.0006,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Schedule:Compact,
  Deli_Case:2_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:20, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:20, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Deli_Case:2_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:30, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:30, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Deli_Case:2_WALKINFREEZER_WalkInStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For: Tuesday Friday,  !- Complex field #2
  Until: 4:00, 0.0,  !- Complex field #3
  Until: 5:00, 725.0,  !- Complex field #4
  Until: 6:00, 417.0,  !- Complex field #5
  Until: 7:00, 290.0,  !- Complex field #6
  Until: 24:00, 0.0,  !- Complex field #7
  For: AllOtherDays,  !- Complex field #8
  Until: 4:00, 0.0,  !- Complex field #9
  Until: 5:00, 125.0,  !- Complex field #10
  Until: 6:00, 117.0,  !- Complex field #11
  Until: 7:00, 90.0,  !- Complex field #12
  Until: 19:00, 0.0,  !- Complex field #13
  Until: 20:00, 125.0,  !- Complex field #14
  Until: 21:00, 117.0,  !- Complex field #15
  Until: 22:00, 90.0,  !- Complex field #16
  Until: 24:00, 0.0;  !- Complex field #17

Schedule:Compact,
  Deli_Case:2_WALKINFREEZER_CaseCreditReduxSched,  !- Name
  Fraction,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:No,  !- Complex field #3
  Until: 7:00, 0.2,  !- Complex field #4
  Until: 21:00, 0.4,  !- Complex field #5
  Until: 24:00, 0.2;  !- Complex field #6

Refrigeration:CompressorRack,
  RACKC,  !- Name
  OUTDOORS,  !- Heat Rejection Location {OUTDOORS | ZONE}
  2.5000,  !- Design Compressor Rack COP {W/W}
  RACKC_RackCOPfTCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  4500.0000,  !- Design Condenser Fan Power {W}
  RACKC_RackCondFanCurve,  !- Condenser Fan Power As Function Of Temperature Curve
  AIRCOOLED,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACKC_condenserInlet,  !- Condenser Air Inlet Node Name
  Med Temp Refrigeration,  !- End-Use Subcategory
  RACKCcase list;  !- Refrigeration Case Name or CaseList Name

Refrigeration:CaseList,
  RACKCcase list,  !- Refrigerated Case List Name
  Deli_Case:2_WALKINFREEZER,  !- Case 1 Name
  Sales_Case:5_WALKINFREEZER,  !- Case 2 Name
  Sales_Case:6_WALKINFREEZER,  !- Case 3 Name
  Bakery_Case:1_WALKINFREEZER;  !- Case 4 Name

OutdoorAir:Node,
  RACKC_condenserInlet;  !- node name

Curve:Quadratic,
  RACKC_RackCOPfTCurve,  !- Name
  1.7603,  !- Coefficient1 Constant
  -0.0377,  !- Coefficient2 x
  0.0004,  !- Coefficient3 x**2
  10.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Curve:Quadratic,
  RACKC_RackCondFanCurve,  !- Name
  0.3000,  !- Coefficient1 Constant
  0.0200,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  10.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Zone,
  Sales,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  6.0960,  !- Ceiling Height
  14176.6000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Sales_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Sales,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -26.1698,  -30.2429,  6.0960,  !- X1, Y1, Z1
  -26.1698,  -30.2429,  0.0000,  !- X2, Y2, Z2
  26.8875,  -30.2429,  0.0000,  !- X3, Y3, Z3
  26.8875,  -30.2429,  6.0960;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Sales_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window_south,  !- Construction Name
  Sales_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  -25.6880,  -30.2429,  4.7256,  !- X1, Y1, Z1
  -25.6880,  -30.2429,  1.3720,  !- X2, Y2, Z2
  26.4060,  -30.2429,  1.3720,  !- X3, Y3, Z3
  26.4060,  -30.2429,  4.7256;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Sales_Ceiling,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  Sales,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -26.1698,  13.5765,  6.0960,  !- X1, Y1, Z1
  -26.1698,  -30.2429,  6.0960,  !- X2, Y2, Z2
  26.8875,  -30.2429,  6.0960,  !- X3, Y3, Z3
  26.8875,  13.5765,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Sales_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Sales,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8875,  13.5765,  0.0000,  !- X1, Y1, Z1
  26.8875,  -30.2429,  0.0000,  !- X2, Y2, Z2
  -26.1698,  -30.2429,  0.0000,  !- X3, Y3, Z3
  -26.1698,  13.5765,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Sales_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Sales,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Sales_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8875,  13.5765,  6.0960,  !- X1, Y1, Z1
  26.8875,  13.5765,  0.0000,  !- X2, Y2, Z2
  -26.1698,  13.5765,  0.0000,  !- X3, Y3, Z3
  -26.1698,  13.5765,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Sales_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Sales,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Sales_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -26.1698,  13.5765,  6.0960,  !- X1, Y1, Z1
  -26.1698,  13.5765,  0.0000,  !- X2, Y2, Z2
  -26.1698,  -30.2429,  0.0000,  !- X3, Y3, Z3
  -26.1698,  -30.2429,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Deli_Wall_West-PPAutoCreateOther,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Sales,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Deli_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8875,  -9.1251,  6.0960,  !- X1, Y1, Z1
  26.8875,  -9.1251,  0.0000,  !- X2, Y2, Z2
  26.8875,  13.5765,  0.0000,  !- X3, Y3, Z3
  26.8875,  13.5765,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bakery_Wall__4-PPAutoCreateOther,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Sales,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bakery_Wall__4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8875,  -30.2429,  6.0960,  !- X1, Y1, Z1
  26.8875,  -30.2429,  0.0000,  !- X2, Y2, Z2
  26.8875,  -9.1251,  0.0000,  !- X3, Y3, Z3
  26.8875,  -9.1251,  6.0960;  !- X4, Y4, Z4

InternalMass,
  Sales_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Sales,  !- Zone Name
  4649.8781;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Sales_Infiltration,  !- Name
  Sales,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.7876,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Sales,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Sales,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.7876,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Sales People,  !- Name
  Sales,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  200.1773,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Sales,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Sales,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  200.1773,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Sales_Lights,  !- Name
  Sales,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  42523.1353,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Sales,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Sales,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Sales_MiscPlug_Equip,  !- Name
  Sales,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  12508.1721,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Sales:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Sales,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  12.5082,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Sales *****

Sizing:Zone,
  Sales,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  3.48740857743,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Sales Thermostat,  !- Name
  Sales,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Sales DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Sales DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sales,  !- Zone Name
  Sales Equipment,  !- Zone Conditioning Equipment List Name
  Sales Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Sales Air Node,  !- Zone Air Node Name
  Sales Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Sales Inlet Nodes,  !- Name
  Sales Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Sales Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Sales Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  Sales Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Sales Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrSales,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Sales,  !- Control Zone Name
  Sales Air Node,  !- Zone Node Name
  Sales Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: Sales *****

Refrigeration:Case,
  Sales_Case:1_MEATDISPLAYCASE,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Sales,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  1442.2500,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1000,  !- Rated Latent Heat Ratio
  0.8500,  !- Rated Runtime Fraction
  33.5800,  !- Case Length {m}
  2.2000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Sales_Case:1_MEATDISPLAYCASE_SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  87.6000,  !- Standard Case Fan Power per Unit Length {W/m}
  87.6000,  !- Operating Case Fan Power per Unit Length {W/m}
  38.7000,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  65.6000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  LINEAR,  !- Anti-Sweat Heater Control Type {******}
  35.0000,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.5000,  !- Case Height {m}
  0.2000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  443.0000,  !- Case Defrost Power per Unit Length {W/m}
  ELECTRIC,  !- Case Defrost Type
  Sales_Case:1_MEATDISPLAYCASE_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Sales_Case:1_MEATDISPLAYCASE_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule
  ,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Sales_Case:1_MEATDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

Curve:Cubic,
  Sales_Case:1_MEATDISPLAYCASE_SingleShelfHorizontal_LatentEnergyMult,  !- Name
  0.0204,  !- Coefficient1 Constant
  0.0002,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Curve:Cubic,
  Sales_Case:1_MEATDISPLAYCASE_SingleShelfHorizontal_DefrostEnergyMult,  !- Name
  0.0236,  !- Coefficient1 Constant
  0.0006,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Schedule:Compact,
  Sales_Case:1_MEATDISPLAYCASE_CaseDefrost2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:20, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:20, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Sales_Case:1_MEATDISPLAYCASE_CaseDripDown2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:30, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:30, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Sales_Case:1_MEATDISPLAYCASE_CaseStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Until: 13:00, 0.0,  !- Complex field #3
  Until: 14:00, 50.0,  !- Complex field #4
  Until: 15:00, 35.0,  !- Complex field #5
  Until: 24:00, 0.0;  !- Complex field #6

Refrigeration:Case,
  Sales_Case:2_ MULTIDECKDIARYANDDELICASE,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Sales,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  1442.2500,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.3000,  !- Rated Latent Heat Ratio
  0.8500,  !- Rated Runtime Fraction
  49.2500,  !- Case Length {m}
  2.2000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Sales_Case:2_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
  41.0000,  !- Standard Case Fan Power per Unit Length {W/m}
  41.0000,  !- Operating Case Fan Power per Unit Length {W/m}
  60.0000,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  0.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.2000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  0.0,  !- Case Defrost Power per Unit Length {W/m}
  OffCycle,  !- Case Defrost Type {*******}
  Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseStockingSched,  !- Refrigerated Case Restocking Schedule Name
  Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Curve:Cubic,
  Sales_Case:2_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Name
  0.026526281,  !- Coefficient1 Constant
  0.001078032,  !- Coefficient2 x
  0.0000602558,  !- Coefficient3 x**2
  0.00000123732,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Schedule:Compact,
  Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:20, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:20, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:30, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:30, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Until: 13:00, 0.0,  !- Complex field #3
  Until: 14:00, 50.0,  !- Complex field #4
  Until: 15:00, 35.0,  !- Complex field #5
  Until: 24:00, 0.0;  !- Complex field #6

Schedule:Compact,
  Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched,  !- Name
  Fraction,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:No,  !- Complex field #3
  Until: 7:00, 0.2,  !- Complex field #4
  Until: 21:00, 0.6,  !- Complex field #5
  Until: 24:00, 0.2;  !- Complex field #6

Refrigeration:Case,
  Sales_Case:3_GLASSDOORFROZENFOOD,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Sales,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  538.4400,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1300,  !- Rated Latent Heat Ratio
  0.8500,  !- Rated Runtime Fraction
  81.6900,  !- Case Length {m}
  -15.0000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Sales_Case:3_GLASSDOORFROZENFOODSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  65.6000,  !- Standard Case Fan Power per Unit Length {W/m}
  65.6000,  !- Operating Case Fan Power per Unit Length {W/m}
  108.3000,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  233.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  HeatBalanceMethod,  !- Anti-Sweat Heater Control Type
  1.5000,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.5000,  !- Case Height {m}
  0.2000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  1312.0000,  !- Case Defrost Power per Unit Length {W/m}
  ELECTRIC,  !- Case Defrost Type
  Sales_Case:3_GLASSDOORFROZENFOOD_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Sales_Case:3_GLASSDOORFROZENFOOD_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule
  ,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Sales_Case:3_GLASSDOORFROZENFOOD_CaseStockingSched,  !- Refrigerated Case Restocking Schedule Name
  Sales_Case:3_GLASSDOORFROZENFOOD_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Curve:Cubic,
  Sales_Case:3_GLASSDOORFROZENFOODSingleShelfHorizontal_LatentEnergyMult,  !- Name
  0.0236,  !- Coefficient1 Constant
  0.0006,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Schedule:Compact,
  Sales_Case:3_GLASSDOORFROZENFOOD_CaseDefrost2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 8:00, 0,  !- Complex field #4
  Until: 8:17, 1,  !- Complex field #5
  Until: 18:00, 0,  !- Complex field #6
  Until: 18:17, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Sales_Case:3_GLASSDOORFROZENFOOD_CaseDripDown2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 8:00, 0,  !- Complex field #4
  Until: 8:22, 1,  !- Complex field #5
  Until: 18:00, 0,  !- Complex field #6
  Until: 18:22, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Curve:Cubic,
  Sales_Case:3_GLASSDOORFROZENFOODSingleShelfHorizontal_DefrostEnergyMult,  !- Name
  0.0236,  !- Coefficient1 Constant
  0.0006,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Schedule:Compact,
  Sales_Case:3_GLASSDOORFROZENFOOD_CaseStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Until: 13:00, 0.0,  !- Complex field #3
  Until: 14:00, 50.0,  !- Complex field #4
  Until: 15:00, 35.0,  !- Complex field #5
  Until: 24:00, 0.0;  !- Complex field #6

Schedule:Compact,
  Sales_Case:3_GLASSDOORFROZENFOOD_CaseCreditReduxSched,  !- Name
  Fraction,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:No,  !- Complex field #3
  Until: 7:00, 0.2,  !- Complex field #4
  Until: 21:00, 0.6,  !- Complex field #5
  Until: 24:00, 0.2;  !- Complex field #6

Refrigeration:CompressorRack,
  RACKB,  !- Name
  OUTDOORS,  !- Heat Rejection Location {OUTDOORS | ZONE}
  1.3000,  !- Design Compressor Rack COP {W/W}
  RACKB_RackCOPfTCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  4500.0000,  !- Design Condenser Fan Power {W}
  RACKB_RackCondFanCurve2,  !- Condenser Fan Power Function of Temperature Curve Name
  AIRCOOLED,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACKB_condenserInlet,  !- Condenser Air Inlet Node Name
  Low Temp Refrigeration,  !- End-Use Subcategory
  RACKBcase list;  !- Refrigeration Case Name or CaseList Name

Refrigeration:CaseList,
  RACKBcase list,  !- Refrigerated Case List Name
  Sales_Case:3_GLASSDOORFROZENFOOD,  !- Case 1 Name
  Sales_Case:4_OPENWELLICECREAMDISPLAYCASE;  !- Case 2 Name

OutdoorAir:Node,
  RACKB_condenserInlet;  !- Name

Curve:Quadratic,
  RACKB_RackCOPfTCurve,  !- Name
  1.7603,  !- Coefficient1 Constant
  -0.0377,  !- Coefficient2 x
  0.0004,  !- Coefficient3 x**2
  10.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Curve:Quadratic,
  RACKB_RackCondFanCurve2,  !- Name
  0.0000,  !- Coefficient1 Constant
  0.0286,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Refrigeration:Case,
  Sales_Case:4_OPENWELLICECREAMDISPLAYCASE,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Sales,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  528.8300,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1000,  !- Rated Latent Heat Ratio
  0.8500,  !- Rated Runtime Fraction
  39.0100,  !- Case Length {m}
  -12.0000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Sales_Case:4_OPENWELLICECREAMDISPLAYCASESingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  32.8000,  !- Standard Case Fan Power per Unit Length {W/m}
  32.8000,  !- Operating Case Fan Power per Unit Length {W/m}
  0.0000,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  78.7000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  LINEAR,  !- Anti-Sweat Heater Control Type {******}
  35.0000,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.5000,  !- Case Height {m}
  0.2000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  1378.0000,  !- Case Defrost Power per Unit Length {W/m}
  ELECTRIC,  !- Case Defrost Type
  Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseStockingSched,  !- Refrigerated Case Restocking Schedule Name
  Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Curve:Cubic,
  Sales_Case:4_OPENWELLICECREAMDISPLAYCASESingleShelfHorizontal_LatentEnergyMult,  !- Name
  0.0204,  !- Coefficient1 Constant
  0.0002,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Schedule:Compact,
  Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseDefrost2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:20, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:20, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseDripDown2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:30, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:30, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Until: 13:00, 0.0,  !- Complex field #3
  Until: 14:00, 50.0,  !- Complex field #4
  Until: 15:00, 35.0,  !- Complex field #5
  Until: 24:00, 0.0;  !- Complex field #6

Schedule:Compact,
  Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseCreditReduxSched,  !- Name
  Fraction,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:No,  !- Complex field #3
  Until: 7:00, 0.2,  !- Complex field #4
  Until: 21:00, 0.6,  !- Complex field #5
  Until: 24:00, 0.2;  !- Complex field #6

Refrigeration:Case,
  Sales_Case:5_WALKINFREEZER,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Sales,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  461.5200,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1000,  !- Rated Latent Heat Ratio
  0.4000,  !- Rated Runtime Fraction
  10.4400,  !- Case Length {m}
  2.2000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Sales_Case:5_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  97.0000,  !- Standard Case Fan Power per Unit Length {W/m}
  97.0000,  !- Operating Case Fan Power per Unit Length {W/m}
  26.2500,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  0.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.0000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  511.8000,  !- Case Defrost Power per Unit Length {W/m}
  ELECTRIC,  !- Case Defrost Type
  Sales_Case:5_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Sales_Case:5_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Sales_Case:5_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
  Sales_Case:5_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Curve:Cubic,
  Sales_Case:5_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
  0.0236,  !- Coefficient1 Constant
  0.0006,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Schedule:Compact,
  Sales_Case:5_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:20, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:20, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Sales_Case:5_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:30, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:30, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Sales_Case:5_WALKINFREEZER_WalkInStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For: Tuesday Friday,  !- Complex field #2
  Until: 4:00, 0.0,  !- Complex field #3
  Until: 5:00, 725.0,  !- Complex field #4
  Until: 6:00, 417.0,  !- Complex field #5
  Until: 7:00, 290.0,  !- Complex field #6
  Until: 24:00, 0.0,  !- Complex field #7
  For: AllOtherDays,  !- Complex field #8
  Until: 4:00, 0.0,  !- Complex field #9
  Until: 5:00, 125.0,  !- Complex field #10
  Until: 6:00, 117.0,  !- Complex field #11
  Until: 7:00, 90.0,  !- Complex field #12
  Until: 19:00, 0.0,  !- Complex field #13
  Until: 20:00, 125.0,  !- Complex field #14
  Until: 21:00, 117.0,  !- Complex field #15
  Until: 22:00, 90.0,  !- Complex field #16
  Until: 24:00, 0.0;  !- Complex field #17

Schedule:Compact,
  Sales_Case:5_WALKINFREEZER_CaseCreditReduxSched,  !- Name
  Fraction,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:No,  !- Complex field #3
  Until: 7:00, 0.2,  !- Complex field #4
  Until: 21:00, 0.4,  !- Complex field #5
  Until: 24:00, 0.2;  !- Complex field #6

Refrigeration:Case,
  Sales_Case:6_WALKINFREEZER,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Sales,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  461.5200,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1000,  !- Rated Latent Heat Ratio
  0.4000,  !- Rated Runtime Fraction
  96.6600,  !- Case Length {m}
  2.2000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Sales_Case:6_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  63.0000,  !- Standard Case Fan Power per Unit Length {W/m}
  63.0000,  !- Operating Case Fan Power per Unit Length {W/m}
  26.2500,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  0.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.0000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  0.0000,  !- Case Defrost Power per Unit Length {W/m}
  NONE,  !- Case Defrost Type
  Sales_Case:6_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Sales_Case:6_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Sales_Case:6_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
  Sales_Case:6_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Curve:Cubic,
  Sales_Case:6_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
  0.0236,  !- Coefficient1 Constant
  0.0006,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Schedule:Compact,
  Sales_Case:6_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:20, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:20, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Sales_Case:6_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:30, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:30, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Sales_Case:6_WALKINFREEZER_WalkInStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For: Tuesday Friday,  !- Complex field #2
  Until: 4:00, 0.0,  !- Complex field #3
  Until: 5:00, 725.0,  !- Complex field #4
  Until: 6:00, 417.0,  !- Complex field #5
  Until: 7:00, 290.0,  !- Complex field #6
  Until: 24:00, 0.0,  !- Complex field #7
  For: AllOtherDays,  !- Complex field #8
  Until: 4:00, 0.0,  !- Complex field #9
  Until: 5:00, 125.0,  !- Complex field #10
  Until: 6:00, 117.0,  !- Complex field #11
  Until: 7:00, 90.0,  !- Complex field #12
  Until: 19:00, 0.0,  !- Complex field #13
  Until: 20:00, 125.0,  !- Complex field #14
  Until: 21:00, 117.0,  !- Complex field #15
  Until: 22:00, 90.0,  !- Complex field #16
  Until: 24:00, 0.0;  !- Complex field #17

Schedule:Compact,
  Sales_Case:6_WALKINFREEZER_CaseCreditReduxSched,  !- Name
  Fraction,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:No,  !- Complex field #3
  Until: 7:00, 0.2,  !- Complex field #4
  Until: 21:00, 0.4,  !- Complex field #5
  Until: 24:00, 0.2;  !- Complex field #6

Refrigeration:Case,
  Sales_Case:7_WALKINFREEZER,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Sales,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  615.3600,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1000,  !- Rated Latent Heat Ratio
  0.4000,  !- Rated Runtime Fraction
  38.1000,  !- Case Length {m}
  -23.3000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Sales_Case:7_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  105.0000,  !- Standard Case Fan Power per Unit Length {W/m}
  105.0000,  !- Operating Case Fan Power per Unit Length {W/m}
  26.2500,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  0.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.0000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  761.1500,  !- Case Defrost Power per Unit Length {W/m}
  ELECTRIC,  !- Case Defrost Type
  Sales_Case:7_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Sales_Case:7_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Sales_Case:7_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
  Sales_Case:7_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Curve:Cubic,
  Sales_Case:7_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
  0.0236,  !- Coefficient1 Constant
  0.0006,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Schedule:Compact,
  Sales_Case:7_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:20, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:20, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Sales_Case:7_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:30, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:30, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Sales_Case:7_WALKINFREEZER_WalkInStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For: Tuesday Friday,  !- Complex field #2
  Until: 4:00, 0.0,  !- Complex field #3
  Until: 5:00, 725.0,  !- Complex field #4
  Until: 6:00, 417.0,  !- Complex field #5
  Until: 7:00, 290.0,  !- Complex field #6
  Until: 24:00, 0.0,  !- Complex field #7
  For: AllOtherDays,  !- Complex field #8
  Until: 4:00, 0.0,  !- Complex field #9
  Until: 5:00, 125.0,  !- Complex field #10
  Until: 6:00, 117.0,  !- Complex field #11
  Until: 7:00, 90.0,  !- Complex field #12
  Until: 19:00, 0.0,  !- Complex field #13
  Until: 20:00, 125.0,  !- Complex field #14
  Until: 21:00, 117.0,  !- Complex field #15
  Until: 22:00, 90.0,  !- Complex field #16
  Until: 24:00, 0.0;  !- Complex field #17

Schedule:Compact,
  Sales_Case:7_WALKINFREEZER_CaseCreditReduxSched,  !- Name
  Fraction,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:No,  !- Complex field #3
  Until: 7:00, 0.2,  !- Complex field #4
  Until: 21:00, 0.4,  !- Complex field #5
  Until: 24:00, 0.2;  !- Complex field #6

Refrigeration:CompressorRack,
  RACKD,  !- Name
  OUTDOORS,  !- Heat Rejection Location {OUTDOORS | ZONE}
  1.3000,  !- Design Compressor Rack COP {W/W}
  RACKD_RackCOPfTCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  4500.0000,  !- Design Condenser Fan Power {W}
  RACKD_RackCondFanCurve2,  !- Condenser Fan Power Function of Temperature Curve Name
  AIRCOOLED,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACKD_condenserInlet,  !- Condenser Air Inlet Node Name
  Low Temp Refrigeration,  !- End-Use Subcategory
  Sales_Case:7_WALKINFREEZER;  !- Refrigeration Case Name or CaseList Name

OutdoorAir:Node,
  RACKD_condenserInlet;  !- Name

Curve:Quadratic,
  RACKD_RackCOPfTCurve,  !- Name
  1.7603,  !- Coefficient1 Constant
  -0.0377,  !- Coefficient2 x
  0.0004,  !- Coefficient3 x**2
  10.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Curve:Quadratic,
  RACKD_RackCondFanCurve2,  !- Name
  0.0000,  !- Coefficient1 Constant
  0.0286,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Zone,
  Produce,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  6.0960,  !- Ceiling Height
  4337.6100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Produce_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Produce,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -42.4038,  13.5765,  6.0960,  !- X1, Y1, Z1
  -42.4038,  13.5765,  0.0000,  !- X2, Y2, Z2
  -42.4038,  -30.2429,  0.0000,  !- X3, Y3, Z3
  -42.4038,  -30.2429,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Produce_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Produce,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -42.4038,  -30.2429,  6.0960,  !- X1, Y1, Z1
  -42.4038,  -30.2429,  0.0000,  !- X2, Y2, Z2
  -26.1698,  -30.2429,  0.0000,  !- X3, Y3, Z3
  -26.1698,  -30.2429,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Produce_Ceiling,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  Produce,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -42.4038,  13.5765,  6.0960,  !- X1, Y1, Z1
  -42.4038,  -30.2429,  6.0960,  !- X2, Y2, Z2
  -26.1698,  -30.2429,  6.0960,  !- X3, Y3, Z3
  -26.1698,  13.5765,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Produce_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Produce,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -26.1698,  13.5765,  0.0000,  !- X1, Y1, Z1
  -26.1698,  -30.2429,  0.0000,  !- X2, Y2, Z2
  -42.4038,  -30.2429,  0.0000,  !- X3, Y3, Z3
  -42.4038,  13.5765,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Produce_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Produce,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Produce_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -26.1698,  13.5765,  6.0960,  !- X1, Y1, Z1
  -26.1698,  13.5765,  0.0000,  !- X2, Y2, Z2
  -42.4038,  13.5765,  0.0000,  !- X3, Y3, Z3
  -42.4038,  13.5765,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Sales_Wall_West-PPAutoCreateOther,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Produce,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Sales_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -26.1698,  -30.2429,  6.0960,  !- X1, Y1, Z1
  -26.1698,  -30.2429,  0.0000,  !- X2, Y2, Z2
  -26.1698,  13.5765,  0.0000,  !- X3, Y3, Z3
  -26.1698,  13.5765,  6.0960;  !- X4, Y4, Z4

InternalMass,
  Produce_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Produce,  !- Zone Name
  1422.7283;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Produce_Infiltration,  !- Name
  Produce,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.3253,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Produce,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Produce,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.3253,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Produce People,  !- Name
  Produce,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  61.2485,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Produce,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Produce,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  61.2485,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Produce_Lights,  !- Name
  Produce,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  13010.8501,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Produce,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Produce,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Produce_MiscPlug_Equip,  !- Name
  Produce,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  3827.1391,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Produce:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Produce,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  3.8271,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Produce *****

Sizing:Zone,
  Produce,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  1.0670462094,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Produce Thermostat,  !- Name
  Produce,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Produce DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Produce DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Produce,  !- Zone Name
  Produce Equipment,  !- Zone Conditioning Equipment List Name
  Produce Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Produce Air Node,  !- Zone Air Node Name
  Produce Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Produce Inlet Nodes,  !- Name
  Produce Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Produce Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Produce Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  Produce Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Produce Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrProduce,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Produce,  !- Control Zone Name
  Produce Air Node,  !- Zone Node Name
  Produce Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: Produce *****

Refrigeration:Case,
  Produce_Case:1_ MULTIDECKDIARYANDDELICASE,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Produce,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  1442.2500,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.3000,  !- Rated Latent Heat Ratio
  0.8500,  !- Rated Runtime Fraction
  30.0000,  !- Case Length {m}
  2.2000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Produce_Case:1_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
  41.0000,  !- Standard Case Fan Power per Unit Length {W/m}
  41.0000,  !- Operating Case Fan Power per Unit Length {W/m}
  60.0000,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  0.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.2000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  0.0,  !- Case Defrost Power per Unit Length {W/m}
  OffCycle,  !- Case Defrost Type {*******}
  Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseStockingSched,  !- Refrigerated Case Restocking Schedule Name
  Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Curve:Cubic,
  Produce_Case:1_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Name
  0.026526281,  !- Coefficient1 Constant
  0.001078032,  !- Coefficient2 x
  0.0000602558,  !- Coefficient3 x**2
  0.00000123732,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Schedule:Compact,
  Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:20, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:20, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:30, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:30, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Until: 13:00, 0.0,  !- Complex field #3
  Until: 14:00, 50.0,  !- Complex field #4
  Until: 15:00, 35.0,  !- Complex field #5
  Until: 24:00, 0.0;  !- Complex field #6

Schedule:Compact,
  Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched,  !- Name
  Fraction,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:No,  !- Complex field #3
  Until: 7:00, 0.2,  !- Complex field #4
  Until: 21:00, 0.6,  !- Complex field #5
  Until: 24:00, 0.2;  !- Complex field #6

Zone,
  Bakery,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  6.0960,  !- Ceiling Height
  1274.6500,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Bakery_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Bakery,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8875,  -30.2429,  6.0960,  !- X1, Y1, Z1
  26.8875,  -30.2429,  0.0000,  !- X2, Y2, Z2
  36.7863,  -30.2429,  0.0000,  !- X3, Y3, Z3
  36.7863,  -30.2429,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bakery_Wall__2,  !- Name
  Wall,  !- Surface Type
  ext-walls,  !- Construction Name
  Bakery,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  36.7863,  -30.2429,  6.0960,  !- X1, Y1, Z1
  36.7863,  -30.2429,  0.0000,  !- X2, Y2, Z2
  36.7863,  -9.1251,  0.0000,  !- X3, Y3, Z3
  36.7863,  -9.1251,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bakery_Ceiling,  !- Name
  Roof,  !- Surface Type
  roofs,  !- Construction Name
  Bakery,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8875,  -9.1251,  6.0960,  !- X1, Y1, Z1
  26.8875,  -30.2429,  6.0960,  !- X2, Y2, Z2
  36.7863,  -30.2429,  6.0960,  !- X3, Y3, Z3
  36.7863,  -9.1251,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bakery_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Bakery,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  36.7863,  -9.1251,  0.0000,  !- X1, Y1, Z1
  36.7863,  -30.2429,  0.0000,  !- X2, Y2, Z2
  26.8875,  -30.2429,  0.0000,  !- X3, Y3, Z3
  26.8875,  -9.1251,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bakery_Wall__4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Bakery,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bakery_Wall__4-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8875,  -9.1251,  6.0960,  !- X1, Y1, Z1
  26.8875,  -9.1251,  0.0000,  !- X2, Y2, Z2
  26.8875,  -30.2429,  0.0000,  !- X3, Y3, Z3
  26.8875,  -30.2429,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Deli_Wall_South-PPAutoCreateOther,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Bakery,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Deli_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  36.7863,  -9.1251,  6.0960,  !- X1, Y1, Z1
  36.7863,  -9.1251,  0.0000,  !- X2, Y2, Z2
  26.8875,  -9.1251,  0.0000,  !- X3, Y3, Z3
  26.8875,  -9.1251,  6.0960;  !- X4, Y4, Z4

InternalMass,
  Bakery_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Bakery,  !- Zone Name
  418.0818;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  Bakery_Infiltration,  !- Name
  Bakery,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.1204,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Bakery,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Bakery,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.1204,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Bakery People,  !- Name
  Bakery,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  17.9984,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Bakery,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Bakery,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  17.9984,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Bakery_Lights,  !- Name
  Bakery,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  3823.3577,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Bakery,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Bakery,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Bakery_MiscPlug_Equip,  !- Name
  Bakery,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  5623.1996,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Bakery:MiscPlug,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Bakery,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  5.6232,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

GasEquipment,
  Bakery_MiscGas_Equip,  !- Name
  Bakery,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  11246.3993,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscGas;  !- End-Use Subcategory

ComponentCost:LineItem,
  GasEquipment:Bakery:MiscGas,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Bakery,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  11.2464,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: Bakery *****

Sizing:Zone,
  Bakery,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.15678065898,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  1.17987,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Bakery Thermostat,  !- Name
  Bakery,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Bakery DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Bakery DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Bakery,  !- Zone Name
  Bakery Equipment,  !- Zone Conditioning Equipment List Name
  Bakery Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Bakery Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Bakery Air Node,  !- Zone Air Node Name
  Bakery Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Bakery Inlet Nodes,  !- Name
  Bakery Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Bakery Exhaust Nodes,  !- Name
  Bakery Exhaust Fan Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Bakery Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Bakery Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
  Bakery Direct Air,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

Fan:ZoneExhaust,
  Bakery Exhaust Fan,  !- Name
  Hours_of_operation,  !- Availability Schedule Name
  0.3500,  !- Fan Efficiency {}
  125.0000,  !- Pressure Rise {Pa}
  1.1799,  !- Maximum Flow Rate {m3/s} [*******]
  Bakery Exhaust Fan Node,  !- Air Inlet Node Name
  Bakery Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

AirTerminal:SingleDuct:Uncontrolled,
  Bakery Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Bakery Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrBakery,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Bakery,  !- Control Zone Name
  Bakery Air Node,  !- Zone Node Name
  Bakery Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!***** Process Loads For Zone: Bakery *****

WaterUse:Connections,
  Bakery Water Equipment,  !- Name
  Bakery Water Equipment Water Inlet Node,  !- Inlet Node Name
  Bakery Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Bakery Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Bakery Water Equipment,  !- Name
  ,  !- End-Use subcategory
  5.25E-6,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Bakery Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Bakery Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Bakery,  !- Zone Name
  Bakery Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Bakery Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Bakery Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Bakery Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Bakery Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  Bakery Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Refrigeration:Case,
  Bakery_Case:1_WALKINFREEZER,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Bakery,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  461.5200,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1000,  !- Rated Latent Heat Ratio
  0.4000,  !- Rated Runtime Fraction
  2.4000,  !- Case Length {m}
  2.2000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Bakery_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  63.0000,  !- Standard Case Fan Power per Unit Length {W/m}
  63.0000,  !- Operating Case Fan Power per Unit Length {W/m}
  26.2500,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  0.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.0000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  0.0000,  !- Case Defrost Power per Unit Length {W/m}
  NONE,  !- Case Defrost Type
  Bakery_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Bakery_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Bakery_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
  Bakery_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Curve:Cubic,
  Bakery_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
  0.0236,  !- Coefficient1 Constant
  0.0006,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Schedule:Compact,
  Bakery_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:20, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:20, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Bakery_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:30, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:30, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Bakery_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For: Tuesday Friday,  !- Complex field #2
  Until: 4:00, 0.0,  !- Complex field #3
  Until: 5:00, 725.0,  !- Complex field #4
  Until: 6:00, 417.0,  !- Complex field #5
  Until: 7:00, 290.0,  !- Complex field #6
  Until: 24:00, 0.0,  !- Complex field #7
  For: AllOtherDays,  !- Complex field #8
  Until: 4:00, 0.0,  !- Complex field #9
  Until: 5:00, 125.0,  !- Complex field #10
  Until: 6:00, 117.0,  !- Complex field #11
  Until: 7:00, 90.0,  !- Complex field #12
  Until: 19:00, 0.0,  !- Complex field #13
  Until: 20:00, 125.0,  !- Complex field #14
  Until: 21:00, 117.0,  !- Complex field #15
  Until: 22:00, 90.0,  !- Complex field #16
  Until: 24:00, 0.0;  !- Complex field #17

Schedule:Compact,
  Bakery_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
  Fraction,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:No,  !- Complex field #3
  Until: 7:00, 0.2,  !- Complex field #4
  Until: 21:00, 0.4,  !- Complex field #5
  Until: 24:00, 0.2;  !- Complex field #6

!***** Air Loop: PSZ-AC:1 *****

AirLoopHVAC,
  PSZ-AC:1,  !- Name
  ,  !- Controller List Name
  PSZ-AC:1 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:1 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-AC:1_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan inlet node name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC:1_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC:1,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC:1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC:1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC:1 Air Loop Branches,  !- Name
  PSZ-AC:1 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC:1 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:1_OA,  !- Component 1 Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC:1_CoolC,  !- Component 2 Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC:1_HeatC,  !- Component 3 Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC:1_Fan,  !- Component 4 Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC:1_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC:1_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:1_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC:1_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:1_OA,  !- Name
  PSZ-AC:1_OA_Controllers,  !- Controller List Name
  PSZ-AC:1_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC:1 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC:1_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC:1_OANode List,  !- Name
  PSZ-AC:1_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC:1_OAMixing Box,  !- Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:1_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC:1_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC:1_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC:1_OA_Controller,  !- Name
  PSZ-AC:1_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:1_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC:1_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:1_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:1_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4.062987057,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Air Outlet Node Name
  PSZ-AC:1_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC:1_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-AC:1_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC:1_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC:1_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC:1_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC:1_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC:1_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:1_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:1_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-AC:1_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-AC:1_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Air Outlet Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-AC:1_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Air Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-AC:1,  !- Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:1 Supply Air Splitter,  !- Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Inlet Node Name
  Office Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:1 Return Air Path,  !- Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC:1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:1 Return Air Mixer,  !- Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Outlet Node Name
  Office Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:2 *****

AirLoopHVAC,
  PSZ-AC:2,  !- Name
  ,  !- Controller List Name
  PSZ-AC:2 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:2 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-AC:2_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan inlet node name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC:2_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC:2,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC:2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC:2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC:2 Air Loop Branches,  !- Name
  PSZ-AC:2 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC:2 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:2_OA,  !- Component 1 Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC:2_CoolC,  !- Component 2 Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC:2_HeatC,  !- Component 3 Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC:2_Fan,  !- Component 4 Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC:2_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC:2_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:2_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC:2_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:2_OA,  !- Name
  PSZ-AC:2_OA_Controllers,  !- Controller List Name
  PSZ-AC:2_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC:2 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC:2_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC:2_OANode List,  !- Name
  PSZ-AC:2_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC:2_OAMixing Box,  !- Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:2_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC:2_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC:2_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC:2_OA_Controller,  !- Name
  PSZ-AC:2_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:2_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC:2_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:2_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:2_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.525956469,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Air Outlet Node Name
  PSZ-AC:2_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC:2_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-AC:2_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC:2_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC:2_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC:2_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC:2_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC:2_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:2_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:2_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-AC:2_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-AC:2_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Air Outlet Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-AC:2_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.58175,  !- Fan Efficiency {}
  1109.648,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.895,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Air Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-AC:2,  !- Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:2 Supply Air Splitter,  !- Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Inlet Node Name
  DryStorage Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:2 Return Air Path,  !- Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC:2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:2 Return Air Mixer,  !- Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Outlet Node Name
  DryStorage Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:3 *****

AirLoopHVAC,
  PSZ-AC:3,  !- Name
  ,  !- Controller List Name
  PSZ-AC:3 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:3 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-AC:3_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan inlet node name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC:3_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC:3,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC:3 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC:3 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC:3 Air Loop Branches,  !- Name
  PSZ-AC:3 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC:3 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:3_OA,  !- Component 1 Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC:3_CoolC,  !- Component 2 Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC:3_HeatC,  !- Component 3 Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC:3_Fan,  !- Component 4 Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC:3_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC:3_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:3_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC:3_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:3_OA,  !- Name
  PSZ-AC:3_OA_Controllers,  !- Controller List Name
  PSZ-AC:3_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC:3 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC:3_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC:3_OANode List,  !- Name
  PSZ-AC:3_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC:3_OAMixing Box,  !- Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:3_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC:3_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC:3_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC:3_OA_Controller,  !- Name
  PSZ-AC:3_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:3_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC:3_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:3_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:3_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.743906225,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Air Outlet Node Name
  PSZ-AC:3_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC:3_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-AC:3_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC:3_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC:3_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC:3_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC:3_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC:3_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:3_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:3_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-AC:3_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-AC:3_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Air Outlet Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-AC:3_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.56875,  !- Fan Efficiency {}
  622,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.875,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Air Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-AC:3,  !- Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:3 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:3 Supply Air Splitter,  !- Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Inlet Node Name
  Deli Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:3 Return Air Path,  !- Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC:3 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:3 Return Air Mixer,  !- Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Outlet Node Name
  Deli Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:4 *****

AirLoopHVAC,
  PSZ-AC:4,  !- Name
  ,  !- Controller List Name
  PSZ-AC:4 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:4 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-AC:4_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan inlet node name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC:4_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC:4,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC:4 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:4 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC:4 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC:4 Air Loop Branches,  !- Name
  PSZ-AC:4 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC:4 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:4_OA,  !- Component 1 Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC:4_CoolC,  !- Component 2 Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC:4_HeatC,  !- Component 3 Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC:4_Fan,  !- Component 4 Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC:4_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC:4_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:4_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC:4_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:4_OA,  !- Name
  PSZ-AC:4_OA_Controllers,  !- Controller List Name
  PSZ-AC:4_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC:4 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC:4_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC:4_OANode List,  !- Name
  PSZ-AC:4_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC:4_OAMixing Box,  !- Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:4_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC:4_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC:4_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC:4_OA_Controller,  !- Name
  PSZ-AC:4_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:4_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC:4_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:4_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:4_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.268637077,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Air Outlet Node Name
  PSZ-AC:4_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC:4_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-AC:4_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC:4_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC:4_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC:4_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC:4_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC:4_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:4_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:4_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-AC:4_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-AC:4_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Air Outlet Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-AC:4_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.6006,  !- Fan Efficiency {}
  1017.592,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.924,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Air Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-AC:4,  !- Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:4 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:4 Supply Air Splitter,  !- Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Inlet Node Name
  Sales Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:4 Return Air Path,  !- Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC:4 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:4 Return Air Mixer,  !- Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Outlet Node Name
  Sales Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:5 *****

AirLoopHVAC,
  PSZ-AC:5,  !- Name
  ,  !- Controller List Name
  PSZ-AC:5 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:5 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-AC:5_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan inlet node name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC:5_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC:5,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC:5 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:5 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC:5 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC:5 Air Loop Branches,  !- Name
  PSZ-AC:5 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC:5 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:5_OA,  !- Component 1 Name
  PSZ-AC:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC:5_CoolC,  !- Component 2 Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC:5_HeatC,  !- Component 3 Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC:5_Fan,  !- Component 4 Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC:5_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC:5_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:5_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC:5_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:5_OA,  !- Name
  PSZ-AC:5_OA_Controllers,  !- Controller List Name
  PSZ-AC:5_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC:5 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC:5_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC:5_OANode List,  !- Name
  PSZ-AC:5_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC:5_OAMixing Box,  !- Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:5_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC:5_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC:5_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC:5_OA_Controller,  !- Name
  PSZ-AC:5_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:5 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:5_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC:5_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:5_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:5_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.723155201,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Air Outlet Node Name
  PSZ-AC:5_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC:5_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-AC:5_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC:5_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC:5_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC:5_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC:5_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC:5_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:5_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:5_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-AC:5_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-AC:5_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Air Outlet Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-AC:5_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.58175,  !- Fan Efficiency {}
  1109.648,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.895,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Air Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-AC:5,  !- Name
  PSZ-AC:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:5 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:5 Supply Air Splitter,  !- Name
  PSZ-AC:5 Zone Equipment Inlet Node,  !- Inlet Node Name
  Produce Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:5 Return Air Path,  !- Name
  PSZ-AC:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC:5 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:5 Return Air Mixer,  !- Name
  PSZ-AC:5 Zone Equipment Outlet Node,  !- Outlet Node Name
  Produce Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:6 *****

AirLoopHVAC,
  PSZ-AC:6,  !- Name
  ,  !- Controller List Name
  PSZ-AC:6 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:6 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-AC:6_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:6_HeatC-PSZ-AC:6_FanNode,  !- Fan inlet node name
  PSZ-AC:6 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC:6_CoolC-PSZ-AC:6_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC:6_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:6_HeatC-PSZ-AC:6_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:6_HeatC-PSZ-AC:6_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC:6,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC:6 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:6 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC:6 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC:6 Air Loop Branches,  !- Name
  PSZ-AC:6 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC:6 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:6_OA,  !- Component 1 Name
  PSZ-AC:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:6_OA-PSZ-AC:6_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC:6_CoolC,  !- Component 2 Name
  PSZ-AC:6_OA-PSZ-AC:6_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:6_CoolC-PSZ-AC:6_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC:6_HeatC,  !- Component 3 Name
  PSZ-AC:6_CoolC-PSZ-AC:6_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:6_HeatC-PSZ-AC:6_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC:6_Fan,  !- Component 4 Name
  PSZ-AC:6_HeatC-PSZ-AC:6_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:6 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC:6_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC:6_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:6_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC:6_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:6_OA,  !- Name
  PSZ-AC:6_OA_Controllers,  !- Controller List Name
  PSZ-AC:6_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC:6 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC:6_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-AC:6_OANode List,  !- Name
  PSZ-AC:6_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC:6_OAMixing Box,  !- Name
  PSZ-AC:6_OA-PSZ-AC:6_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:6_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC:6_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC:6_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:6_HeatC-PSZ-AC:6_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:6_OA-PSZ-AC:6_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC:6_OA_Controller,  !- Name
  PSZ-AC:6_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:6 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:6_OA-PSZ-AC:6_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:6_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC:6_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC:6_OA-PSZ-AC:6_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:6_CoolC-PSZ-AC:6_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:6_CoolC-PSZ-AC:6_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:6_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:6_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.7454824,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-AC:6_OA-PSZ-AC:6_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:6_CoolC-PSZ-AC:6_HeatCNode,  !- Air Outlet Node Name
  PSZ-AC:6_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC:6_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-AC:6_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC:6_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC:6_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-AC:6_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC:6_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-AC:6_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:6_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:6_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-AC:6_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-AC:6_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC:6_CoolC-PSZ-AC:6_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:6_HeatC-PSZ-AC:6_FanNode,  !- Air Outlet Node Name
  PSZ-AC:6_HeatC-PSZ-AC:6_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-AC:6_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.56875,  !- Fan Efficiency {}
  622,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.875,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC:6_HeatC-PSZ-AC:6_FanNode,  !- Air Inlet Node Name
  PSZ-AC:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-AC:6,  !- Name
  PSZ-AC:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:6 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:6 Supply Air Splitter,  !- Name
  PSZ-AC:6 Zone Equipment Inlet Node,  !- Inlet Node Name
  Bakery Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:6 Return Air Path,  !- Name
  PSZ-AC:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC:6 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:6 Return Air Mixer,  !- Name
  PSZ-AC:6 Zone Equipment Outlet Node,  !- Outlet Node Name
  Bakery Return Air Node Name;  !- Inlet 1 Node Name
!***** Plant Loop: SWHSys1 *****

PlantLoop,
  SWHSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  SWHSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60;  !- Field 4

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name
  WaterHeater:Mixed,  !- Equipment 2 Object Type
  SWHSys1 Water Heater;  !- Equipment 2 Name

BranchList,
  SWHSys1 Supply Branches,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pump:VariableSpeed,  !- Component 1 Object Type
  SWHSys1 Pump,  !- Component 1 Name
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterHeater:Mixed,  !- Component 2 Object Type
  SWHSys1 Water Heater,  !- Component 2 Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 2 Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Pump:VariableSpeed,
  SWHSys1 Pump,  !- Name
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  0.1,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  1,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name
  0.4,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  NATURALGAS,  !- Heater Fuel Type
  0.8,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- Off Cycle Parasitic Fuel Type
  0.8,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- On Cycle Parasitic Fuel Type
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  ,  !- Ambient Temperature Zone Name
  ,  !- Ambient Temperature Outdoor Air Node Name
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,  !- Use Side Effectiveness
  ,  !- Source Side Inlet Node Name
  ,  !- Source Side Outlet Node Name
  1.0,  !- Source Side Effectiveness
  AUTOSIZE,  !- Use Side Design Flow Rate
  AUTOSIZE,  !- Source Side Design Flow Rate
  1.5;  !- Indirect Water Heater Recovery Time

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  22.0;  !- Field 4

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name

BranchList,
  SWHSys1 Demand Branches,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
  SWHSys1 Demand Load Branch 1,  !- Name 2 Name
  SWHSys1 Demand Load Branch 2,  !- Name 3 Name
  SWHSys1 Demand Bypass Branch,  !- Name 4 Name
  SWHSys1 Demand Outlet Branch;  !- Name 5 Name

ConnectorList,
  SWHSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Demand Mixer;  !- Connector 2 Name

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 3 Name

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 3 Name

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 1 Object Type
  Deli Water Equipment,  !- Component 1 Name
  Deli Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Deli Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 2 Object Type
  Bakery Water Equipment,  !- Component 2 Name
  Bakery Water Equipment Water Inlet Node,  !- Component 2 Inlet Node Name
  Bakery Water Equipment Water Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,  !- Schedule Name
  4330.1475,  !- Design Level
  AstronomicalClock,  !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory

!  MN_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  NorthernStatesPow_A-10_SmallGeneral,  Source TAP,  effective 2003-05-26
!  NorthernStatesPow_A-14_GeneralService, Source TAP, effective 2003-05-26
! Minnesota electricity source and emission factors based on Deru and Torcellini 2007
 
  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.437,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    2.192E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    8.389E+02,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    4.806E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.000E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    6.306E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    6.556E-01,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.322E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.042E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    4.778E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.344E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.4309556,               !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  Schedule:Compact,
    NorthernStatesPowSeasonSchedule,  !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    3,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12
 
  UtilityCost:Tariff,
    NorthernStatesPow_A-14_GeneralService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    NorthernStatesPowSeasonSchedule,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    22.04,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name
 
  UtilityCost:Charge:Block,
    annualEnergyCharge,      !- Charge Variable Name
    NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    400,                     !- Block Size 1 Value or Variable Name
    0.0331,                  !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    0.0261;                  !- Block 2 Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    WinterBasicDemandCharge, !- Charge Variable Name
    NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Winter,                  !- Season
    DemandCharges,           !- Category Variable Name
    6.61;                    !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    SummerBasicDemandCharge, !- Charge Variable Name
    NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Summer,                  !- Season
    DemandCharges,           !- Category Variable Name
    9.26;                    !- Cost per Unit Value or Variable Name
 
  UtilityCost:Qualify,
    MinDemand25kw,           !- Name
    NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    25,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months
 
  UtilityCost:Charge:Simple,
    TaxofSixPercent,         !- Charge Variable Name
    NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name
 
!end  NorthernStatesPow_A-14_GeneralService
 
  UtilityCost:Tariff,
    NorthernStatesPow_A-10_SmallGeneral,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    NorthernStatesPowSeasonSchedule,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    6.88,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name
 
  UtilityCost:Charge:Simple,
    SummerBasicEnergyCharge, !- Charge Variable Name
    NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0758;                  !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    WinterBasicEnergyCharge, !- Charge Variable Name
    NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0658;                  !- Cost per Unit Value or Variable Name
 
  UtilityCost:Qualify,
    MaxDemand25kw,           !- Name
    NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    25,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months
 
  UtilityCost:Charge:Simple,
    TaxofSixPercent,         !- Charge Variable Name
    NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name
 
!end  NorthernStatesPow_A-10_SmallGeneral
 
  UtilityCost:Tariff,
    MN_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name
 
  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Charge Variable Name
    MN_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    MN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
  UtilityCost:Variable,
    MN_MonthlyGasRates,      !- Name
    MN_EIAMonthlyRateGas,    !- Tariff Name
    8.22,                    !- January Value
    8.30,                    !- February Value
    7.55,                    !- March Value
    7.59,                    !- April Value
    8.50,                    !- May Value
    9.10,                    !- June Value
    8.54,                    !- July Value
    8.23,                    !- August Value
    7.64,                    !- September Value
    7.35,                    !- October Value
    7.23,                    !- November Value
    7.56;                    !- December Value
 
  UtilityCost:Charge:Simple,
    TaxofSixPercent,         !- Charge Variable Name
    MN_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
    !
 
  FuelFactors,
    FuelOil#1,               !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    38.656E+09,              !- Energy per Unit Factor
    1.158,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    7.06E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.68E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.19E-04,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.67E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.70E-04,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.06E-01,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    5.82E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.14E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  FuelFactors,
    Propane,                 !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    25.362E+09,              !- Energy per Unit Factor
    1.151,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    6.27E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.03E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.03E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    7.41E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.61E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.0,                     !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.31E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.79E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 

 
 
  Output:Surfaces:Drawing,   DXF;  
    
  Output:VariableDictionary, IDF, Unsorted;
    
  Output:Constructions,Constructions;  

  Output:Surfaces:List, Details; 
 
  OutputControl:Table:Style,
    HTML;                    !- Column Separator
 
  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,  !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,         !- Report 6 Name
    HVACSizingSummary,         !- Report 7 Name
    SystemSummary;         !- Report 8 Name
 
  Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    3,                       !- Digits After Decimal
    Zone People Number of Occupants,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Air Temperature,!- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    ThermalComfortMRT,       !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    FANGERPMV,               !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
 
  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency
 
  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency 
    4.18,                    !- District Cooling COP        
    0.585,                   !- Steam Conversion Efficiency 
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
 
  Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
  Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Number of Occupants,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Number Of Occupants,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
 
  Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8
 
  Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
  Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
  Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
  Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
 
  Output:Table:Monthly,
    Building Loads - Cooling,!- Name
    2,                       !- Digits After Decimal
    Zone/Sys Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Outdoor Dry Bulb,        !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Outdoor Wet Bulb,        !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Outdoor Dry Bulb,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Outdoor Wet Bulb,        !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
 
  Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone/Sys Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Outdoor Dry Bulb,        !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
 
  Output:Table:Monthly,
    Building Loads - Electric,  !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Consumption,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Consumption,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Consumption,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4
 
  Output:Table:Monthly,
    Space Loads,             !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heat Gain,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5
 
  Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:Building,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Gas:Building,            !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4
 
  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14
 
  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6
 
  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8
 
  Output:Meter,
    Electricity:Facility,    !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    Electricity:Building,    !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    ElectricityNet:Facility, !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    Electricity:HVAC,        !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    Gas:Facility,            !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

  Output:Variable,
    *,                       !- Key Value
    Zone Air Balance Internal Convective Gains Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency 

  Output:Variable,
    *,                       !- Key Value
    Zone Air Balance Surface Convection Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency 

  Output:Variable,
    *,                       !- Key Value
    Zone Air Balance Interzone Air Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency 

  Output:Variable,
    *,                       !- Key Value
    Zone Air Balance Outdoor Air Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency 

  Output:Variable,
    *,                       !- Key Value
    Zone Air Balance System Air Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency 
 
